%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case300_ieee__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 101.76	 49.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	2	 1	 63.32	 15.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	3	 1	 20.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.06000	    0.94000;
	5	 1	 399.14	 130.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	6	 1	 135.68	 41.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	8	 2	 71.23	 14.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	9	 1	 108.55	 43.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	10	 2	 173.00	 33.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	11	 1	 93.85	 21.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	13	 1	 65.58	 10.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	14	 1	 180.91	 60.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	15	 1	 143.26	 23.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.06000	    0.94000;
	17	 1	 634.32	 220.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	20	 2	 684.08	 120.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	21	 1	 87.06	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	22	 1	 91.59	 23.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	23	 1	 23.74	 7.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	25	 1	 50.88	 12.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	26	 1	 31.66	 9.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	27	 1	 78.02	 13.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	33	 1	 62.19	 6.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.06000	    0.94000;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	36	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	37	 1	 96.11	 32.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	38	 1	 175.26	 18.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.06000	    0.94000;
	40	 1	 46.00	 -21.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	41	 1	 86.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	42	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.06000	    0.94000;
	43	 1	 44.10	 9.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	44	 1	 220.49	 29.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	45	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.06000	    0.94000;
	47	 1	 65.58	 11.80	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	48	 1	 46.36	 19.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	49	 1	 104.02	 26.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	51	 1	 -5.00	 5.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	52	 1	 68.97	 28.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	53	 1	 78.02	 3.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	54	 1	 11.31	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	55	 1	 24.88	 10.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	57	 1	 110.81	 20.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	58	 1	 15.83	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	59	 1	 246.49	 106.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	61	 1	 256.67	 110.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	63	 2	 79.15	 30.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	64	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	70	 1	 63.32	 20.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	71	 1	 131.16	 38.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	72	 1	 64.45	 19.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	73	 1	 253.28	 71.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	76	 2	 235.19	 107.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	77	 1	 83.67	 28.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	79	 1	 54.27	 14.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	80	 1	 31.66	 7.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.06000	    0.94000;
	84	 2	 41.84	 13.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	85	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	86	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	87	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	89	 1	 44.20	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	90	 1	 66.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	91	 2	 17.40	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	92	 2	 15.80	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	94	 1	 60.30	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	97	 1	 39.90	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	98	 2	 66.70	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	99	 1	 83.50	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	102	 1	 77.80	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	103	 1	 32.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	104	 1	 8.60	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	105	 1	 49.60	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	107	 1	 4.60	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	108	 2	 112.10	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	109	 1	 30.70	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	110	 1	 63.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	112	 1	 19.60	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	113	 1	 26.20	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	114	 1	 18.20	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	117	 1	 0.0	 0.0	 0.0	 325.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	118	 1	 15.94	 650.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	119	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	120	 1	 878.56	 215.00	 0.0	 55.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	121	 1	 604.93	 55.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	122	 1	 259.04	 11.80	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	123	 1	 88.19	 1.40	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	124	 2	 312.53	 59.30	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	125	 2	 582.09	 82.70	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	126	 1	 65.47	 5.10	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	127	 1	 430.57	 37.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	132	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	135	 1	 191.32	 41.60	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	136	 1	 62.41	 18.20	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	137	 1	 309.36	 99.80	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	138	 2	 1152.41	 135.20	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	139	 1	 672.77	 83.30	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	140	 1	 438.37	 114.70	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	141	 2	 163.95	 58.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	142	 1	 63.88	 24.50	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	143	 2	 101.20	 35.50	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	145	 1	 27.14	 14.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	146	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	147	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	148	 1	 71.23	 25.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	149	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	152	 2	 19.22	 9.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	153	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	154	 1	 79.15	 5.00	 0.0	 34.5	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	155	 1	 226.14	 50.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	156	 2	 84.80	 50.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	157	 1	 123.50	 -24.30	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	159	 1	 37.31	 16.50	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	161	 1	 39.57	 15.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	162	 1	 96.11	 24.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	163	 1	 0.00	 0.40	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	164	 1	 0.0	 0.0	 0.0	 -212.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	166	 1	 0.0	 0.0	 0.0	 -103.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	167	 1	 339.10	 95.70	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	170	 2	 544.77	 205.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	171	 2	 863.41	 291.10	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	172	 1	 26.50	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	173	 1	 184.87	 43.00	 0.0	 53.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	175	 1	 199.00	 83.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	176	 2	 5.65	 4.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	177	 2	 31.66	 12.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	178	 1	 483.26	 173.60	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	179	 1	 83.67	 29.00	 0.0	 45.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	180	 1	 78.58	 49.30	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	181	 1	 73.40	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	182	 1	 272.16	 89.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	183	 1	 45.23	 4.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	184	 1	 154.68	 16.60	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	185	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	186	 2	 67.62	 24.30	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	187	 2	 67.62	 24.30	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	188	 1	 206.47	 43.60	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 2	    1.06000	    0.94000;
	189	 1	 7.91	 2.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	190	 2	 0.0	 0.0	 0.0	 -150.0	 1	    1.00000	    0.00000	 345.0	 3	    1.06000	    0.94000;
	191	 2	 552.91	 53.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 3	    1.06000	    0.94000;
	192	 1	 904.56	 72.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 3	    1.06000	    0.94000;
	193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 3	    1.06000	    0.94000;
	195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 3	    1.06000	    0.94000;
	196	 1	 11.31	 3.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	197	 1	 48.62	 14.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	198	 2	 72.37	 21.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	199	 1	 39.57	 12.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	200	 1	 30.53	 12.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	201	 1	 46.36	 14.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 1	    1.06000	    0.94000;
	202	 1	 42.97	 13.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	203	 1	 47.49	 14.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	204	 1	 81.41	 24.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	205	 1	 0.00	 -5.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	206	 1	 13.57	 2.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	207	 1	 -21.00	 -14.20	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 1	    1.06000	    0.94000;
	208	 1	 7.91	 2.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	209	 1	 42.97	 13.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	211	 1	 108.55	 7.00	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	213	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 16.5	 3	    1.06000	    0.94000;
	214	 1	 24.88	 16.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	215	 1	 53.14	 26.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	216	 1	 199.00	 105.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	217	 1	 113.07	 75.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	218	 1	 148.12	 96.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 3	    1.06000	    0.94000;
	220	 2	 322.25	 100.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	221	 2	 193.35	 70.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	222	 2	 370.87	 188.00	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 3	    1.06000	    0.94000;
	223	 1	 483.94	 232.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	224	 1	 195.61	 99.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 3	    1.06000	    0.94000;
	225	 1	 463.59	 40.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 3	    1.06000	    0.94000;
	226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 3	    1.06000	    0.94000;
	227	 2	 608.32	 369.00	 0.0	 0.0	 1	    1.00000	    0.00000	 27.0	 3	    1.06000	    0.94000;
	228	 1	 252.15	 148.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	229	 1	 108.55	 46.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	230	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 3	    1.06000	    0.94000;
	231	 1	 179.78	 107.00	 0.0	 -300.0	 1	    1.00000	    0.00000	 345.0	 3	    1.06000	    0.94000;
	232	 1	 506.56	 143.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	233	 2	 456.80	 212.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	234	 1	 646.76	 244.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	235	 1	 304.16	 157.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	236	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 3	    1.06000	    0.94000;
	237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 3	    1.06000	    0.94000;
	238	 2	 288.33	 149.00	 0.0	 -150.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	239	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	240	 1	 0.0	 0.0	 0.0	 -140.0	 1	    1.00000	    0.00000	 230.0	 3	    1.06000	    0.94000;
	241	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 3	    1.06000	    0.94000;
	242	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 3	    1.06000	    0.94000;
	243	 2	 9.05	 3.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	244	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	245	 1	 68.97	 30.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	246	 1	 87.06	 33.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	247	 1	 68.97	 30.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	248	 1	 32.79	 14.00	 0.0	 45.6	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	249	 1	 32.79	 14.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	250	 1	 -23.00	 -17.00	 0.0	 0.0	 1	    1.00000	    0.00000	 66.0	 3	    1.06000	    0.94000;
	281	 1	 -33.10	 -29.40	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 3	    1.06000	    0.94000;
	319	 1	 115.80	 -24.00	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	320	 1	 2.40	 -12.60	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	322	 1	 2.40	 -3.90	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	323	 1	 -14.90	 26.50	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	324	 1	 24.70	 -1.20	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	526	 1	 145.30	 -34.90	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	528	 1	 28.10	 -20.50	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	531	 1	 15.83	 2.50	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	552	 1	 -11.10	 -1.40	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	562	 1	 57.10	 17.40	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.06000	    0.94000;
	609	 1	 33.47	 0.60	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 1	    1.06000	    0.94000;
	664	 1	 -113.70	 76.70	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 3	    1.06000	    0.94000;
	1190	 1	 113.42	 29.17	 0.0	 0.0	 1	    1.00000	    0.00000	 86.0	 2	    1.06000	    0.94000;
	1200	 1	 -100.00	 34.17	 0.0	 0.0	 1	    1.00000	    0.00000	 86.0	 2	    1.06000	    0.94000;
	1201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 2	    1.06000	    0.94000;
	2040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 3	    1.06000	    0.94000;
	7001	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7002	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7003	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7011	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7012	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7017	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7023	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7024	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7039	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.06000	    0.94000;
	7044	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7049	 3	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7055	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7057	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7061	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7062	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7071	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.06000	    0.94000;
	7130	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 2	    1.06000	    0.94000;
	7139	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 2	    1.06000	    0.94000;
	7166	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 2	    1.06000	    0.94000;
	9001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 9	    1.06000	    0.94000;
	9002	 2	 4.20	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9003	 1	 3.06	 0.94	 0.14	 2.4	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9004	 1	 0.97	 0.28	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9005	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 115.0	 9	    1.06000	    0.94000;
	9006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9021	 1	 5.37	 1.56	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9022	 1	 1.73	 0.53	 0.08	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9024	 1	 1.53	 0.47	 0.07	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9025	 1	 0.51	 0.16	 0.02	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9026	 1	 0.51	 0.16	 0.02	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9031	 1	 2.08	 0.64	 0.1	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9032	 1	 1.57	 0.48	 0.07	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9033	 1	 2.14	 0.65	 0.1	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9034	 1	 1.75	 0.54	 0.08	 1.72	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9035	 1	 1.88	 0.58	 0.09	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9036	 1	 3.43	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 2.3	 9	    1.06000	    0.94000;
	9037	 1	 2.10	 0.64	 0.1	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9038	 1	 2.92	 0.89	 0.14	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9041	 1	 1.14	 0.35	 0.05	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9042	 1	 0.92	 0.28	 0.04	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9043	 1	 1.81	 0.52	 0.0	 0.0	 1	    1.00000	    0.00000	 2.3	 9	    1.06000	    0.94000;
	9044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9051	 2	 35.81	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 9	    1.06000	    0.94000;
	9052	 1	 33.92	 23.00	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 9	    1.06000	    0.94000;
	9053	 2	 26.48	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 9	    1.06000	    0.94000;
	9054	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 9	    1.06000	    0.94000;
	9055	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 9	    1.06000	    0.94000;
	9071	 1	 1.15	 0.35	 0.05	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9072	 1	 1.15	 0.35	 0.05	 0.0	 1	    1.00000	    0.00000	 0.6	 9	    1.06000	    0.94000;
	9121	 1	 4.30	 1.25	 0.0	 0.0	 1	    1.00000	    0.00000	 6.6	 9	    1.06000	    0.94000;
	9533	 1	 1.35	 0.41	 0.1	 0.0	 1	    1.00000	    0.00000	 2.3	 9	    1.06000	    0.94000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	8	 0.0	 0.0	 289.2	 -289.2	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	10	 0.0	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	20	 0.0	 0.0	 310.8	 -310.8	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	63	 0.0	 0.0	 79.2	 -79.2	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	76	 0.0	 0.0	 195.6	 -195.6	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	84	 251.0	 0.0	 251.0	 -251.0	 1.0	 100.0	 1	 502	 0.0; 0 % COW
	91	 70.0	 11.5	 93.0	 -70.0	 1.0	 100.0	 1	 140	 0.0; 0 % PEL
	92	 145.5	 0.0	 153.0	 -153.0	 1.0	 100.0	 1	 291	 0.0; 0 % NG
	98	 84.0	 0.0	 84.0	 -84.0	 1.0	 100.0	 1	 168	 0.0; 0 % NG
	108	 181.5	 0.0	 182.0	 -182.0	 1.0	 100.0	 1	 363	 0.0; 0 % NG
	119	 788.5	 -42.1	 1021.0	 -1105.2	 1.0	 100.0	 1	 1577	 0.0; 0 % COW
	124	 521.5	 0.0	 522.0	 -522.0	 1.0	 100.0	 1	 1043	 0.0; 0 % NG
	125	 0.0	 0.0	 430.8	 -430.8	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	138	 0.0	 45.4	 350.0	 -259.2	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	141	 217.0	 0.0	 217.0	 -217.0	 1.0	 100.0	 1	 434	 0.0; 0 % NG
	143	 1110.5	 0.0	 1111.0	 -1111.0	 1.0	 100.0	 1	 2221	 0.0; 0 % COW
	146	 150.5	 0.0	 158.4	 -158.4	 1.0	 100.0	 1	 301	 0.0; 0 % NG
	147	 106.5	 0.0	 145.2	 -145.2	 1.0	 100.0	 1	 213	 0.0; 0 % COW
	149	 75.5	 0.0	 76.0	 -76.0	 1.0	 100.0	 1	 151	 0.0; 0 % NG
	152	 161.5	 6.5	 175.0	 -162.0	 1.0	 100.0	 1	 323	 0.0; 0 % COW
	153	 164.0	 0.0	 164.0	 -164.0	 1.0	 100.0	 1	 328	 0.0; 0 % NG
	156	 0.0	 0.0	 87.6	 -87.6	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	170	 297.5	 0.0	 298.0	 -298.0	 1.0	 100.0	 1	 595	 0.0; 0 % NG
	171	 0.0	 0.0	 765.6	 -765.6	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	176	 90.5	 0.0	 91.0	 -91.0	 1.0	 100.0	 1	 181	 0.0; 0 % NG
	177	 120.5	 0.0	 142.8	 -142.8	 1.0	 100.0	 1	 241	 0.0; 0 % NG
	185	 307.0	 0.0	 307.0	 -307.0	 1.0	 100.0	 1	 614	 0.0; 0 % NG
	186	 927.5	 0.0	 928.0	 -928.0	 1.0	 100.0	 1	 1855	 0.0; 0 % COW
	187	 1356.0	 0.0	 1356.0	 -1356.0	 1.0	 100.0	 1	 2712	 0.0; 0 % COW
	190	 195.0	 0.0	 258.0	 -258.0	 1.0	 100.0	 1	 390	 0.0; 0 % NG
	191	 818.0	 0.0	 1000.0	 -1000.0	 1.0	 100.0	 1	 1636	 0.0; 0 % COW
	198	 181.5	 0.0	 215.0	 -215.0	 1.0	 100.0	 1	 363	 0.0; 0 % NG
	213	 83.0	 0.0	 144.0	 -144.0	 1.0	 100.0	 1	 166	 0.0; 0 % NG
	220	 296.5	 0.0	 931.2	 -931.2	 1.0	 100.0	 1	 593	 0.0; 0 % NG
	221	 555.5	 0.0	 650.4	 -650.4	 1.0	 100.0	 1	 1111	 0.0; 0 % PEL
	222	 345.0	 0.0	 345.0	 -345.0	 1.0	 100.0	 1	 690	 0.0; 0 % COW
	227	 507.0	 0.0	 507.0	 -507.0	 1.0	 100.0	 1	 1014	 0.0; 0 % NG
	230	 315.0	 0.0	 315.0	 -315.0	 1.0	 100.0	 1	 630	 0.0; 0 % NG
	233	 439.0	 0.0	 439.0	 -439.0	 1.0	 100.0	 1	 878	 0.0; 0 % NG
	236	 445.5	 0.0	 446.0	 -446.0	 1.0	 100.0	 1	 891	 0.0; 0 % COW
	238	 323.5	 0.0	 768.0	 -768.0	 1.0	 100.0	 1	 647	 0.0; 0 % NG
	239	 199.0	 0.0	 311.0	 -311.0	 1.0	 100.0	 1	 398	 0.0; 0 % COW
	241	 643.5	 0.0	 644.0	 -644.0	 1.0	 100.0	 1	 1287	 0.0; 0 % COW
	242	 165.5	 0.0	 199.2	 -199.2	 1.0	 100.0	 1	 331	 0.0; 0 % NG
	243	 144.5	 0.0	 145.0	 -145.0	 1.0	 100.0	 1	 289	 0.0; 0 % NG
	7001	 295.0	 0.0	 295.0	 -295.0	 1.0	 100.0	 1	 590	 0.0; 0 % COW
	7002	 314.5	 0.0	 315.0	 -315.0	 1.0	 100.0	 1	 629	 0.0; 0 % COW
	7003	 434.5	 0.0	 435.0	 -435.0	 1.0	 100.0	 1	 869	 0.0; 0 % COW
	7011	 220.5	 0.0	 221.0	 -221.0	 1.0	 100.0	 1	 441	 0.0; 0 % COW
	7012	 170.0	 0.0	 224.0	 -224.0	 1.0	 100.0	 1	 340	 0.0; 0 % COW
	7017	 256.0	 0.0	 324.0	 -324.0	 1.0	 100.0	 1	 512	 0.0; 0 % PEL
	7023	 358.5	 0.0	 359.0	 -359.0	 1.0	 100.0	 1	 717	 0.0; 0 % COW
	7024	 147.5	 0.0	 224.0	 -224.0	 1.0	 100.0	 1	 295	 0.0; 0 % NG
	7039	 331.5	 0.0	 332.0	 -332.0	 1.0	 100.0	 1	 663	 0.0; 0 % NG
	7044	 73.0	 0.0	 73.0	 -73.0	 1.0	 100.0	 1	 146	 0.0; 0 % COW
	7049	 150.0	 0.0	 150.0	 -150.0	 1.0	 100.0	 1	 300	 0.0; 0 % COW
	7055	 124.5	 0.0	 125.0	 -125.0	 1.0	 100.0	 1	 249	 0.0; 0 % NG
	7057	 76.5	 0.0	 90.0	 -90.0	 1.0	 100.0	 1	 153	 0.0; 0 % NG
	7061	 254.0	 0.0	 254.0	 -254.0	 1.0	 100.0	 1	 508	 0.0; 0 % PEL
	7062	 211.0	 0.0	 211.0	 -211.0	 1.0	 100.0	 1	 422	 0.0; 0 % COW
	7071	 235.0	 0.0	 235.0	 -235.0	 1.0	 100.0	 1	 470	 0.0; 0 % NG
	7130	 566.0	 17.0	 600.0	 -566.0	 1.0	 100.0	 1	 1132	 0.0; 0 % COW
	7139	 409.0	 0.0	 416.4	 -416.4	 1.0	 100.0	 1	 818	 0.0; 0 % COW
	7166	 202.0	 49.0	 300.0	 -202.0	 1.0	 100.0	 1	 404	 0.0; 0 % COW
	9002	 0.0	 0.0	 6.0	 -6.0	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	9051	 0.0	 0.0	 26.4	 -26.4	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	9053	 0.0	 0.015	 12.83	 -12.8	 1.0	 100.0	 1	 0	 0.0; 0 % SYNC
	9054	 64.5	 0.0	 69.6	 -69.6	 1.0	 100.0	 1	 129	 0.0; 0 % COW
	9055	 8.5	 0.0	 10.8	 -10.8	 1.0	 100.0	 1	 17	 0.0; 0 % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  22.409835	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  46.100054	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  54.164939	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.238416	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.430722	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.698908	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.754128	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  30.597916	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.758666	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.292281	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.861855	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.842363	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.955965	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.762722	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  35.375974	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  33.868524	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.031265	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.391517	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.000203	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.278538	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  49.155710	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.062655	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.016664	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.721799	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.291665	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.437031	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.842869	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.010460	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.828572	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.650779	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.621266	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.657688	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.223312	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.064721	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 116.939409	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.336562	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.274878	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.466762	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.509959	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.682965	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.434868	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.126651	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  51.062397	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.992015	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.987496	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.825689	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.843072	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.772562	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  62.427103	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.811515	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.507890	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.587517	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.759924	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.179055	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.908367	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  32.961473	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  94.758209	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	37	 9001	 6e-05	 0.00046	 0.0	 9900.0	 63230.0	 63230.0	 1.0082	 0.0	 1	 -30.0	 30.0;
	9001	 9005	 0.0008	 0.00348	 0.0	 8215.0	 8215.0	 8215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9001	 9006	 0.02439	 0.43682	 0.0	 68.0	 68.0	 68.0	 0.9668	 0.0	 1	 -30.0	 30.0;
	9001	 9012	 0.03624	 0.64898	 0.0	 46.0	 46.0	 46.0	 0.9796	 0.0	 1	 -30.0	 30.0;
	9005	 9051	 0.01578	 0.37486	 0.0	 79.0	 79.0	 79.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9052	 0.01578	 0.37486	 0.0	 79.0	 79.0	 79.0	 0.9391	 0.0	 1	 -30.0	 30.0;
	9005	 9053	 0.01602	 0.38046	 0.0	 78.0	 78.0	 78.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9054	 0.0	 0.152	 0.0	 193.0	 193.0	 193.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9055	 0.0	 0.8	 0.0	 37.0	 37.0	 37.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9006	 9007	 0.05558	 0.24666	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9006	 9003	 0.11118	 0.49332	 0.0	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9006	 9003	 0.11118	 0.49332	 0.0	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9012	 9002	 0.07622	 0.43286	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9012	 9002	 0.07622	 0.43286	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9002	 9021	 0.0537	 0.07026	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9021	 9023	 1.1068	 0.95278	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9021	 9022	 0.44364	 2.8152	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9002	 9024	 0.50748	 3.2202	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9023	 9025	 0.66688	 3.944	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9023	 9026	 0.6113	 3.6152	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9071	 0.4412	 2.9668	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9072	 0.30792	 2.057	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9003	 0.0558	 0.24666	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9003	 9031	 0.73633	 4.6724	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9032	 0.76978	 4.8846	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9033	 0.75732	 4.8056	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9044	 0.07378	 0.06352	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9044	 9004	 0.03832	 0.02894	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9004	 9041	 0.36614	 2.456	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9004	 9042	 1.0593	 5.4536	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9004	 9043	 0.1567	 1.6994	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9034	 0.13006	 1.3912	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9035	 0.54484	 3.4572	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9036	 0.15426	 1.6729	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9037	 0.3849	 2.5712	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9038	 0.4412	 2.9668	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9012	 9121	 0.23552	 0.99036	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9053	 9533	 0.0	 0.75	 0.0	 40.0	 40.0	 40.0	 0.9583	 0.0	 1	 -30.0	 30.0;
	1	 5	 0.001	 0.006	 0.0	 4823.0	 4823.0	 4823.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 6	 0.001	 0.009	 0.0	 3240.0	 3240.0	 3240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 8	 0.006	 0.027	 0.054	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 7	 0.0	 0.003	 0.0	 9778.0	 9778.0	 9778.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 19	 0.008	 0.069	 0.139	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 150	 0.001	 0.007	 0.0	 4149.0	 4149.0	 4149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 16	 0.002	 0.019	 1.127	 1536.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 9	 0.006	 0.029	 0.018	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 12	 0.001	 0.009	 0.07	 3240.0	 3240.0	 3240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 131	 0.001	 0.007	 0.014	 4149.0	 4149.0	 4149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 11	 0.013	 0.0595	 0.033	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 14	 0.013	 0.042	 0.081	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 11	 0.006	 0.027	 0.013	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 13	 0.008	 0.034	 0.018	 840.0	 840.0	 840.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 21	 0.002	 0.015	 0.118	 1939.0	 1939.0	 1939.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 20	 0.006	 0.034	 0.016	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 15	 0.014	 0.042	 0.097	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 37	 0.065	 0.248	 0.121	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 89	 0.099	 0.248	 0.035	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 90	 0.096	 0.363	 0.048	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 42	 0.002	 0.022	 1.28	 1328.0	 1328.0	 1328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 21	 0.002	 0.018	 0.036	 1620.0	 1620.0	 1620.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 87	 0.013	 0.08	 0.151	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 22	 0.016	 0.033	 0.015	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 27	 0.069	 0.186	 0.098	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 24	 0.004	 0.034	 0.28	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 23	 0.052	 0.111	 0.05	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 25	 0.019	 0.039	 0.018	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 319	 0.007	 0.068	 0.134	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 26	 0.036	 0.071	 0.034	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 27	 0.045	 0.12	 0.065	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 320	 0.043	 0.13	 0.014	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 34	 0.0	 0.063	 0.0	 466.0	 466.0	 466.0	 1.0	 0.0	 1	 -30.0	 30.0;
	33	 38	 0.0025	 0.012	 0.013	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 40	 0.006	 0.029	 0.02	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 41	 0.007	 0.043	 0.026	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 42	 0.001	 0.008	 0.042	 3639.0	 3639.0	 3639.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 72	 0.012	 0.06	 0.008	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 76	 0.006	 0.014	 0.002	 1926.0	 1926.0	 1926.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 77	 0.01	 0.029	 0.003	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 88	 0.004	 0.027	 0.043	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 38	 0.008	 0.047	 0.008	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 40	 0.022	 0.064	 0.007	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 41	 0.01	 0.036	 0.02	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 49	 0.017	 0.081	 0.048	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 89	 0.102	 0.254	 0.033	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 90	 0.047	 0.127	 0.016	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 41	 0.008	 0.037	 0.02	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 43	 0.032	 0.087	 0.04	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 42	 0.0006	 0.0064	 0.404	 4564.0	 4564.0	 4564.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 48	 0.026	 0.154	 0.022	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 42	 0.0	 0.029	 0.0	 1012.0	 1012.0	 1012.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41	 49	 0.065	 0.191	 0.02	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 51	 0.031	 0.089	 0.036	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 46	 0.002	 0.014	 0.806	 2075.0	 2075.0	 2075.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 44	 0.026	 0.072	 0.035	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 48	 0.095	 0.262	 0.032	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 53	 0.013	 0.039	 0.016	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 47	 0.027	 0.084	 0.039	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 54	 0.028	 0.084	 0.037	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 60	 0.007	 0.041	 0.312	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 74	 0.009	 0.054	 0.411	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 81	 0.005	 0.042	 0.69	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 73	 0.052	 0.145	 0.073	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 113	 0.043	 0.118	 0.013	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 107	 0.025	 0.062	 0.007	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 51	 0.031	 0.094	 0.043	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 52	 0.037	 0.109	 0.049	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 55	 0.027	 0.08	 0.036	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.025	 0.073	 0.035	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 55	 0.035	 0.103	 0.047	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 57	 0.065	 0.169	 0.082	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 58	 0.046	 0.08	 0.036	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 63	 0.159	 0.537	 0.071	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 59	 0.009	 0.026	 0.005	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 61	 0.002	 0.013	 0.015	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 62	 0.009	 0.065	 0.485	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 64	 0.016	 0.105	 0.203	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 144	 0.001	 0.007	 0.013	 4149.0	 4149.0	 4149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 526	 0.0265	 0.172	 0.026	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 211	 0.051	 0.232	 0.028	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 79	 0.051	 0.157	 0.023	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 71	 0.032	 0.1	 0.062	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 528	 0.02	 0.1234	 0.028	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 72	 0.036	 0.131	 0.068	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 73	 0.034	 0.099	 0.047	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 77	 0.018	 0.087	 0.011	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 531	 0.0256	 0.193	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 76	 0.021	 0.057	 0.03	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 79	 0.018	 0.052	 0.018	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 88	 0.004	 0.027	 0.05	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 562	 0.0286	 0.2013	 0.379	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 77	 0.016	 0.043	 0.004	 640.0	 640.0	 640.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 78	 0.001	 0.006	 0.007	 4823.0	 4823.0	 4823.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 80	 0.014	 0.07	 0.038	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 552	 0.0891	 0.2676	 0.029	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 609	 0.0782	 0.2127	 0.022	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 79	 0.006	 0.022	 0.011	 1287.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 84	 0.0	 0.036	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 211	 0.099	 0.375	 0.051	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 211	 0.022	 0.107	 0.058	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 194	 0.0035	 0.033	 0.53	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 195	 0.0035	 0.033	 0.53	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 86	 0.008	 0.064	 0.128	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 87	 0.012	 0.093	 0.183	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 323	 0.006	 0.048	 0.092	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 91	 0.047	 0.119	 0.014	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 92	 0.032	 0.174	 0.024	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 94	 0.1	 0.253	 0.031	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 97	 0.022	 0.077	 0.039	 367.0	 367.0	 367.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 103	 0.019	 0.144	 0.017	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 105	 0.017	 0.092	 0.012	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 97	 0.278	 0.427	 0.043	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 100	 0.022	 0.053	 0.007	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 102	 0.038	 0.092	 0.012	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 103	 0.048	 0.122	 0.015	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 100	 0.024	 0.064	 0.007	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 102	 0.034	 0.121	 0.015	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 107	 0.053	 0.135	 0.017	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 108	 0.002	 0.004	 0.002	 6559.0	 6559.0	 6559.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 109	 0.045	 0.354	 0.044	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 110	 0.05	 0.174	 0.022	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 102	 0.016	 0.038	 0.004	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 104	 0.043	 0.064	 0.027	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 105	 0.019	 0.062	 0.008	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 108	 0.076	 0.13	 0.044	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 322	 0.044	 0.124	 0.015	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 107	 0.012	 0.088	 0.011	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 110	 0.157	 0.4	 0.047	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 324	 0.074	 0.208	 0.026	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 110	 0.07	 0.184	 0.021	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 113	 0.1	 0.274	 0.031	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 114	 0.109	 0.393	 0.036	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 112	 0.142	 0.404	 0.05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 114	 0.017	 0.042	 0.006	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 122	 0.0036	 0.0199	 0.004	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 120	 0.002	 0.1049	 0.001	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 118	 0.0001	 0.0018	 0.017	 9900.0	 16271.0	 16271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 119	 0.0	 0.0271	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 1201	 0.0	 0.6163	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 120	 0.0	 -0.3697	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 121	 0.0022	 0.2915	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 120	 0.0	 0.0339	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 121	 0.0	 0.0582	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 123	 0.0808	 0.2344	 0.029	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 125	 0.0965	 0.3669	 0.054	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 124	 0.036	 0.1076	 0.117	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 125	 0.0476	 0.1414	 0.149	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 126	 0.0006	 0.0197	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 127	 0.0059	 0.0405	 0.25	 717.0	 717.0	 717.0	 1.0	 0.0	 1	 -30.0	 30.0;
	126	 129	 0.0115	 0.1106	 0.185	 264.0	 264.0	 264.0	 1.0	 0.0	 1	 -30.0	 30.0;
	126	 132	 0.0198	 0.1688	 0.321	 173.0	 173.0	 173.0	 1.0	 0.0	 1	 -30.0	 30.0;
	126	 157	 0.005	 0.05	 0.33	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -30.0	 30.0;
	126	 158	 0.0077	 0.0538	 0.335	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	126	 169	 0.0165	 0.1157	 0.171	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -30.0	 30.0;
	127	 128	 0.0059	 0.0577	 0.095	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 134	 0.0049	 0.0336	 0.208	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 168	 0.0059	 0.0577	 0.095	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 130	 0.0078	 0.0773	 0.126	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 133	 0.0026	 0.0193	 0.03	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 130	 0.0076	 0.0752	 0.122	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 133	 0.0021	 0.0186	 0.03	 1568.0	 1568.0	 1568.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 132	 0.0016	 0.0164	 0.026	 1781.0	 1781.0	 1781.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 151	 0.0017	 0.0165	 0.026	 1769.0	 1769.0	 1769.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 167	 0.0079	 0.0793	 0.127	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 168	 0.0078	 0.0784	 0.125	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 137	 0.0017	 0.0117	 0.289	 2481.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 168	 0.0026	 0.0193	 0.03	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 169	 0.0021	 0.0186	 0.03	 1568.0	 1568.0	 1568.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 171	 0.0002	 0.0101	 0.0	 2904.0	 2904.0	 2904.0	 1.0	 0.0	 1	 -30.0	 30.0;
	134	 135	 0.0043	 0.0293	 0.18	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 184	 0.0039	 0.0381	 0.258	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 136	 0.0091	 0.0623	 0.385	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 137	 0.0125	 0.089	 0.54	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 152	 0.0056	 0.039	 0.953	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 140	 0.0015	 0.0114	 0.284	 2551.0	 2551.0	 2551.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 181	 0.0005	 0.0034	 0.021	 8536.0	 8536.0	 8536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 186	 0.0007	 0.0151	 0.126	 1941.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 188	 0.0005	 0.0034	 0.021	 8536.0	 8536.0	 8536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 172	 0.0562	 0.2248	 0.081	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 141	 0.012	 0.0836	 0.123	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 142	 0.0152	 0.1132	 0.684	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 145	 0.0468	 0.3369	 0.519	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 146	 0.043	 0.3031	 0.463	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 147	 0.0489	 0.3492	 0.538	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 182	 0.0013	 0.0089	 0.119	 3262.0	 3262.0	 3262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 146	 0.0291	 0.2267	 0.342	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 143	 0.006	 0.057	 0.767	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 145	 0.0075	 0.0773	 0.119	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 149	 0.0127	 0.0909	 0.135	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 146	 0.0085	 0.0588	 0.087	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 149	 0.0218	 0.1511	 0.223	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 147	 0.0073	 0.0504	 0.074	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 178	 0.0523	 0.1526	 0.074	 182.0	 182.0	 182.0	 1.0	 0.0	 1	 -30.0	 30.0;
	148	 179	 0.1371	 0.3919	 0.076	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -30.0	 30.0;
	152	 153	 0.0137	 0.0957	 0.141	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 161	 0.0055	 0.0288	 0.19	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 156	 0.1746	 0.3161	 0.04	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 183	 0.0804	 0.3054	 0.045	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 161	 0.011	 0.0568	 0.388	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 159	 0.0008	 0.0098	 0.069	 2984.0	 2984.0	 2984.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 159	 0.0029	 0.0285	 0.19	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 160	 0.0066	 0.0448	 0.277	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 164	 0.0024	 0.0326	 0.236	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 165	 0.0018	 0.0245	 1.662	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 164	 0.0044	 0.0514	 3.597	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 166	 0.0002	 0.0123	 0.0	 2385.0	 2385.0	 2385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 169	 0.0018	 0.0178	 0.029	 1640.0	 1640.0	 1640.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 173	 0.0669	 0.4843	 0.063	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 174	 0.0558	 0.221	 0.031	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 174	 0.0807	 0.3331	 0.049	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 175	 0.0739	 0.3071	 0.043	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 176	 0.1799	 0.5017	 0.069	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 176	 0.0904	 0.3626	 0.048	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 179	 0.077	 0.3092	 0.054	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 177	 0.0251	 0.0829	 0.047	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 178	 0.0222	 0.0847	 0.05	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 179	 0.0498	 0.1855	 0.029	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 180	 0.0061	 0.029	 0.084	 990.0	 990.0	 990.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 138	 0.0004	 0.0202	 0.0	 1452.0	 1452.0	 1452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 187	 0.0004	 0.0083	 0.115	 3530.0	 3530.0	 3530.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 185	 0.0025	 0.0245	 0.164	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 188	 0.0007	 0.0086	 0.115	 3400.0	 3400.0	 3400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 188	 0.0007	 0.0086	 0.115	 3400.0	 3400.0	 3400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 138	 0.0004	 0.0202	 0.0	 1452.0	 1452.0	 1452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 208	 0.033	 0.095	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 209	 0.046	 0.069	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 231	 0.0004	 0.0022	 6.2	 9900.0	 13118.0	 13118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 240	 0.0	 0.0275	 0.0	 1067.0	 1067.0	 1067.0	 1.0	 0.0	 1	 -30.0	 30.0;
	191	 192	 0.003	 0.048	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 225	 0.002	 0.009	 0.0	 3182.0	 3182.0	 3182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 205	 0.045	 0.063	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 208	 0.048	 0.127	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 219	 0.0031	 0.0286	 0.5	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 664	 0.0024	 0.0355	 0.36	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 219	 0.0031	 0.0286	 0.5	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 197	 0.014	 0.04	 0.004	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 210	 0.03	 0.081	 0.01	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 198	 0.01	 0.06	 0.009	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 211	 0.015	 0.04	 0.006	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 202	 0.332	 0.688	 0.0	 39.0	 39.0	 39.0	 1.0	 0.0	 1	 -30.0	 30.0;
	198	 203	 0.009	 0.046	 0.025	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 210	 0.02	 0.073	 0.008	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 211	 0.034	 0.109	 0.032	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 200	 0.076	 0.135	 0.009	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 210	 0.04	 0.102	 0.005	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 210	 0.081	 0.128	 0.014	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 204	 0.124	 0.183	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 211	 0.01	 0.059	 0.008	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 205	 0.046	 0.068	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 206	 0.302	 0.446	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 207	 0.073	 0.093	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 208	 0.24	 0.421	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 215	 0.0139	 0.0778	 0.086	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 214	 0.0025	 0.038	 0.0	 771.0	 771.0	 771.0	 1.0	 0.0	 1	 -30.0	 30.0;
	214	 215	 0.0017	 0.0185	 0.02	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 242	 0.0015	 0.0108	 0.002	 2691.0	 2691.0	 2691.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 216	 0.0045	 0.0249	 0.026	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 217	 0.004	 0.0497	 0.018	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 218	 0.0	 0.0456	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 219	 0.0005	 0.0177	 0.02	 1657.0	 1657.0	 1657.0	 1.0	 0.0	 1	 -30.0	 30.0;
	217	 220	 0.0027	 0.0395	 0.832	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 237	 0.0003	 0.0018	 5.2	 9900.0	 16074.0	 16074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 218	 0.0037	 0.0484	 0.43	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 221	 0.001	 0.0295	 0.503	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 238	 0.0016	 0.0046	 0.402	 6023.0	 6023.0	 6023.0	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 223	 0.0003	 0.0013	 1.0	 9900.0	 21986.0	 21986.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 237	 0.0014	 0.0514	 0.33	 571.0	 571.0	 571.0	 1.0	 0.0	 1	 -30.0	 30.0;
	224	 225	 0.01	 0.064	 0.48	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 226	 0.0019	 0.0081	 0.86	 3526.0	 3526.0	 3526.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 191	 0.001	 0.061	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 231	 0.0005	 0.0212	 0.0	 1384.0	 1384.0	 1384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	227	 231	 0.0009	 0.0472	 0.186	 622.0	 622.0	 622.0	 1.0	 0.0	 1	 -30.0	 30.0;
	228	 229	 0.0019	 0.0087	 1.28	 3294.0	 3294.0	 3294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 231	 0.0026	 0.0917	 0.0	 320.0	 320.0	 320.0	 1.0	 0.0	 1	 -30.0	 30.0;
	228	 234	 0.0013	 0.0288	 0.81	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 190	 0.0	 0.0626	 0.0	 469.0	 469.0	 469.0	 1.0	 0.0	 1	 -30.0	 30.0;
	231	 232	 0.0002	 0.0069	 1.364	 4250.0	 4250.0	 4250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	231	 237	 0.0001	 0.0006	 3.57	 9900.0	 48222.0	 48222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 233	 0.0017	 0.0485	 0.0	 605.0	 605.0	 605.0	 1.0	 0.0	 1	 -30.0	 30.0;
	234	 235	 0.0002	 0.0259	 0.144	 1133.0	 1133.0	 1133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 237	 0.0006	 0.0272	 0.0	 1079.0	 1079.0	 1079.0	 1.0	 0.0	 1	 -30.0	 30.0;
	235	 238	 0.0002	 0.0006	 0.8	 9900.0	 46378.0	 46378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 237	 0.0005	 0.0154	 0.0	 1904.0	 1904.0	 1904.0	 1.0	 0.0	 1	 -30.0	 30.0;
	240	 281	 0.0003	 0.0043	 0.009	 6805.0	 6805.0	 6805.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 245	 0.0082	 0.0851	 0.0	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -30.0	 30.0;
	242	 247	 0.0112	 0.0723	 0.0	 401.0	 401.0	 401.0	 1.0	 0.0	 1	 -30.0	 30.0;
	243	 244	 0.0127	 0.0355	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 245	 0.0326	 0.1804	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 246	 0.0195	 0.0551	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 246	 0.0157	 0.0732	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 247	 0.036	 0.2119	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	246	 247	 0.0268	 0.1285	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 248	 0.0428	 0.1215	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 249	 0.0351	 0.1004	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 250	 0.0616	 0.1857	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 1	 0.0	 0.052	 0.0	 565.0	 565.0	 565.0	 0.947	 0.0	 1	 -30.0	 30.0;
	3	 2	 0.0	 0.052	 0.0	 565.0	 565.0	 565.0	 0.956	 0.0	 1	 -30.0	 30.0;
	3	 4	 0.0	 0.005	 0.0	 5867.0	 5867.0	 5867.0	 0.971	 0.0	 1	 -30.0	 30.0;
	7	 5	 0.0	 0.039	 0.0	 753.0	 753.0	 753.0	 0.948	 0.0	 1	 -30.0	 30.0;
	7	 6	 0.0	 0.039	 0.0	 753.0	 753.0	 753.0	 0.959	 0.0	 1	 -30.0	 30.0;
	10	 11	 0.0	 0.089	 0.0	 330.0	 330.0	 330.0	 1.046	 0.0	 1	 -30.0	 30.0;
	12	 10	 0.0	 0.053	 0.0	 554.0	 554.0	 554.0	 0.985	 0.0	 1	 -30.0	 30.0;
	15	 17	 0.0194	 0.0311	 0.0	 801.0	 801.0	 801.0	 0.9561	 0.0	 1	 -30.0	 30.0;
	16	 15	 0.001	 0.038	 0.0	 772.0	 772.0	 772.0	 0.971	 0.0	 1	 -30.0	 30.0;
	21	 20	 0.0	 0.014	 0.0	 2096.0	 2096.0	 2096.0	 0.952	 0.0	 1	 -30.0	 30.0;
	24	 23	 0.0	 0.064	 0.0	 459.0	 459.0	 459.0	 0.943	 0.0	 1	 -30.0	 30.0;
	36	 35	 0.0	 0.047	 0.0	 625.0	 625.0	 625.0	 1.01	 0.0	 1	 -30.0	 30.0;
	45	 44	 0.0	 0.02	 0.0	 1467.0	 1467.0	 1467.0	 1.008	 0.0	 1	 -30.0	 30.0;
	45	 46	 0.0	 0.021	 0.0	 1397.0	 1397.0	 1397.0	 1.0	 0.0	 1	 -30.0	 30.0;
	62	 61	 0.0	 0.059	 0.0	 498.0	 498.0	 498.0	 0.975	 0.0	 1	 -30.0	 30.0;
	63	 64	 0.0	 0.038	 0.0	 772.0	 772.0	 772.0	 1.017	 0.0	 1	 -30.0	 30.0;
	73	 74	 0.0	 0.0244	 0.0	 1203.0	 1203.0	 1203.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81	 88	 0.0	 0.02	 0.0	 1467.0	 1467.0	 1467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85	 99	 0.0	 0.048	 0.0	 612.0	 612.0	 612.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86	 102	 0.0	 0.048	 0.0	 612.0	 612.0	 612.0	 1.0	 0.0	 1	 -30.0	 30.0;
	87	 94	 0.0	 0.046	 0.0	 638.0	 638.0	 638.0	 1.015	 0.0	 1	 -30.0	 30.0;
	114	 207	 0.0	 0.149	 0.0	 197.0	 197.0	 197.0	 0.967	 0.0	 1	 -30.0	 30.0;
	116	 124	 0.0052	 0.0174	 0.0	 1616.0	 1616.0	 1616.0	 1.01	 0.0	 1	 -30.0	 30.0;
	121	 115	 0.0	 0.028	 0.0	 1048.0	 1048.0	 1048.0	 1.05	 0.0	 1	 -30.0	 30.0;
	122	 157	 0.0005	 0.0195	 0.0	 1504.0	 1504.0	 1504.0	 1.0	 0.0	 1	 -30.0	 30.0;
	130	 131	 0.0	 0.018	 0.0	 1630.0	 1630.0	 1630.0	 1.0522	 0.0	 1	 -30.0	 30.0;
	130	 150	 0.0	 0.014	 0.0	 2096.0	 2096.0	 2096.0	 1.0522	 0.0	 1	 -30.0	 30.0;
	132	 170	 0.001	 0.0402	 0.0	 730.0	 730.0	 730.0	 1.05	 0.0	 1	 -30.0	 30.0;
	141	 174	 0.0024	 0.0603	 0.0	 487.0	 487.0	 487.0	 0.975	 0.0	 1	 -30.0	 30.0;
	142	 175	 0.0024	 0.0498	 -0.087	 589.0	 589.0	 589.0	 1.0	 0.0	 1	 -30.0	 30.0;
	143	 144	 0.0	 0.0833	 0.0	 353.0	 353.0	 353.0	 1.035	 0.0	 1	 -30.0	 30.0;
	143	 148	 0.0013	 0.0371	 0.0	 791.0	 791.0	 791.0	 0.9565	 0.0	 1	 -30.0	 30.0;
	145	 180	 0.0005	 0.0182	 0.0	 1612.0	 1612.0	 1612.0	 1.0	 0.0	 1	 -30.0	 30.0;
	151	 170	 0.001	 0.0392	 0.0	 749.0	 749.0	 749.0	 1.05	 0.0	 1	 -30.0	 30.0;
	153	 183	 0.0027	 0.0639	 0.0	 459.0	 459.0	 459.0	 1.073	 0.0	 1	 -30.0	 30.0;
	155	 156	 0.0008	 0.0256	 0.0	 1146.0	 1146.0	 1146.0	 1.05	 0.0	 1	 -30.0	 30.0;
	159	 117	 0.0	 0.016	 0.0	 1834.0	 1834.0	 1834.0	 1.0506	 0.0	 1	 -30.0	 30.0;
	160	 124	 0.0012	 0.0396	 0.0	 741.0	 741.0	 741.0	 0.975	 0.0	 1	 -30.0	 30.0;
	163	 137	 0.0013	 0.0384	 -0.057	 764.0	 764.0	 764.0	 0.98	 0.0	 1	 -30.0	 30.0;
	164	 155	 0.0009	 0.0231	 -0.033	 1269.0	 1269.0	 1269.0	 0.956	 0.0	 1	 -30.0	 30.0;
	182	 139	 0.0003	 0.0131	 0.0	 2239.0	 2239.0	 2239.0	 1.05	 0.0	 1	 -30.0	 30.0;
	189	 210	 0.0	 0.252	 0.0	 117.0	 117.0	 117.0	 1.03	 0.0	 1	 -30.0	 30.0;
	193	 196	 0.0	 0.237	 0.0	 124.0	 124.0	 124.0	 1.03	 0.0	 1	 -30.0	 30.0;
	195	 212	 0.0008	 0.0366	 0.0	 802.0	 802.0	 802.0	 0.985	 0.0	 1	 -30.0	 30.0;
	200	 248	 0.0	 0.22	 0.0	 134.0	 134.0	 134.0	 1.0	 0.0	 1	 -30.0	 30.0;
	201	 69	 0.0	 0.098	 0.0	 300.0	 300.0	 300.0	 1.03	 0.0	 1	 -30.0	 30.0;
	202	 211	 0.0	 0.128	 0.0	 230.0	 230.0	 230.0	 1.01	 0.0	 1	 -30.0	 30.0;
	204	 2040	 0.02	 0.204	 -0.012	 144.0	 144.0	 144.0	 1.05	 0.0	 1	 -30.0	 30.0;
	209	 198	 0.026	 0.211	 0.0	 138.0	 138.0	 138.0	 1.03	 0.0	 1	 -30.0	 30.0;
	211	 212	 0.003	 0.0122	 0.0	 2335.0	 2335.0	 2335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	218	 219	 0.001	 0.0354	 -0.01	 829.0	 829.0	 829.0	 0.97	 0.0	 1	 -30.0	 30.0;
	223	 224	 0.0012	 0.0195	 -0.364	 1502.0	 1502.0	 1502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	229	 230	 0.001	 0.0332	 0.0	 884.0	 884.0	 884.0	 1.02	 0.0	 1	 -30.0	 30.0;
	234	 236	 0.0005	 0.016	 0.0	 1833.0	 1833.0	 1833.0	 1.07	 0.0	 1	 -30.0	 30.0;
	238	 239	 0.0005	 0.016	 0.0	 1833.0	 1833.0	 1833.0	 1.02	 0.0	 1	 -30.0	 30.0;
	196	 2040	 0.0001	 0.02	 0.0	 1467.0	 1467.0	 1467.0	 1.0	 -11.4	 1	 -30.0	 30.0;
	119	 1190	 0.001	 0.023	 0.0	 1275.0	 1275.0	 1275.0	 1.0223	 0.0	 1	 -30.0	 30.0;
	120	 1200	 0.0	 0.023	 0.0	 1276.0	 1276.0	 1276.0	 0.9284	 0.0	 1	 -30.0	 30.0;
	7002	 2	 0.001	 0.0146	 0.0	 2005.0	 2005.0	 2005.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7003	 3	 0.0	 0.01054	 0.0	 2783.0	 2783.0	 2783.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7061	 61	 0.0	 0.0238	 0.0	 1233.0	 1233.0	 1233.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7062	 62	 0.0	 0.03214	 0.0	 913.0	 913.0	 913.0	 0.95	 0.0	 1	 -30.0	 30.0;
	7166	 166	 0.0	 0.0154	 0.0	 1905.0	 1905.0	 1905.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7024	 24	 0.0	 0.0289	 0.0	 1015.0	 1015.0	 1015.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7001	 1	 0.0	 0.01953	 0.0	 1502.0	 1502.0	 1502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7130	 130	 0.0	 0.0193	 0.0	 1520.0	 1520.0	 1520.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7011	 11	 0.0	 0.01923	 0.0	 1526.0	 1526.0	 1526.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7023	 23	 0.0	 0.023	 0.0	 1276.0	 1276.0	 1276.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7049	 49	 0.0	 0.0124	 0.0	 2366.0	 2366.0	 2366.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7139	 139	 0.0	 0.0167	 0.0	 1757.0	 1757.0	 1757.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7012	 12	 0.0	 0.0312	 0.0	 941.0	 941.0	 941.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7017	 17	 0.0	 0.01654	 0.0	 1774.0	 1774.0	 1774.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7039	 39	 0.0	 0.03159	 0.0	 929.0	 929.0	 929.0	 0.965	 0.0	 1	 -30.0	 30.0;
	7057	 57	 0.0	 0.05347	 0.0	 549.0	 549.0	 549.0	 0.95	 0.0	 1	 -30.0	 30.0;
	7044	 44	 0.0	 0.18181	 0.0	 162.0	 162.0	 162.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7055	 55	 0.0	 0.19607	 0.0	 150.0	 150.0	 150.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7071	 71	 0.0	 0.06896	 0.0	 426.0	 426.0	 426.0	 0.9565	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case300_ieee.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 1	: Pd=90.0, Qd=49.0 -> Pd=101.76, Qd=49.00
% INFO    : Bus 2	: Pd=56.0, Qd=15.0 -> Pd=63.32, Qd=15.00
% INFO    : Bus 3	: Pd=20.0, Qd=0.0 -> Pd=20.00, Qd=0.00
% INFO    : Bus 5	: Pd=353.0, Qd=130.0 -> Pd=399.14, Qd=130.00
% INFO    : Bus 6	: Pd=120.0, Qd=41.0 -> Pd=135.68, Qd=41.00
% INFO    : Bus 8	: Pd=63.0, Qd=14.0 -> Pd=71.23, Qd=14.00
% INFO    : Bus 9	: Pd=96.0, Qd=43.0 -> Pd=108.55, Qd=43.00
% INFO    : Bus 10	: Pd=153.0, Qd=33.0 -> Pd=173.00, Qd=33.00
% INFO    : Bus 11	: Pd=83.0, Qd=21.0 -> Pd=93.85, Qd=21.00
% INFO    : Bus 13	: Pd=58.0, Qd=10.0 -> Pd=65.58, Qd=10.00
% INFO    : Bus 14	: Pd=160.0, Qd=60.0 -> Pd=180.91, Qd=60.00
% INFO    : Bus 15	: Pd=126.7, Qd=23.0 -> Pd=143.26, Qd=23.00
% INFO    : Bus 17	: Pd=561.0, Qd=220.0 -> Pd=634.32, Qd=220.00
% INFO    : Bus 20	: Pd=605.0, Qd=120.0 -> Pd=684.08, Qd=120.00
% INFO    : Bus 21	: Pd=77.0, Qd=1.0 -> Pd=87.06, Qd=1.00
% INFO    : Bus 22	: Pd=81.0, Qd=23.0 -> Pd=91.59, Qd=23.00
% INFO    : Bus 23	: Pd=21.0, Qd=7.0 -> Pd=23.74, Qd=7.00
% INFO    : Bus 25	: Pd=45.0, Qd=12.0 -> Pd=50.88, Qd=12.00
% INFO    : Bus 26	: Pd=28.0, Qd=9.0 -> Pd=31.66, Qd=9.00
% INFO    : Bus 27	: Pd=69.0, Qd=13.0 -> Pd=78.02, Qd=13.00
% INFO    : Bus 33	: Pd=55.0, Qd=6.0 -> Pd=62.19, Qd=6.00
% INFO    : Bus 37	: Pd=85.0, Qd=32.0 -> Pd=96.11, Qd=32.00
% INFO    : Bus 38	: Pd=155.0, Qd=18.0 -> Pd=175.26, Qd=18.00
% INFO    : Bus 40	: Pd=46.0, Qd=-21.0 -> Pd=46.00, Qd=-21.00
% INFO    : Bus 41	: Pd=86.0, Qd=0.0 -> Pd=86.00, Qd=0.00
% INFO    : Bus 43	: Pd=39.0, Qd=9.0 -> Pd=44.10, Qd=9.00
% INFO    : Bus 44	: Pd=195.0, Qd=29.0 -> Pd=220.49, Qd=29.00
% INFO    : Bus 47	: Pd=58.0, Qd=11.8 -> Pd=65.58, Qd=11.80
% INFO    : Bus 48	: Pd=41.0, Qd=19.0 -> Pd=46.36, Qd=19.00
% INFO    : Bus 49	: Pd=92.0, Qd=26.0 -> Pd=104.02, Qd=26.00
% INFO    : Bus 51	: Pd=-5.0, Qd=5.0 -> Pd=-5.00, Qd=5.00
% INFO    : Bus 52	: Pd=61.0, Qd=28.0 -> Pd=68.97, Qd=28.00
% INFO    : Bus 53	: Pd=69.0, Qd=3.0 -> Pd=78.02, Qd=3.00
% INFO    : Bus 54	: Pd=10.0, Qd=1.0 -> Pd=11.31, Qd=1.00
% INFO    : Bus 55	: Pd=22.0, Qd=10.0 -> Pd=24.88, Qd=10.00
% INFO    : Bus 57	: Pd=98.0, Qd=20.0 -> Pd=110.81, Qd=20.00
% INFO    : Bus 58	: Pd=14.0, Qd=1.0 -> Pd=15.83, Qd=1.00
% INFO    : Bus 59	: Pd=218.0, Qd=106.0 -> Pd=246.49, Qd=106.00
% INFO    : Bus 61	: Pd=227.0, Qd=110.0 -> Pd=256.67, Qd=110.00
% INFO    : Bus 63	: Pd=70.0, Qd=30.0 -> Pd=79.15, Qd=30.00
% INFO    : Bus 70	: Pd=56.0, Qd=20.0 -> Pd=63.32, Qd=20.00
% INFO    : Bus 71	: Pd=116.0, Qd=38.0 -> Pd=131.16, Qd=38.00
% INFO    : Bus 72	: Pd=57.0, Qd=19.0 -> Pd=64.45, Qd=19.00
% INFO    : Bus 73	: Pd=224.0, Qd=71.0 -> Pd=253.28, Qd=71.00
% INFO    : Bus 76	: Pd=208.0, Qd=107.0 -> Pd=235.19, Qd=107.00
% INFO    : Bus 77	: Pd=74.0, Qd=28.0 -> Pd=83.67, Qd=28.00
% INFO    : Bus 79	: Pd=48.0, Qd=14.0 -> Pd=54.27, Qd=14.00
% INFO    : Bus 80	: Pd=28.0, Qd=7.0 -> Pd=31.66, Qd=7.00
% INFO    : Bus 84	: Pd=37.0, Qd=13.0 -> Pd=41.84, Qd=13.00
% INFO    : Bus 89	: Pd=44.2, Qd=0.0 -> Pd=44.20, Qd=0.00
% INFO    : Bus 90	: Pd=66.0, Qd=0.0 -> Pd=66.00, Qd=0.00
% INFO    : Bus 91	: Pd=17.4, Qd=0.0 -> Pd=17.40, Qd=0.00
% INFO    : Bus 92	: Pd=15.8, Qd=0.0 -> Pd=15.80, Qd=0.00
% INFO    : Bus 94	: Pd=60.3, Qd=0.0 -> Pd=60.30, Qd=0.00
% INFO    : Bus 97	: Pd=39.9, Qd=0.0 -> Pd=39.90, Qd=0.00
% INFO    : Bus 98	: Pd=66.7, Qd=0.0 -> Pd=66.70, Qd=0.00
% INFO    : Bus 99	: Pd=83.5, Qd=0.0 -> Pd=83.50, Qd=0.00
% INFO    : Bus 102	: Pd=77.8, Qd=0.0 -> Pd=77.80, Qd=0.00
% INFO    : Bus 103	: Pd=32.0, Qd=0.0 -> Pd=32.00, Qd=0.00
% INFO    : Bus 104	: Pd=8.6, Qd=0.0 -> Pd=8.60, Qd=0.00
% INFO    : Bus 105	: Pd=49.6, Qd=0.0 -> Pd=49.60, Qd=0.00
% INFO    : Bus 107	: Pd=4.6, Qd=0.0 -> Pd=4.60, Qd=0.00
% INFO    : Bus 108	: Pd=112.1, Qd=0.0 -> Pd=112.10, Qd=0.00
% INFO    : Bus 109	: Pd=30.7, Qd=0.0 -> Pd=30.70, Qd=0.00
% INFO    : Bus 110	: Pd=63.0, Qd=0.0 -> Pd=63.00, Qd=0.00
% INFO    : Bus 112	: Pd=19.6, Qd=0.0 -> Pd=19.60, Qd=0.00
% INFO    : Bus 113	: Pd=26.2, Qd=0.0 -> Pd=26.20, Qd=0.00
% INFO    : Bus 114	: Pd=18.2, Qd=0.0 -> Pd=18.20, Qd=0.00
% INFO    : Bus 118	: Pd=14.1, Qd=650.0 -> Pd=15.94, Qd=650.00
% INFO    : Bus 120	: Pd=777.0, Qd=215.0 -> Pd=878.56, Qd=215.00
% INFO    : Bus 121	: Pd=535.0, Qd=55.0 -> Pd=604.93, Qd=55.00
% INFO    : Bus 122	: Pd=229.1, Qd=11.8 -> Pd=259.04, Qd=11.80
% INFO    : Bus 123	: Pd=78.0, Qd=1.4 -> Pd=88.19, Qd=1.40
% INFO    : Bus 124	: Pd=276.4, Qd=59.3 -> Pd=312.53, Qd=59.30
% INFO    : Bus 125	: Pd=514.8, Qd=82.7 -> Pd=582.09, Qd=82.70
% INFO    : Bus 126	: Pd=57.9, Qd=5.1 -> Pd=65.47, Qd=5.10
% INFO    : Bus 127	: Pd=380.8, Qd=37.0 -> Pd=430.57, Qd=37.00
% INFO    : Bus 135	: Pd=169.2, Qd=41.6 -> Pd=191.32, Qd=41.60
% INFO    : Bus 136	: Pd=55.2, Qd=18.2 -> Pd=62.41, Qd=18.20
% INFO    : Bus 137	: Pd=273.6, Qd=99.8 -> Pd=309.36, Qd=99.80
% INFO    : Bus 138	: Pd=1019.2, Qd=135.2 -> Pd=1152.41, Qd=135.20
% INFO    : Bus 139	: Pd=595.0, Qd=83.3 -> Pd=672.77, Qd=83.30
% INFO    : Bus 140	: Pd=387.7, Qd=114.7 -> Pd=438.37, Qd=114.70
% INFO    : Bus 141	: Pd=145.0, Qd=58.0 -> Pd=163.95, Qd=58.00
% INFO    : Bus 142	: Pd=56.5, Qd=24.5 -> Pd=63.88, Qd=24.50
% INFO    : Bus 143	: Pd=89.5, Qd=35.5 -> Pd=101.20, Qd=35.50
% INFO    : Bus 145	: Pd=24.0, Qd=14.0 -> Pd=27.14, Qd=14.00
% INFO    : Bus 148	: Pd=63.0, Qd=25.0 -> Pd=71.23, Qd=25.00
% INFO    : Bus 152	: Pd=17.0, Qd=9.0 -> Pd=19.22, Qd=9.00
% INFO    : Bus 154	: Pd=70.0, Qd=5.0 -> Pd=79.15, Qd=5.00
% INFO    : Bus 155	: Pd=200.0, Qd=50.0 -> Pd=226.14, Qd=50.00
% INFO    : Bus 156	: Pd=75.0, Qd=50.0 -> Pd=84.80, Qd=50.00
% INFO    : Bus 157	: Pd=123.5, Qd=-24.3 -> Pd=123.50, Qd=-24.30
% INFO    : Bus 159	: Pd=33.0, Qd=16.5 -> Pd=37.31, Qd=16.50
% INFO    : Bus 161	: Pd=35.0, Qd=15.0 -> Pd=39.57, Qd=15.00
% INFO    : Bus 162	: Pd=85.0, Qd=24.0 -> Pd=96.11, Qd=24.00
% INFO    : Bus 163	: Pd=0.0, Qd=0.4 -> Pd=0.00, Qd=0.40
% INFO    : Bus 167	: Pd=299.9, Qd=95.7 -> Pd=339.10, Qd=95.70
% INFO    : Bus 170	: Pd=481.8, Qd=205.0 -> Pd=544.77, Qd=205.00
% INFO    : Bus 171	: Pd=763.6, Qd=291.1 -> Pd=863.41, Qd=291.10
% INFO    : Bus 172	: Pd=26.5, Qd=0.0 -> Pd=26.50, Qd=0.00
% INFO    : Bus 173	: Pd=163.5, Qd=43.0 -> Pd=184.87, Qd=43.00
% INFO    : Bus 175	: Pd=176.0, Qd=83.0 -> Pd=199.00, Qd=83.00
% INFO    : Bus 176	: Pd=5.0, Qd=4.0 -> Pd=5.65, Qd=4.00
% INFO    : Bus 177	: Pd=28.0, Qd=12.0 -> Pd=31.66, Qd=12.00
% INFO    : Bus 178	: Pd=427.4, Qd=173.6 -> Pd=483.26, Qd=173.60
% INFO    : Bus 179	: Pd=74.0, Qd=29.0 -> Pd=83.67, Qd=29.00
% INFO    : Bus 180	: Pd=69.5, Qd=49.3 -> Pd=78.58, Qd=49.30
% INFO    : Bus 181	: Pd=73.4, Qd=0.0 -> Pd=73.40, Qd=0.00
% INFO    : Bus 182	: Pd=240.7, Qd=89.0 -> Pd=272.16, Qd=89.00
% INFO    : Bus 183	: Pd=40.0, Qd=4.0 -> Pd=45.23, Qd=4.00
% INFO    : Bus 184	: Pd=136.8, Qd=16.6 -> Pd=154.68, Qd=16.60
% INFO    : Bus 186	: Pd=59.8, Qd=24.3 -> Pd=67.62, Qd=24.30
% INFO    : Bus 187	: Pd=59.8, Qd=24.3 -> Pd=67.62, Qd=24.30
% INFO    : Bus 188	: Pd=182.6, Qd=43.6 -> Pd=206.47, Qd=43.60
% INFO    : Bus 189	: Pd=7.0, Qd=2.0 -> Pd=7.91, Qd=2.00
% INFO    : Bus 191	: Pd=489.0, Qd=53.0 -> Pd=552.91, Qd=53.00
% INFO    : Bus 192	: Pd=800.0, Qd=72.0 -> Pd=904.56, Qd=72.00
% INFO    : Bus 196	: Pd=10.0, Qd=3.0 -> Pd=11.31, Qd=3.00
% INFO    : Bus 197	: Pd=43.0, Qd=14.0 -> Pd=48.62, Qd=14.00
% INFO    : Bus 198	: Pd=64.0, Qd=21.0 -> Pd=72.37, Qd=21.00
% INFO    : Bus 199	: Pd=35.0, Qd=12.0 -> Pd=39.57, Qd=12.00
% INFO    : Bus 200	: Pd=27.0, Qd=12.0 -> Pd=30.53, Qd=12.00
% INFO    : Bus 201	: Pd=41.0, Qd=14.0 -> Pd=46.36, Qd=14.00
% INFO    : Bus 202	: Pd=38.0, Qd=13.0 -> Pd=42.97, Qd=13.00
% INFO    : Bus 203	: Pd=42.0, Qd=14.0 -> Pd=47.49, Qd=14.00
% INFO    : Bus 204	: Pd=72.0, Qd=24.0 -> Pd=81.41, Qd=24.00
% INFO    : Bus 205	: Pd=0.0, Qd=-5.0 -> Pd=0.00, Qd=-5.00
% INFO    : Bus 206	: Pd=12.0, Qd=2.0 -> Pd=13.57, Qd=2.00
% INFO    : Bus 207	: Pd=-21.0, Qd=-14.2 -> Pd=-21.00, Qd=-14.20
% INFO    : Bus 208	: Pd=7.0, Qd=2.0 -> Pd=7.91, Qd=2.00
% INFO    : Bus 209	: Pd=38.0, Qd=13.0 -> Pd=42.97, Qd=13.00
% INFO    : Bus 211	: Pd=96.0, Qd=7.0 -> Pd=108.55, Qd=7.00
% INFO    : Bus 214	: Pd=22.0, Qd=16.0 -> Pd=24.88, Qd=16.00
% INFO    : Bus 215	: Pd=47.0, Qd=26.0 -> Pd=53.14, Qd=26.00
% INFO    : Bus 216	: Pd=176.0, Qd=105.0 -> Pd=199.00, Qd=105.00
% INFO    : Bus 217	: Pd=100.0, Qd=75.0 -> Pd=113.07, Qd=75.00
% INFO    : Bus 218	: Pd=131.0, Qd=96.0 -> Pd=148.12, Qd=96.00
% INFO    : Bus 220	: Pd=285.0, Qd=100.0 -> Pd=322.25, Qd=100.00
% INFO    : Bus 221	: Pd=171.0, Qd=70.0 -> Pd=193.35, Qd=70.00
% INFO    : Bus 222	: Pd=328.0, Qd=188.0 -> Pd=370.87, Qd=188.00
% INFO    : Bus 223	: Pd=428.0, Qd=232.0 -> Pd=483.94, Qd=232.00
% INFO    : Bus 224	: Pd=173.0, Qd=99.0 -> Pd=195.61, Qd=99.00
% INFO    : Bus 225	: Pd=410.0, Qd=40.0 -> Pd=463.59, Qd=40.00
% INFO    : Bus 227	: Pd=538.0, Qd=369.0 -> Pd=608.32, Qd=369.00
% INFO    : Bus 228	: Pd=223.0, Qd=148.0 -> Pd=252.15, Qd=148.00
% INFO    : Bus 229	: Pd=96.0, Qd=46.0 -> Pd=108.55, Qd=46.00
% INFO    : Bus 231	: Pd=159.0, Qd=107.0 -> Pd=179.78, Qd=107.00
% INFO    : Bus 232	: Pd=448.0, Qd=143.0 -> Pd=506.56, Qd=143.00
% INFO    : Bus 233	: Pd=404.0, Qd=212.0 -> Pd=456.80, Qd=212.00
% INFO    : Bus 234	: Pd=572.0, Qd=244.0 -> Pd=646.76, Qd=244.00
% INFO    : Bus 235	: Pd=269.0, Qd=157.0 -> Pd=304.16, Qd=157.00
% INFO    : Bus 238	: Pd=255.0, Qd=149.0 -> Pd=288.33, Qd=149.00
% INFO    : Bus 243	: Pd=8.0, Qd=3.0 -> Pd=9.05, Qd=3.00
% INFO    : Bus 245	: Pd=61.0, Qd=30.0 -> Pd=68.97, Qd=30.00
% INFO    : Bus 246	: Pd=77.0, Qd=33.0 -> Pd=87.06, Qd=33.00
% INFO    : Bus 247	: Pd=61.0, Qd=30.0 -> Pd=68.97, Qd=30.00
% INFO    : Bus 248	: Pd=29.0, Qd=14.0 -> Pd=32.79, Qd=14.00
% INFO    : Bus 249	: Pd=29.0, Qd=14.0 -> Pd=32.79, Qd=14.00
% INFO    : Bus 250	: Pd=-23.0, Qd=-17.0 -> Pd=-23.00, Qd=-17.00
% INFO    : Bus 281	: Pd=-33.1, Qd=-29.4 -> Pd=-33.10, Qd=-29.40
% INFO    : Bus 319	: Pd=115.8, Qd=-24.0 -> Pd=115.80, Qd=-24.00
% INFO    : Bus 320	: Pd=2.4, Qd=-12.6 -> Pd=2.40, Qd=-12.60
% INFO    : Bus 322	: Pd=2.4, Qd=-3.9 -> Pd=2.40, Qd=-3.90
% INFO    : Bus 323	: Pd=-14.9, Qd=26.5 -> Pd=-14.90, Qd=26.50
% INFO    : Bus 324	: Pd=24.7, Qd=-1.2 -> Pd=24.70, Qd=-1.20
% INFO    : Bus 526	: Pd=145.3, Qd=-34.9 -> Pd=145.30, Qd=-34.90
% INFO    : Bus 528	: Pd=28.1, Qd=-20.5 -> Pd=28.10, Qd=-20.50
% INFO    : Bus 531	: Pd=14.0, Qd=2.5 -> Pd=15.83, Qd=2.50
% INFO    : Bus 552	: Pd=-11.1, Qd=-1.4 -> Pd=-11.10, Qd=-1.40
% INFO    : Bus 562	: Pd=50.5, Qd=17.4 -> Pd=57.10, Qd=17.40
% INFO    : Bus 609	: Pd=29.6, Qd=0.6 -> Pd=33.47, Qd=0.60
% INFO    : Bus 664	: Pd=-113.7, Qd=76.7 -> Pd=-113.70, Qd=76.70
% INFO    : Bus 1190	: Pd=100.31, Qd=29.17 -> Pd=113.42, Qd=29.17
% INFO    : Bus 1200	: Pd=-100.0, Qd=34.17 -> Pd=-100.00, Qd=34.17
% INFO    : Bus 9002	: Pd=4.2, Qd=0.0 -> Pd=4.20, Qd=0.00
% INFO    : Bus 9003	: Pd=2.71, Qd=0.94 -> Pd=3.06, Qd=0.94
% INFO    : Bus 9004	: Pd=0.86, Qd=0.28 -> Pd=0.97, Qd=0.28
% INFO    : Bus 9021	: Pd=4.75, Qd=1.56 -> Pd=5.37, Qd=1.56
% INFO    : Bus 9022	: Pd=1.53, Qd=0.53 -> Pd=1.73, Qd=0.53
% INFO    : Bus 9024	: Pd=1.35, Qd=0.47 -> Pd=1.53, Qd=0.47
% INFO    : Bus 9025	: Pd=0.45, Qd=0.16 -> Pd=0.51, Qd=0.16
% INFO    : Bus 9026	: Pd=0.45, Qd=0.16 -> Pd=0.51, Qd=0.16
% INFO    : Bus 9031	: Pd=1.84, Qd=0.64 -> Pd=2.08, Qd=0.64
% INFO    : Bus 9032	: Pd=1.39, Qd=0.48 -> Pd=1.57, Qd=0.48
% INFO    : Bus 9033	: Pd=1.89, Qd=0.65 -> Pd=2.14, Qd=0.65
% INFO    : Bus 9034	: Pd=1.55, Qd=0.54 -> Pd=1.75, Qd=0.54
% INFO    : Bus 9035	: Pd=1.66, Qd=0.58 -> Pd=1.88, Qd=0.58
% INFO    : Bus 9036	: Pd=3.03, Qd=1.0 -> Pd=3.43, Qd=1.00
% INFO    : Bus 9037	: Pd=1.86, Qd=0.64 -> Pd=2.10, Qd=0.64
% INFO    : Bus 9038	: Pd=2.58, Qd=0.89 -> Pd=2.92, Qd=0.89
% INFO    : Bus 9041	: Pd=1.01, Qd=0.35 -> Pd=1.14, Qd=0.35
% INFO    : Bus 9042	: Pd=0.81, Qd=0.28 -> Pd=0.92, Qd=0.28
% INFO    : Bus 9043	: Pd=1.6, Qd=0.52 -> Pd=1.81, Qd=0.52
% INFO    : Bus 9051	: Pd=35.81, Qd=0.0 -> Pd=35.81, Qd=0.00
% INFO    : Bus 9052	: Pd=30.0, Qd=23.0 -> Pd=33.92, Qd=23.00
% INFO    : Bus 9053	: Pd=26.48, Qd=0.0 -> Pd=26.48, Qd=0.00
% INFO    : Bus 9071	: Pd=1.02, Qd=0.35 -> Pd=1.15, Qd=0.35
% INFO    : Bus 9072	: Pd=1.02, Qd=0.35 -> Pd=1.15, Qd=0.35
% INFO    : Bus 9121	: Pd=3.8, Qd=1.25 -> Pd=4.30, Qd=1.25
% INFO    : Bus 9533	: Pd=1.19, Qd=0.41 -> Pd=1.35, Qd=0.41
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 8	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=241.0
% INFO    : Gen at bus 10	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=9.0
% INFO    : Gen at bus 20	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=259.0
% INFO    : Gen at bus 63	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=66.0
% INFO    : Gen at bus 76	: Pg=0.0, Qg=23.5 -> Pg=0.0, Qg=163.0
% INFO    : Gen at bus 84	: Pg=724.0, Qg=0.0 -> Pg=496.0, Qg=58.0
% INFO    : Gen at bus 91	: Pg=92.5, Qg=41.0 -> Pg=94.0, Qg=44.0
% INFO    : Gen at bus 92	: Pg=180.0, Qg=0.0 -> Pg=171.0, Qg=26.0
% INFO    : Gen at bus 98	: Pg=46.5, Qg=8.5 -> Pg=145.0, Qg=-69.0
% INFO    : Gen at bus 108	: Pg=98.5, Qg=26.5 -> Pg=327.0, Qg=-11.0
% INFO    : Gen at bus 119	: Pg=1020.5, Qg=260.5 -> Pg=1442.0, Qg=921.0
% INFO    : Gen at bus 124	: Pg=160.5, Qg=30.0 -> Pg=924.0, Qg=97.0
% INFO    : Gen at bus 125	: Pg=0.0, Qg=87.5 -> Pg=0.0, Qg=359.0
% INFO    : Gen at bus 138	: Pg=0.0, Qg=112.5 -> Pg=0.0, Qg=216.0
% INFO    : Gen at bus 141	: Pg=148.5, Qg=12.5 -> Pg=209.0, Qg=91.0
% INFO    : Gen at bus 143	: Pg=400.0, Qg=100.0 -> Pg=662.0, Qg=191.0
% INFO    : Gen at bus 146	: Pg=45.5, Qg=10.0 -> Pg=161.0, Qg=132.0
% INFO    : Gen at bus 147	: Pg=160.0, Qg=25.0 -> Pg=94.0, Qg=-121.0
% INFO    : Gen at bus 149	: Pg=138.5, Qg=12.5 -> Pg=125.0, Qg=-7.0
% INFO    : Gen at bus 152	: Pg=303.0, Qg=62.5 -> Pg=275.0, Qg=-90.0
% INFO    : Gen at bus 153	: Pg=121.0, Qg=20.0 -> Pg=266.0, Qg=-30.0
% INFO    : Gen at bus 156	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=73.0
% INFO    : Gen at bus 170	: Pg=165.0, Qg=25.0 -> Pg=527.0, Qg=237.0
% INFO    : Gen at bus 171	: Pg=0.0, Qg=50.0 -> Pg=0.0, Qg=638.0
% INFO    : Gen at bus 176	: Pg=139.0, Qg=22.5 -> Pg=66.0, Qg=14.0
% INFO    : Gen at bus 177	: Pg=62.5, Qg=10.0 -> Pg=206.0, Qg=119.0
% INFO    : Gen at bus 185	: Pg=125.0, Qg=15.0 -> Pg=544.0, Qg=72.0
% INFO    : Gen at bus 186	: Pg=1232.5, Qg=150.0 -> Pg=1710.0, Qg=161.0
% INFO    : Gen at bus 187	: Pg=812.0, Qg=150.0 -> Pg=2500.0, Qg=206.0
% INFO    : Gen at bus 190	: Pg=257.5, Qg=0.0 -> Pg=177.0, Qg=-77.0
% INFO    : Gen at bus 191	: Pg=1070.0, Qg=0.0 -> Pg=1509.0, Qg=445.0
% INFO    : Gen at bus 198	: Pg=215.0, Qg=0.0 -> Pg=337.0, Qg=141.0
% INFO    : Gen at bus 213	: Pg=144.0, Qg=0.0 -> Pg=161.0, Qg=-35.0
% INFO    : Gen at bus 220	: Pg=230.0, Qg=0.0 -> Pg=494.0, Qg=-776.0
% INFO    : Gen at bus 221	: Pg=277.0, Qg=0.0 -> Pg=957.0, Qg=542.0
% INFO    : Gen at bus 222	: Pg=261.5, Qg=0.0 -> Pg=452.0, Qg=82.0
% INFO    : Gen at bus 227	: Pg=218.0, Qg=0.0 -> Pg=898.0, Qg=369.0
% INFO    : Gen at bus 230	: Pg=229.0, Qg=0.0 -> Pg=332.0, Qg=32.0
% INFO    : Gen at bus 233	: Pg=170.5, Qg=0.0 -> Pg=778.0, Qg=234.0
% INFO    : Gen at bus 236	: Pg=440.5, Qg=0.0 -> Pg=727.0, Qg=340.0
% INFO    : Gen at bus 238	: Pg=133.5, Qg=0.0 -> Pg=613.0, Qg=640.0
% INFO    : Gen at bus 239	: Pg=310.5, Qg=0.0 -> Pg=380.0, Qg=46.0
% INFO    : Gen at bus 241	: Pg=563.5, Qg=0.0 -> Pg=598.0, Qg=-221.0
% INFO    : Gen at bus 242	: Pg=106.0, Qg=70.0 -> Pg=240.0, Qg=166.0
% INFO    : Gen at bus 243	: Pg=171.0, Qg=60.0 -> Pg=121.0, Qg=37.0
% INFO    : Gen at bus 7001	: Pg=284.0, Qg=0.0 -> Pg=497.0, Qg=51.0
% INFO    : Gen at bus 7002	: Pg=335.0, Qg=0.0 -> Pg=471.0, Qg=-135.0
% INFO    : Gen at bus 7003	: Pg=700.5, Qg=0.0 -> Pg=800.0, Qg=391.0
% INFO    : Gen at bus 7011	: Pg=334.0, Qg=0.0 -> Pg=438.0, Qg=10.0
% INFO    : Gen at bus 7012	: Pg=313.0, Qg=0.0 -> Pg=313.0, Qg=73.0
% INFO    : Gen at bus 7017	: Pg=245.0, Qg=122.5 -> Pg=441.0, Qg=270.0
% INFO    : Gen at bus 7023	: Pg=110.0, Qg=55.0 -> Pg=218.0, Qg=-48.0
% INFO    : Gen at bus 7024	: Pg=271.5, Qg=0.0 -> Pg=265.0, Qg=49.0
% INFO    : Gen at bus 7039	: Pg=290.0, Qg=0.0 -> Pg=587.0, Qg=90.0
% INFO    : Gen at bus 7044	: Pg=66.0, Qg=21.0 -> Pg=64.0, Qg=36.0
% INFO    : Gen at bus 7049	: Pg=359.0, Qg=5.0 -> Pg=211.0, Qg=37.0
% INFO    : Gen at bus 7055	: Pg=79.0, Qg=12.5 -> Pg=56.0, Qg=33.0
% INFO    : Gen at bus 7057	: Pg=167.0, Qg=0.0 -> Pg=122.0, Qg=71.0
% INFO    : Gen at bus 7061	: Pg=878.5, Qg=0.0 -> Pg=438.0, Qg=138.0
% INFO    : Gen at bus 7062	: Pg=284.0, Qg=75.0 -> Pg=352.0, Qg=84.0
% INFO    : Gen at bus 7071	: Pg=101.5, Qg=43.5 -> Pg=224.0, Qg=89.0
% INFO    : Gen at bus 7130	: Pg=863.0, Qg=250.0 -> Pg=431.0, Qg=-80.0
% INFO    : Gen at bus 7139	: Pg=1012.5, Qg=100.0 -> Pg=785.0, Qg=347.0
% INFO    : Gen at bus 7166	: Pg=312.0, Qg=50.0 -> Pg=325.0, Qg=21.0
% INFO    : Gen at bus 9002	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=5.0
% INFO    : Gen at bus 9051	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=22.0
% INFO    : Gen at bus 9053	: Pg=0.0, Qg=0.015 -> Pg=0.0, Qg=9.0
% INFO    : Gen at bus 9054	: Pg=42.0, Qg=0.0 -> Pg=124.0, Qg=58.0
% INFO    : Gen at bus 9055	: Pg=18.5, Qg=0.0 -> Pg=17.0, Qg=9.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 8	: Qg 241.0, Qmin -10.0, Qmax 10.0 -> Qmin -289.2, Qmax 289.2
% INFO    : Gen at bus 20	: Qg 259.0, Qmin -20.0, Qmax 20.0 -> Qmin -310.8, Qmax 310.8
% INFO    : Gen at bus 63	: Qg 66.0, Qmin -25.0, Qmax 25.0 -> Qmin -79.2, Qmax 79.2
% INFO    : Gen at bus 76	: Qg 163.0, Qmin 12.0, Qmax 35.0 -> Qmin -195.6, Qmax 195.6
% INFO    : Gen at bus 91	: Qg 44.0, Qmin -11.0, Qmax 93.0 -> Qmin -52.8, Qmax 93.0
% INFO    : Gen at bus 98	: Qg -69.0, Qmin -30.0, Qmax 47.0 -> Qmin -82.8, Qmax 82.8
% INFO    : Gen at bus 119	: Qg 921.0, Qmin -500.0, Qmax 1021.0 -> Qmin -1105.2, Qmax 1021.0
% INFO    : Gen at bus 124	: Qg 97.0, Qmin -60.0, Qmax 120.0 -> Qmin -116.4, Qmax 120.0
% INFO    : Gen at bus 125	: Qg 359.0, Qmin -25.0, Qmax 200.0 -> Qmin -430.8, Qmax 430.8
% INFO    : Gen at bus 138	: Qg 216.0, Qmin -125.0, Qmax 350.0 -> Qmin -259.2, Qmax 350.0
% INFO    : Gen at bus 141	: Qg 91.0, Qmin -50.0, Qmax 75.0 -> Qmin -109.2, Qmax 109.2
% INFO    : Gen at bus 143	: Qg 191.0, Qmin -100.0, Qmax 300.0 -> Qmin -229.2, Qmax 300.0
% INFO    : Gen at bus 146	: Qg 132.0, Qmin -15.0, Qmax 35.0 -> Qmin -158.4, Qmax 158.4
% INFO    : Gen at bus 147	: Qg -121.0, Qmin -50.0, Qmax 100.0 -> Qmin -145.2, Qmax 145.2
% INFO    : Gen at bus 152	: Qg -90.0, Qmin -50.0, Qmax 175.0 -> Qmin -108.0, Qmax 175.0
% INFO    : Gen at bus 156	: Qg 73.0, Qmin -10.0, Qmax 15.0 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 170	: Qg 237.0, Qmin -40.0, Qmax 90.0 -> Qmin -284.4, Qmax 284.4
% INFO    : Gen at bus 171	: Qg 638.0, Qmin -50.0, Qmax 150.0 -> Qmin -765.6, Qmax 765.6
% INFO    : Gen at bus 177	: Qg 119.0, Qmin -15.0, Qmax 35.0 -> Qmin -142.8, Qmax 142.8
% INFO    : Gen at bus 185	: Qg 72.0, Qmin -50.0, Qmax 80.0 -> Qmin -86.4, Qmax 80.0
% INFO    : Gen at bus 186	: Qg 161.0, Qmin -100.0, Qmax 400.0 -> Qmin -193.2, Qmax 400.0
% INFO    : Gen at bus 187	: Qg 206.0, Qmin -100.0, Qmax 400.0 -> Qmin -247.2, Qmax 400.0
% INFO    : Gen at bus 220	: Qg -776.0, Qmin -60.0, Qmax 60.0 -> Qmin -931.2, Qmax 931.2
% INFO    : Gen at bus 221	: Qg 542.0, Qmin -277.0, Qmax 277.0 -> Qmin -650.4, Qmax 650.4
% INFO    : Gen at bus 227	: Qg 369.0, Qmin -218.0, Qmax 218.0 -> Qmin -442.8, Qmax 442.8
% INFO    : Gen at bus 233	: Qg 234.0, Qmin -171.0, Qmax 171.0 -> Qmin -280.8, Qmax 280.8
% INFO    : Gen at bus 236	: Qg 340.0, Qmin -300.0, Qmax 300.0 -> Qmin -408.0, Qmax 408.0
% INFO    : Gen at bus 238	: Qg 640.0, Qmin -134.0, Qmax 134.0 -> Qmin -768.0, Qmax 768.0
% INFO    : Gen at bus 242	: Qg 166.0, Qmin 40.0, Qmax 100.0 -> Qmin -199.2, Qmax 199.2
% INFO    : Gen at bus 243	: Qg 37.0, Qmin 40.0, Qmax 80.0 -> Qmin -44.4, Qmax 80.0
% INFO    : Gen at bus 7017	: Qg 270.0, Qmin 0.0, Qmax 245.0 -> Qmin -324.0, Qmax 324.0
% INFO    : Gen at bus 7023	: Qg -48.0, Qmin 0.0, Qmax 110.0 -> Qmin -57.6, Qmax 110.0
% INFO    : Gen at bus 7044	: Qg 36.0, Qmin 0.0, Qmax 42.0 -> Qmin -43.2, Qmax 42.0
% INFO    : Gen at bus 7049	: Qg 37.0, Qmin 0.0, Qmax 10.0 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 7055	: Qg 33.0, Qmin 0.0, Qmax 25.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 7062	: Qg 84.0, Qmin 0.0, Qmax 150.0 -> Qmin -100.8, Qmax 150.0
% INFO    : Gen at bus 7071	: Qg 89.0, Qmin 0.0, Qmax 87.0 -> Qmin -106.8, Qmax 106.8
% INFO    : Gen at bus 7139	: Qg 347.0, Qmin -125.0, Qmax 325.0 -> Qmin -416.4, Qmax 416.4
% INFO    : Gen at bus 9002	: Qg 5.0, Qmin -2.0, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9051	: Qg 22.0, Qmin -17.35, Qmax 17.35 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 9054	: Qg 58.0, Qmin -38.0, Qmax 38.0 -> Qmin -69.6, Qmax 69.6
% INFO    : Gen at bus 9055	: Qg 9.0, Qmin -6.0, Qmax 6.0 -> Qmin -10.8, Qmax 10.8
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    4   -     7.18
% INFO    : SYNC   12  -     0.00
% INFO    : COW    25  -    59.02
% INFO    : NG     28  -    33.81
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 8 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 10 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 20 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 63 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 76 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 84 - COW	: Pg=496.0, Pmax=1448.0 -> Pmax=502   samples: 5
% INFO    : Gen at bus 91 - PEL	: Pg=94.0, Pmax=185.0 -> Pmax=140   samples: 7
% INFO    : Gen at bus 92 - NG	: Pg=171.0, Pmax=360.0 -> Pmax=291   samples: 4
% INFO    : Gen at bus 98 - NG	: Pg=145.0, Pmax=93.0 -> Pmax=168   samples: 2
% INFO    : Gen at bus 108 - NG	: Pg=327.0, Pmax=197.0 -> Pmax=363   samples: 5
% INFO    : Gen at bus 119 - COW	: Pg=1442.0, Pmax=2041.0 -> Pmax=1577   samples: 1
% WARNING : Failed to find a generator capacity within (924.0-4620.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 124 - NG	: Pg=924.0, Pmax=321.0 -> Pmax=1043   samples: 100
% INFO    : Gen at bus 125 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 138 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 141 - NG	: Pg=209.0, Pmax=297.0 -> Pmax=434   samples: 8
% INFO    : Gen at bus 143 - COW	: Pg=662.0, Pmax=800.0 -> Pmax=2221   samples: 23
% INFO    : Gen at bus 146 - NG	: Pg=161.0, Pmax=91.0 -> Pmax=301   samples: 2
% INFO    : Gen at bus 147 - COW	: Pg=94.0, Pmax=320.0 -> Pmax=213   samples: 1
% INFO    : Gen at bus 149 - NG	: Pg=125.0, Pmax=277.0 -> Pmax=151   samples: 4
% INFO    : Gen at bus 152 - COW	: Pg=275.0, Pmax=606.0 -> Pmax=323   samples: 3
% INFO    : Gen at bus 153 - NG	: Pg=266.0, Pmax=242.0 -> Pmax=328   samples: 9
% INFO    : Gen at bus 156 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% WARNING : Failed to find a generator capacity within (527.0-2635.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 170 - NG	: Pg=527.0, Pmax=330.0 -> Pmax=595   samples: 100
% INFO    : Gen at bus 171 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 176 - NG	: Pg=66.0, Pmax=278.0 -> Pmax=181   samples: 2
% INFO    : Gen at bus 177 - NG	: Pg=206.0, Pmax=125.0 -> Pmax=241   samples: 5
% WARNING : Failed to find a generator capacity within (544.0-2720.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 185 - NG	: Pg=544.0, Pmax=250.0 -> Pmax=614   samples: 100
% WARNING : Failed to find a generator capacity within (1710.0-8550.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 186 - COW	: Pg=1710.0, Pmax=2465.0 -> Pmax=1855   samples: 100
% WARNING : Failed to find a generator capacity within (2500.0-12500.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 187 - COW	: Pg=2500.0, Pmax=1624.0 -> Pmax=2712   samples: 100
% INFO    : Gen at bus 190 - NG	: Pg=177.0, Pmax=515.0 -> Pmax=390   samples: 1
% WARNING : Failed to find a generator capacity within (1509.0-7545.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 191 - COW	: Pg=1509.0, Pmax=2140.0 -> Pmax=1636   samples: 100
% INFO    : Gen at bus 198 - NG	: Pg=337.0, Pmax=430.0 -> Pmax=363   samples: 1
% INFO    : Gen at bus 213 - NG	: Pg=161.0, Pmax=288.0 -> Pmax=166   samples: 1
% INFO    : Gen at bus 220 - NG	: Pg=494.0, Pmax=460.0 -> Pmax=593   samples: 29
% WARNING : Failed to find a generator capacity within (957.0-4785.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 221 - PEL	: Pg=957.0, Pmax=554.0 -> Pmax=1111   samples: 100
% INFO    : Gen at bus 222 - COW	: Pg=452.0, Pmax=523.0 -> Pmax=690   samples: 3
% WARNING : Failed to find a generator capacity within (898.0-4490.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 227 - NG	: Pg=898.0, Pmax=436.0 -> Pmax=1014   samples: 100
% INFO    : Gen at bus 230 - NG	: Pg=332.0, Pmax=458.0 -> Pmax=630   samples: 3
% WARNING : Failed to find a generator capacity within (778.0-3890.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 233 - NG	: Pg=778.0, Pmax=341.0 -> Pmax=878   samples: 100
% INFO    : Gen at bus 236 - COW	: Pg=727.0, Pmax=881.0 -> Pmax=891   samples: 13
% INFO    : Gen at bus 238 - NG	: Pg=613.0, Pmax=267.0 -> Pmax=647   samples: 63
% INFO    : Gen at bus 239 - COW	: Pg=380.0, Pmax=621.0 -> Pmax=398   samples: 1
% INFO    : Gen at bus 241 - COW	: Pg=598.0, Pmax=1127.0 -> Pmax=1287   samples: 12
% INFO    : Gen at bus 242 - NG	: Pg=240.0, Pmax=212.0 -> Pmax=331   samples: 1
% INFO    : Gen at bus 243 - NG	: Pg=121.0, Pmax=342.0 -> Pmax=289   samples: 1
% INFO    : Gen at bus 7001 - COW	: Pg=497.0, Pmax=568.0 -> Pmax=590   samples: 9
% INFO    : Gen at bus 7002 - COW	: Pg=471.0, Pmax=670.0 -> Pmax=629   samples: 12
% INFO    : Gen at bus 7003 - COW	: Pg=800.0, Pmax=1401.0 -> Pmax=869   samples: 23
% INFO    : Gen at bus 7011 - COW	: Pg=438.0, Pmax=668.0 -> Pmax=441   samples: 10
% INFO    : Gen at bus 7012 - COW	: Pg=313.0, Pmax=626.0 -> Pmax=340   samples: 4
% WARNING : Failed to find a generator capacity within (441.0-2205.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7017 - PEL	: Pg=441.0, Pmax=490.0 -> Pmax=512   samples: 100
% INFO    : Gen at bus 7023 - COW	: Pg=218.0, Pmax=220.0 -> Pmax=717   samples: 2
% INFO    : Gen at bus 7024 - NG	: Pg=265.0, Pmax=543.0 -> Pmax=295   samples: 10
% WARNING : Failed to find a generator capacity within (587.0-2935.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7039 - NG	: Pg=587.0, Pmax=580.0 -> Pmax=663   samples: 100
% INFO    : Gen at bus 7044 - COW	: Pg=64.0, Pmax=132.0 -> Pmax=146   samples: 3
% INFO    : Gen at bus 7049 - COW	: Pg=211.0, Pmax=718.0 -> Pmax=300   samples: 1
% INFO    : Gen at bus 7055 - NG	: Pg=56.0, Pmax=158.0 -> Pmax=249   samples: 1
% INFO    : Gen at bus 7057 - NG	: Pg=122.0, Pmax=334.0 -> Pmax=153   samples: 4
% WARNING : Failed to find a generator capacity within (438.0-2190.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7061 - PEL	: Pg=438.0, Pmax=1757.0 -> Pmax=508   samples: 100
% INFO    : Gen at bus 7062 - COW	: Pg=352.0, Pmax=568.0 -> Pmax=422   samples: 1
% INFO    : Gen at bus 7071 - NG	: Pg=224.0, Pmax=203.0 -> Pmax=470   samples: 8
% INFO    : Gen at bus 7130 - COW	: Pg=431.0, Pmax=1726.0 -> Pmax=1132   samples: 1
% INFO    : Gen at bus 7139 - COW	: Pg=785.0, Pmax=2025.0 -> Pmax=818   samples: 5
% INFO    : Gen at bus 7166 - COW	: Pg=325.0, Pmax=624.0 -> Pmax=404   samples: 10
% INFO    : Gen at bus 9002 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9051 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9053 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9054 - COW	: Pg=124.0, Pmax=84.0 -> Pmax=129   samples: 1
% INFO    : Gen at bus 9055 - NG	: Pg=17.0, Pmax=37.0 -> Pmax=17   samples: 1
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 84 - COW	: Pmax 502.0, Qmin -240.0, Qmax 240.0 -> Qmin -251.0, Qmax 251.0
% INFO    : Gen at bus 91 - PEL	: Pmax 140.0, Qmin -52.8, Qmax 93.0 -> Qmin -70.0, Qmax 93.0
% INFO    : Gen at bus 98 - NG	: Pmax 168.0, Qmin -82.8, Qmax 82.8 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 108 - NG	: Pmax 363.0, Qmin -24.0, Qmax 77.0 -> Qmin -182.0, Qmax 182.0
% INFO    : Gen at bus 124 - NG	: Pmax 1043.0, Qmin -116.4, Qmax 120.0 -> Qmin -522.0, Qmax 522.0
% INFO    : Gen at bus 141 - NG	: Pmax 434.0, Qmin -109.2, Qmax 109.2 -> Qmin -217.0, Qmax 217.0
% INFO    : Gen at bus 143 - COW	: Pmax 2221.0, Qmin -229.2, Qmax 300.0 -> Qmin -1111.0, Qmax 1111.0
% INFO    : Gen at bus 149 - NG	: Pmax 151.0, Qmin -25.0, Qmax 50.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 152 - COW	: Pmax 323.0, Qmin -108.0, Qmax 175.0 -> Qmin -162.0, Qmax 175.0
% INFO    : Gen at bus 153 - NG	: Pmax 328.0, Qmin -50.0, Qmax 90.0 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 170 - NG	: Pmax 595.0, Qmin -284.4, Qmax 284.4 -> Qmin -298.0, Qmax 298.0
% INFO    : Gen at bus 176 - NG	: Pmax 181.0, Qmin -45.0, Qmax 90.0 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 185 - NG	: Pmax 614.0, Qmin -86.4, Qmax 80.0 -> Qmin -307.0, Qmax 307.0
% INFO    : Gen at bus 186 - COW	: Pmax 1855.0, Qmin -193.2, Qmax 400.0 -> Qmin -928.0, Qmax 928.0
% INFO    : Gen at bus 187 - COW	: Pmax 2712.0, Qmin -247.2, Qmax 400.0 -> Qmin -1356.0, Qmax 1356.0
% INFO    : Gen at bus 222 - COW	: Pmax 690.0, Qmin -262.0, Qmax 262.0 -> Qmin -345.0, Qmax 345.0
% INFO    : Gen at bus 227 - NG	: Pmax 1014.0, Qmin -442.8, Qmax 442.8 -> Qmin -507.0, Qmax 507.0
% INFO    : Gen at bus 230 - NG	: Pmax 630.0, Qmin -229.0, Qmax 229.0 -> Qmin -315.0, Qmax 315.0
% INFO    : Gen at bus 233 - NG	: Pmax 878.0, Qmin -280.8, Qmax 280.8 -> Qmin -439.0, Qmax 439.0
% INFO    : Gen at bus 236 - COW	: Pmax 891.0, Qmin -408.0, Qmax 408.0 -> Qmin -446.0, Qmax 446.0
% INFO    : Gen at bus 241 - COW	: Pmax 1287.0, Qmin -564.0, Qmax 564.0 -> Qmin -644.0, Qmax 644.0
% INFO    : Gen at bus 243 - NG	: Pmax 289.0, Qmin -44.4, Qmax 80.0 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 7001 - COW	: Pmax 590.0, Qmin -210.0, Qmax 210.0 -> Qmin -295.0, Qmax 295.0
% INFO    : Gen at bus 7002 - COW	: Pmax 629.0, Qmin -280.0, Qmax 280.0 -> Qmin -315.0, Qmax 315.0
% INFO    : Gen at bus 7003 - COW	: Pmax 869.0, Qmin -420.0, Qmax 420.0 -> Qmin -435.0, Qmax 435.0
% INFO    : Gen at bus 7011 - COW	: Pmax 441.0, Qmin -100.0, Qmax 100.0 -> Qmin -221.0, Qmax 221.0
% INFO    : Gen at bus 7023 - COW	: Pmax 717.0, Qmin -57.6, Qmax 110.0 -> Qmin -359.0, Qmax 359.0
% INFO    : Gen at bus 7039 - NG	: Pmax 663.0, Qmin -200.0, Qmax 200.0 -> Qmin -332.0, Qmax 332.0
% INFO    : Gen at bus 7044 - COW	: Pmax 146.0, Qmin -43.2, Qmax 42.0 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 7049 - COW	: Pmax 300.0, Qmin -44.4, Qmax 44.4 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 7055 - NG	: Pmax 249.0, Qmin -39.6, Qmax 39.6 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 7061 - PEL	: Pmax 508.0, Qmin -150.0, Qmax 150.0 -> Qmin -254.0, Qmax 254.0
% INFO    : Gen at bus 7062 - COW	: Pmax 422.0, Qmin -100.8, Qmax 150.0 -> Qmin -211.0, Qmax 211.0
% INFO    : Gen at bus 7071 - NG	: Pmax 470.0, Qmin -106.8, Qmax 106.8 -> Qmin -235.0, Qmax 235.0
% INFO    : Gen at bus 7130 - COW	: Pmax 1132.0, Qmin -100.0, Qmax 600.0 -> Qmin -566.0, Qmax 600.0
% INFO    : Gen at bus 7166 - COW	: Pmax 404.0, Qmin -200.0, Qmax 300.0 -> Qmin -202.0, Qmax 300.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 8	: Pg=0.0, Qg=241.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 8	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10	: Pg=0.0, Qg=9.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 10	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20	: Pg=0.0, Qg=259.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 20	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 63	: Pg=0.0, Qg=66.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 63	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 76	: Pg=0.0, Qg=163.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 76	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 84	: Pg=496.0, Qg=58.0 -> Pg=251.0, Qg=0.0
% INFO    : Gen at bus 84	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 91	: Pg=94.0, Qg=44.0 -> Pg=70.0, Qg=11.5
% INFO    : Gen at bus 91	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 92	: Pg=171.0, Qg=26.0 -> Pg=145.5, Qg=0.0
% INFO    : Gen at bus 92	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 98	: Pg=145.0, Qg=-69.0 -> Pg=84.0, Qg=0.0
% INFO    : Gen at bus 98	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 108	: Pg=327.0, Qg=-11.0 -> Pg=181.5, Qg=0.0
% INFO    : Gen at bus 108	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 119	: Pg=1442.0, Qg=921.0 -> Pg=788.5, Qg=-42.1
% INFO    : Gen at bus 119	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 124	: Pg=924.0, Qg=97.0 -> Pg=521.5, Qg=0.0
% INFO    : Gen at bus 124	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 125	: Pg=0.0, Qg=359.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 125	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 138	: Pg=0.0, Qg=216.0 -> Pg=0.0, Qg=45.4
% INFO    : Gen at bus 138	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 141	: Pg=209.0, Qg=91.0 -> Pg=217.0, Qg=0.0
% INFO    : Gen at bus 141	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 143	: Pg=662.0, Qg=191.0 -> Pg=1110.5, Qg=0.0
% INFO    : Gen at bus 143	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 146	: Pg=161.0, Qg=132.0 -> Pg=150.5, Qg=0.0
% INFO    : Gen at bus 146	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 147	: Pg=94.0, Qg=-121.0 -> Pg=106.5, Qg=0.0
% INFO    : Gen at bus 147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 149	: Pg=125.0, Qg=-7.0 -> Pg=75.5, Qg=0.0
% INFO    : Gen at bus 149	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 152	: Pg=275.0, Qg=-90.0 -> Pg=161.5, Qg=6.5
% INFO    : Gen at bus 152	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 153	: Pg=266.0, Qg=-30.0 -> Pg=164.0, Qg=0.0
% INFO    : Gen at bus 153	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 156	: Pg=0.0, Qg=73.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 156	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 170	: Pg=527.0, Qg=237.0 -> Pg=297.5, Qg=0.0
% INFO    : Gen at bus 170	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 171	: Pg=0.0, Qg=638.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 171	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 176	: Pg=66.0, Qg=14.0 -> Pg=90.5, Qg=0.0
% INFO    : Gen at bus 176	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 177	: Pg=206.0, Qg=119.0 -> Pg=120.5, Qg=0.0
% INFO    : Gen at bus 177	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 185	: Pg=544.0, Qg=72.0 -> Pg=307.0, Qg=0.0
% INFO    : Gen at bus 185	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 186	: Pg=1710.0, Qg=161.0 -> Pg=927.5, Qg=0.0
% INFO    : Gen at bus 186	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 187	: Pg=2500.0, Qg=206.0 -> Pg=1356.0, Qg=0.0
% INFO    : Gen at bus 187	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 190	: Pg=177.0, Qg=-77.0 -> Pg=195.0, Qg=0.0
% INFO    : Gen at bus 190	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 191	: Pg=1509.0, Qg=445.0 -> Pg=818.0, Qg=0.0
% INFO    : Gen at bus 191	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 198	: Pg=337.0, Qg=141.0 -> Pg=181.5, Qg=0.0
% INFO    : Gen at bus 198	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 213	: Pg=161.0, Qg=-35.0 -> Pg=83.0, Qg=0.0
% INFO    : Gen at bus 213	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 220	: Pg=494.0, Qg=-776.0 -> Pg=296.5, Qg=0.0
% INFO    : Gen at bus 220	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 221	: Pg=957.0, Qg=542.0 -> Pg=555.5, Qg=0.0
% INFO    : Gen at bus 221	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 222	: Pg=452.0, Qg=82.0 -> Pg=345.0, Qg=0.0
% INFO    : Gen at bus 222	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 227	: Pg=898.0, Qg=369.0 -> Pg=507.0, Qg=0.0
% INFO    : Gen at bus 227	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 230	: Pg=332.0, Qg=32.0 -> Pg=315.0, Qg=0.0
% INFO    : Gen at bus 230	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 233	: Pg=778.0, Qg=234.0 -> Pg=439.0, Qg=0.0
% INFO    : Gen at bus 233	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 236	: Pg=727.0, Qg=340.0 -> Pg=445.5, Qg=0.0
% INFO    : Gen at bus 236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 238	: Pg=613.0, Qg=640.0 -> Pg=323.5, Qg=0.0
% INFO    : Gen at bus 238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 239	: Pg=380.0, Qg=46.0 -> Pg=199.0, Qg=0.0
% INFO    : Gen at bus 239	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 241	: Pg=598.0, Qg=-221.0 -> Pg=643.5, Qg=0.0
% INFO    : Gen at bus 241	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 242	: Pg=240.0, Qg=166.0 -> Pg=165.5, Qg=0.0
% INFO    : Gen at bus 242	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 243	: Pg=121.0, Qg=37.0 -> Pg=144.5, Qg=0.0
% INFO    : Gen at bus 243	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7001	: Pg=497.0, Qg=51.0 -> Pg=295.0, Qg=0.0
% INFO    : Gen at bus 7001	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7002	: Pg=471.0, Qg=-135.0 -> Pg=314.5, Qg=0.0
% INFO    : Gen at bus 7002	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7003	: Pg=800.0, Qg=391.0 -> Pg=434.5, Qg=0.0
% INFO    : Gen at bus 7003	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7011	: Pg=438.0, Qg=10.0 -> Pg=220.5, Qg=0.0
% INFO    : Gen at bus 7011	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7012	: Pg=313.0, Qg=73.0 -> Pg=170.0, Qg=0.0
% INFO    : Gen at bus 7012	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7017	: Pg=441.0, Qg=270.0 -> Pg=256.0, Qg=0.0
% INFO    : Gen at bus 7017	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7023	: Pg=218.0, Qg=-48.0 -> Pg=358.5, Qg=0.0
% INFO    : Gen at bus 7023	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7024	: Pg=265.0, Qg=49.0 -> Pg=147.5, Qg=0.0
% INFO    : Gen at bus 7024	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7039	: Pg=587.0, Qg=90.0 -> Pg=331.5, Qg=0.0
% INFO    : Gen at bus 7039	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7044	: Pg=64.0, Qg=36.0 -> Pg=73.0, Qg=0.0
% INFO    : Gen at bus 7044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7049	: Pg=211.0, Qg=37.0 -> Pg=150.0, Qg=0.0
% INFO    : Gen at bus 7049	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7055	: Pg=56.0, Qg=33.0 -> Pg=124.5, Qg=0.0
% INFO    : Gen at bus 7055	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7057	: Pg=122.0, Qg=71.0 -> Pg=76.5, Qg=0.0
% INFO    : Gen at bus 7057	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7061	: Pg=438.0, Qg=138.0 -> Pg=254.0, Qg=0.0
% INFO    : Gen at bus 7061	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7062	: Pg=352.0, Qg=84.0 -> Pg=211.0, Qg=0.0
% INFO    : Gen at bus 7062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7071	: Pg=224.0, Qg=89.0 -> Pg=235.0, Qg=0.0
% INFO    : Gen at bus 7071	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7130	: Pg=431.0, Qg=-80.0 -> Pg=566.0, Qg=17.0
% INFO    : Gen at bus 7130	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7139	: Pg=785.0, Qg=347.0 -> Pg=409.0, Qg=0.0
% INFO    : Gen at bus 7139	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7166	: Pg=325.0, Qg=21.0 -> Pg=202.0, Qg=49.0
% INFO    : Gen at bus 7166	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 9002	: Pg=0.0, Qg=5.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 9002	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 9051	: Pg=0.0, Qg=22.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 9051	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 9053	: Pg=0.0, Qg=9.0 -> Pg=0.0, Qg=0.015
% INFO    : Gen at bus 9053	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 9054	: Pg=124.0, Qg=58.0 -> Pg=64.5, Qg=0.0
% INFO    : Gen at bus 9054	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 9055	: Pg=17.0, Qg=9.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 9055	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
