%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 1999-2000 peak.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 1999-2000 peak conditions. It is part of the 7500+ bus
%   Europen UCTE system. To decrease the number of buses, the tie lines
%   to foreign networks were replaced by artificial load or generator
%   buses (180-186). Multiple generators at a bus have been aggregated.
%   Generators that are not centrally dispatchable in the Polish energy
%   market are given a cost of zero.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case2383wp_k
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	5	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	10	 2	 12.23	 9.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	13	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	16	 2	 54.88	 100.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	17	 2	 77.0	 150.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	18	 3	 153.0	 350.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	21	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	23	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	26	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	28	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	29	 2	 25.98	 60.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	30	 2	 25.98	 60.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	31	 2	 20.98	 50.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	36	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	37	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	41	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	42	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	43	 2	 23.98	 60.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	44	 2	 23.98	 60.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	45	 2	 159.84	 75.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	49	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	52	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	53	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	55	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	56	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	57	 1	 22.98	 10.96	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	58	 1	 21.98	 5.79	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	59	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	63	 2	 37.37	 52.69	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	64	 2	 35.37	 55.32	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	65	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	67	 2	 60.4	 92.1	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	68	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	70	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	71	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	75	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	80	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	82	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	83	 2	 15.99	 22.97	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	84	 2	 15.79	 22.27	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	85	 2	 9.99	 17.01	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	86	 2	 9.99	 16.66	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	87	 1	 11.09	 16.22	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	89	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	92	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	93	 2	 9.99	 16.39	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	94	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	95	 2	 6.89	 8.15	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	96	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	97	 2	 8.69	 5.26	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	98	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	99	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	103	 2	 18.09	 23.76	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	104	 2	 33.68	 46.11	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	105	 2	 33.78	 62.95	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	109	 2	 1.0	 22.36	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	110	 2	 1.0	 22.18	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	111	 2	 26.49	 18.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	123	 2	 5.5	 7.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	124	 2	 8.79	 17.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	125	 2	 35.7	 18.3	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	126	 1	 25.28	 15.9	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	127	 2	 25.71	 15.3	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	131	 2	 68.67	 70.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	132	 2	 33.0	 45.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	139	 2	 33.2	 22.6	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	140	 2	 29.23	 19.6	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	171	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	176	 2	 0.0	 40.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	177	 2	 0.0	 40.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	180	 2	 339.85	 49.6	 0.0	 0.0	 2	    1.00000	    0.00000	 400.0	 6	    1.05000	    0.95000;
	181	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.03000	    0.00000	 220.0	 6	    1.11000	    0.95000;
	182	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 400.0	 6	    1.05000	    0.95000;
	183	 1	 150.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 400.0	 6	    1.05000	    0.95000;
	184	 2	 317.34	 50.3	 0.0	 0.0	 2	    1.03000	    0.00000	 220.0	 6	    1.11000	    0.95000;
	185	 2	 362.43	 36.7	 0.0	 0.0	 2	    1.00000	    0.00000	 400.0	 6	    1.05000	    0.95000;
	186	 2	 33.33	 1.0	 0.0	 0.0	 5	    1.03000	    0.00000	 220.0	 6	    1.11000	    0.95000;
	187	 1	 7.12	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	188	 1	 7.63	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	189	 1	 9.77	 8.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	190	 1	 6.12	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	191	 1	 6.12	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	192	 2	 30.56	 12.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	193	 1	 15.28	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	195	 1	 8.14	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	196	 2	 6.92	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	197	 1	 6.92	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	198	 2	 12.32	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	199	 1	 1.43	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	200	 1	 1.08	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	201	 1	 5.61	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	202	 1	 18.34	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	203	 1	 11.1	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	205	 2	 6.92	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	206	 1	 11.2	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	207	 1	 7.32	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	208	 1	 -7.32	 -4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	209	 1	 9.36	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	210	 1	 15.18	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	211	 1	 8.75	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	212	 1	 10.18	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	213	 2	 -2.04	 -1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	214	 1	 12.02	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	215	 1	 6.92	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	216	 1	 8.85	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	217	 1	 1.94	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	218	 1	 12.22	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	219	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	220	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	221	 1	 4.08	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	222	 1	 6.53	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	223	 1	 18.65	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	224	 1	 19.86	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	225	 1	 17.3	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	226	 1	 24.44	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	227	 1	 5.61	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	228	 1	 11.4	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	229	 1	 11.0	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	230	 1	 7.63	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	231	 1	 7.94	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	232	 1	 7.94	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	233	 1	 1.84	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	234	 1	 33.46	 28.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	235	 1	 33.76	 28.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	236	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	237	 1	 13.95	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	238	 1	 9.98	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	239	 1	 15.28	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	240	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	241	 1	 10.18	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	242	 1	 1.22	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	244	 1	 1.02	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	245	 1	 12.12	 5.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	246	 1	 -8.14	 -3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	247	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	248	 1	 3.06	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	249	 1	 9.16	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	250	 1	 27.71	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	251	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	252	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	253	 1	 14.87	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	254	 1	 19.86	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	255	 1	 10.18	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	256	 1	 5.61	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	257	 1	 7.12	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	258	 1	 4.08	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	259	 1	 20.87	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	260	 1	 10.69	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	261	 1	 7.94	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	262	 1	 0.2	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	263	 1	 5.3	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	264	 2	 12.22	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	265	 1	 12.22	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	266	 1	 8.34	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	267	 1	 10.38	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	268	 1	 14.87	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	269	 2	 15.28	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	270	 1	 3.67	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	271	 1	 3.67	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	272	 1	 9.26	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	273	 1	 12.93	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	274	 1	 25.67	 7.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	275	 1	 23.22	 6.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	276	 1	 14.26	 5.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	277	 2	 52.14	 20.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	278	 2	 24.95	 9.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	279	 2	 24.95	 9.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	281	 2	 30.66	 11.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	282	 2	 13.14	 5.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	283	 1	 17.02	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	284	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	285	 1	 8.14	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	286	 1	 29.75	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	287	 1	 12.22	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	288	 1	 13.14	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	289	 2	 21.28	 6.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	290	 1	 17.32	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	291	 1	 16.81	 5.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	292	 1	 17.32	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	293	 1	 7.43	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	294	 2	 15.28	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	295	 1	 21.28	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	296	 1	 17.63	 5.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	297	 1	 8.55	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	298	 1	 7.02	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	299	 1	 48.06	 13.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	300	 1	 21.38	 9.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	301	 1	 6.22	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	302	 1	 6.12	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	303	 1	 6.32	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	304	 1	 17.83	 5.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	305	 1	 7.53	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	306	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	307	 1	 18.34	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	308	 1	 5.1	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	310	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	311	 1	 32.4	 5.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	313	 1	 7.12	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	314	 2	 7.73	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	315	 1	 9.47	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	316	 1	 16.2	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	317	 1	 7.12	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	318	 1	 6.12	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	319	 1	 0.81	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	320	 1	 7.12	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	323	 1	 9.98	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	324	 1	 11.2	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	325	 1	 13.65	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	326	 1	 6.62	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	327	 1	 4.08	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	328	 2	 45.83	 23.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	329	 2	 45.83	 23.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	330	 2	 48.36	 22.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	331	 2	 48.36	 22.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	333	 1	 9.47	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	334	 2	 16.81	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	335	 1	 4.08	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	337	 1	 17.83	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	338	 1	 2.55	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	339	 1	 3.98	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	340	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	341	 1	 11.0	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	342	 1	 16.3	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	343	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	344	 1	 13.24	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	345	 1	 17.73	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	346	 2	 18.34	 13.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	347	 2	 8.14	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	348	 1	 2.04	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	349	 1	 20.37	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	350	 1	 19.67	 4.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	351	 1	 18.04	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	352	 1	 14.67	 5.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	353	 1	 10.18	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	354	 1	 2.04	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	356	 1	 2.96	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	357	 1	 2.04	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	358	 1	 6.92	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	359	 2	 3.57	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	360	 1	 3.57	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	363	 1	 6.12	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	364	 1	 -2.55	 -0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	365	 2	 33.61	 6.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	366	 1	 34.62	 6.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	367	 1	 12.02	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	368	 1	 10.18	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	369	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	370	 1	 14.57	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	371	 1	 16.81	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	372	 1	 12.83	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	373	 1	 2.24	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	376	 1	 25.16	 5.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	377	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	378	 1	 9.57	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	379	 1	 24.95	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	380	 1	 7.63	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	381	 1	 10.38	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	382	 2	 8.14	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	383	 2	 22.4	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	384	 1	 14.26	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	385	 2	 21.89	 6.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	386	 1	 12.73	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	387	 1	 14.87	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	388	 1	 17.83	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	389	 1	 11.2	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	390	 2	 12.02	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	391	 1	 5.2	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	392	 1	 11.4	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	393	 1	 8.75	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	394	 1	 11.71	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	395	 2	 23.42	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	396	 1	 9.06	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	397	 1	 4.18	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	398	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	399	 1	 9.26	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	400	 1	 9.16	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	401	 1	 12.22	 -0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	402	 1	 4.28	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	403	 1	 4.08	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	404	 2	 12.02	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	405	 1	 5.41	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	406	 1	 9.06	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	407	 1	 20.11	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	408	 1	 8.85	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	409	 1	 7.12	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	410	 1	 9.47	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	411	 1	 18.85	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	412	 1	 7.63	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	413	 1	 20.77	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	414	 1	 5.1	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	415	 1	 5.92	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	416	 1	 20.87	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	417	 1	 2.65	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	418	 1	 13.75	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	419	 1	 14.77	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	420	 1	 22.3	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	421	 1	 14.26	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	422	 1	 14.26	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	423	 1	 18.34	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	424	 1	 12.63	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	425	 1	 33.92	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	426	 2	 16.81	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	427	 1	 18.04	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	428	 1	 17.83	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	429	 1	 12.32	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	430	 1	 6.53	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	431	 1	 6.22	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	432	 1	 3.37	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	433	 1	 5.2	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	434	 1	 20.37	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	435	 1	 0.61	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	436	 1	 0.51	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	437	 1	 10.18	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	438	 1	 6.22	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	439	 1	 2.65	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	440	 1	 15.79	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	441	 1	 16.61	 4.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	442	 1	 4.9	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	443	 1	 13.75	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	444	 2	 16.1	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	445	 1	 14.77	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	446	 1	 14.98	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	447	 1	 4.08	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	448	 1	 4.79	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	451	 2	 9.16	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	452	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	453	 1	 9.16	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	454	 1	 21.38	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	455	 1	 30.56	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	456	 1	 27.5	 9.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	457	 1	 28.52	 9.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	458	 1	 7.12	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	459	 1	 7.12	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	460	 1	 10.79	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	461	 1	 21.38	 11.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	462	 1	 39.72	 10.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	463	 1	 27.5	 10.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	464	 1	 21.38	 8.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	465	 1	 23.42	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	466	 1	 7.12	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	467	 1	 61.09	 20.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	468	 1	 30.56	 10.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	469	 1	 7.63	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	471	 1	 20.17	 6.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	472	 1	 3.57	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	473	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	474	 1	 4.08	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	475	 1	 22.4	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	476	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	477	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	478	 1	 24.44	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	479	 1	 15.28	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	480	 1	 10.18	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	481	 1	 18.85	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	482	 2	 31.07	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	483	 1	 36.66	 9.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	484	 1	 14.26	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	485	 1	 46.84	 11.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	486	 1	 11.2	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	487	 1	 12.83	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	488	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	489	 1	 22.4	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	490	 1	 18.34	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	491	 1	 36.66	 9.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	492	 2	 10.18	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	493	 2	 44.81	 21.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	494	 2	 38.7	 22.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	495	 1	 11.2	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	496	 1	 12.22	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	497	 1	 24.44	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	498	 1	 24.44	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	499	 1	 21.42	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	500	 1	 5.1	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	501	 1	 52.95	 12.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	502	 1	 40.74	 10.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	503	 1	 18.34	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	504	 1	 26.48	 8.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	505	 1	 27.5	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	506	 1	 17.32	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	507	 1	 27.5	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	508	 1	 31.58	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	509	 1	 16.4	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	510	 1	 5.61	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	511	 1	 16.3	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	512	 1	 7.43	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	513	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	514	 2	 32.56	 15.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	515	 2	 36.69	 17.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	520	 1	 11.3	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	521	 1	 7.51	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	522	 1	 16.71	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	523	 1	 5.1	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	524	 1	 20.37	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	525	 2	 22.1	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	526	 1	 13.04	 4.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	527	 1	 5.61	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	528	 1	 7.94	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	529	 1	 6.53	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	530	 1	 5.1	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	531	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	532	 1	 7.83	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	533	 1	 12.22	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	534	 1	 8.34	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	535	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	536	 2	 21.02	 6.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	537	 2	 13.04	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	538	 1	 16.4	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	540	 1	 6.8	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	541	 1	 3.3	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	542	 1	 11.39	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	543	 1	 17.89	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	544	 1	 7.49	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	545	 1	 21.88	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	547	 1	 19.69	 8.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	548	 1	 7.69	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	549	 1	 15.39	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	550	 1	 4.4	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	551	 1	 9.89	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	552	 1	 12.79	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	553	 1	 15.99	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	554	 1	 3.8	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	555	 1	 3.8	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	556	 2	 25.88	 7.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	557	 1	 16.99	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	558	 1	 6.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	559	 1	 10.89	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	560	 1	 10.99	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	561	 1	 13.69	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	562	 1	 13.69	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	563	 1	 12.19	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	566	 1	 12.69	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	567	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	570	 1	 8.19	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	571	 1	 9.69	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	572	 1	 12.29	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	573	 1	 3.3	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	574	 1	 2.2	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	575	 1	 8.79	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	577	 1	 6.0	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	578	 1	 21.88	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	579	 1	 3.3	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	580	 2	 8.99	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	581	 1	 11.49	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	582	 1	 6.8	 8.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	583	 1	 15.39	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	584	 2	 11.69	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	585	 2	 18.39	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	586	 1	 8.39	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	588	 1	 12.59	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	589	 1	 9.89	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	590	 1	 14.59	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	591	 1	 13.29	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	592	 1	 3.8	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	593	 1	 13.69	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	594	 1	 8.79	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	595	 1	 3.4	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	596	 1	 5.8	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	597	 1	 4.5	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	598	 1	 4.5	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	599	 1	 3.6	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	600	 1	 10.99	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	601	 1	 7.69	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	602	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	603	 1	 37.27	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	604	 1	 27.38	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	605	 1	 8.79	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	606	 1	 0.9	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	607	 2	 4.1	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	608	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	609	 1	 5.2	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	610	 1	 7.99	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	611	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	612	 2	 12.99	 30.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	613	 2	 12.99	 30.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	615	 2	 35.07	 6.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	616	 1	 7.19	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	618	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	619	 1	 18.09	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	620	 1	 9.69	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	621	 1	 7.09	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	622	 1	 1.1	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	623	 2	 26.18	 7.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	624	 1	 8.19	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	625	 1	 10.39	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	626	 1	 42.16	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	627	 1	 13.69	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	628	 1	 21.88	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	629	 1	 10.89	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	630	 1	 25.78	 6.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	631	 1	 11.29	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	632	 1	 16.89	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	633	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	634	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	635	 1	 12.19	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	636	 1	 7.69	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	637	 1	 7.09	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	638	 1	 4.4	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	639	 2	 17.59	 7.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	640	 1	 6.7	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	641	 1	 17.69	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	642	 1	 10.99	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	643	 1	 9.79	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	644	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	646	 1	 4.4	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	647	 1	 17.19	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	648	 1	 20.68	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	649	 1	 17.19	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	650	 1	 10.99	 6.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	651	 2	 25.78	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	652	 1	 8.69	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	653	 1	 14.99	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	654	 2	 7.69	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	655	 1	 4.4	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	656	 1	 4.3	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	657	 1	 21.38	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	658	 1	 12.69	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	659	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	660	 1	 8.79	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	661	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	664	 2	 50.65	 19.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	665	 1	 30.68	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	666	 1	 7.69	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	667	 1	 16.99	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	668	 1	 2.7	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	669	 1	 6.0	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	670	 2	 25.88	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	671	 1	 9.49	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	672	 1	 2.2	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	673	 1	 9.89	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	674	 2	 10.19	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	675	 1	 2.0	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	676	 1	 2.7	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	677	 1	 9.49	 9.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	678	 1	 25.18	 8.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	679	 1	 25.18	 8.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	680	 1	 1.1	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	681	 1	 79.92	 40.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	683	 1	 16.49	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	684	 1	 24.08	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	685	 1	 10.39	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	686	 1	 11.39	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	687	 1	 1.1	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	688	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	689	 1	 11.99	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	690	 1	 9.29	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	691	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	692	 2	 6.0	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	693	 1	 7.99	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	694	 1	 10.79	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	695	 1	 1.6	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	696	 1	 6.7	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	697	 1	 4.3	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	698	 1	 6.8	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	699	 2	 26.78	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	700	 1	 10.99	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	701	 1	 2.9	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	702	 1	 12.09	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	703	 1	 22.48	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	704	 1	 11.49	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	705	 1	 26.88	 6.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	706	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	707	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	708	 1	 15.99	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	709	 1	 21.88	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	710	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	711	 1	 4.8	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	712	 2	 23.98	 5.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	713	 1	 20.29	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	714	 1	 14.39	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	715	 1	 6.0	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	716	 1	 2.4	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	717	 1	 2.4	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	718	 1	 18.09	 6.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	719	 1	 19.69	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	720	 1	 20.29	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	721	 1	 6.7	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	722	 1	 12.19	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	723	 1	 6.89	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	724	 1	 13.69	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	725	 1	 6.5	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	728	 1	 3.3	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	729	 1	 19.29	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	730	 2	 19.69	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	731	 1	 7.19	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	732	 2	 4.1	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	733	 1	 1.1	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	735	 2	 9.89	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	736	 1	 4.4	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	737	 1	 15.19	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	738	 1	 11.49	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	739	 1	 13.59	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	740	 2	 12.09	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	741	 1	 10.99	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	742	 1	 3.1	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	743	 1	 6.99	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	744	 2	 1.5	 16.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	745	 1	 6.6	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	746	 1	 7.69	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	747	 1	 5.5	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	748	 1	 18.79	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	749	 1	 4.5	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	750	 1	 21.88	 6.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	752	 1	 6.1	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	753	 1	 13.69	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	754	 2	 37.97	 27.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	755	 2	 27.98	 31.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	756	 1	 11.79	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	757	 1	 1.6	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	758	 1	 16.19	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	759	 1	 6.89	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	760	 2	 16.19	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	761	 1	 5.5	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	762	 1	 15.69	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	763	 1	 12.19	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	764	 1	 6.4	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	765	 1	 5.0	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	766	 2	 10.19	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	767	 1	 2.6	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	768	 1	 7.49	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	769	 1	 12.59	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	770	 1	 5.5	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	771	 1	 13.19	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	772	 1	 9.29	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	773	 1	 7.09	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	774	 1	 4.4	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	775	 1	 14.29	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	776	 1	 14.49	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	778	 1	 14.49	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	779	 1	 1.5	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	780	 1	 5.5	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	781	 1	 4.1	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	782	 1	 14.29	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	783	 1	 8.39	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	784	 2	 3.8	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	785	 1	 10.39	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	787	 1	 24.18	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	788	 1	 4.6	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	790	 2	 54.35	 28.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	792	 1	 11.19	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	793	 1	 0.7	 0.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	794	 1	 8.69	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	795	 2	 26.98	 7.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	796	 1	 21.28	 5.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	798	 2	 7.09	 3.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	800	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	802	 1	 5.5	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	803	 1	 4.6	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	804	 1	 38.87	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	805	 1	 13.39	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	808	 1	 19.19	 6.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	809	 1	 19.99	 3.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	810	 1	 5.7	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	811	 1	 3.4	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	813	 1	 13.09	 7.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	814	 2	 16.09	 10.78	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	815	 1	 16.09	 5.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	816	 1	 9.09	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	818	 1	 3.8	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	820	 1	 32.18	 8.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	823	 1	 3.8	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	824	 1	 3.2	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	827	 1	 1.4	 0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	828	 1	 5.7	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	830	 1	 11.09	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	831	 1	 11.79	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	832	 1	 4.0	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	834	 2	 30.38	 21.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	835	 1	 18.19	 9.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	837	 1	 8.29	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	838	 1	 19.19	 5.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	839	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	841	 1	 9.59	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	842	 1	 7.09	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	843	 1	 4.6	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	845	 1	 14.19	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	846	 1	 14.69	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	847	 1	 10.99	 5.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	849	 1	 18.79	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	850	 1	 12.59	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	851	 1	 14.19	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	852	 1	 10.99	 5.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	853	 1	 8.09	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	857	 1	 4.4	 0.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	858	 1	 17.49	 5.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	859	 1	 8.79	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	860	 1	 17.39	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	861	 1	 21.58	 7.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	862	 1	 13.19	 2.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	865	 1	 18.19	 5.17	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	866	 1	 6.4	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	867	 1	 8.99	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	868	 1	 7.79	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	869	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	870	 1	 6.7	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	871	 1	 3.6	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	872	 1	 8.69	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	873	 1	 10.39	 2.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	875	 1	 8.49	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	877	 1	 11.19	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	878	 2	 30.88	 6.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	882	 1	 4.9	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	883	 1	 7.89	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	884	 2	 9.89	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	886	 1	 12.89	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	887	 1	 7.69	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	888	 1	 0.8	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	889	 1	 10.89	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	890	 1	 15.29	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	891	 1	 22.08	 8.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	892	 2	 50.55	 26.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	893	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	894	 1	 11.19	 4.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	895	 2	 15.59	 8.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	896	 1	 7.89	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	897	 1	 1.2	 0.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	899	 1	 6.99	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	900	 1	 11.29	 3.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	901	 2	 22.38	 10.78	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	902	 1	 9.59	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	904	 1	 28.28	 6.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	905	 1	 9.69	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	906	 1	 9.89	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	907	 1	 24.18	 5.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	908	 1	 20.68	 3.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	909	 1	 1.0	 0.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	910	 2	 11.49	 5.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	911	 2	 34.97	 47.78	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	912	 2	 40.27	 46.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	913	 1	 10.29	 0.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	914	 2	 31.88	 11.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	917	 2	 9.29	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	918	 1	 5.9	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	919	 2	 26.28	 11.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	920	 2	 4.4	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	922	 1	 3.7	 0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	923	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	925	 1	 4.7	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	929	 2	 26.98	 5.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	930	 1	 8.09	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	931	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	935	 1	 1.4	 0.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	937	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	939	 1	 1.4	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	940	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	942	 1	 4.1	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	943	 1	 8.09	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	944	 1	 0.4	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	945	 1	 18.39	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	946	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	947	 1	 12.29	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	948	 1	 22.18	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	949	 1	 3.4	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	950	 1	 0.4	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	951	 1	 0.7	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	952	 1	 17.89	 6.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	954	 1	 9.69	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	955	 1	 18.89	 9.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	957	 1	 11.89	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	958	 1	 3.3	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	959	 2	 16.49	 4.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	960	 1	 1.0	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	961	 1	 3.5	 0.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	962	 1	 10.09	 4.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	963	 1	 13.39	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	964	 1	 21.78	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	965	 1	 8.69	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	966	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	968	 2	 10.19	 4.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	970	 1	 1.9	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	973	 1	 8.59	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	974	 1	 0.2	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	975	 1	 3.1	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	976	 1	 5.7	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	978	 1	 2.7	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	979	 1	 9.89	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	980	 1	 6.89	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	982	 1	 12.49	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	983	 1	 12.29	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	984	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	985	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	986	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	988	 1	 17.69	 4.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	990	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	992	 1	 3.2	 0.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	993	 2	 7.99	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	994	 2	 6.89	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	995	 2	 5.2	 8.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	996	 2	 3.3	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	997	 2	 3.3	 2.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	998	 1	 7.69	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	999	 1	 13.49	 4.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1000	 1	 3.4	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1001	 1	 0.7	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1002	 1	 5.6	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1004	 2	 12.19	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1005	 1	 4.5	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1009	 1	 25.38	 5.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1010	 1	 9.29	 3.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1011	 1	 14.69	 8.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1012	 1	 9.09	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1013	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1014	 1	 17.89	 2.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1015	 1	 18.49	 7.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1016	 1	 63.33	 18.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1020	 1	 39.37	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1021	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1022	 1	 2.0	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1024	 2	 18.79	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1026	 1	 4.1	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1027	 2	 30.28	 10.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1028	 2	 3.3	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1029	 2	 30.28	 11.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1030	 1	 24.08	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1032	 1	 7.79	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1033	 1	 9.99	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1034	 1	 6.7	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1035	 1	 5.6	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1036	 1	 7.79	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1037	 1	 11.09	 5.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1038	 1	 8.99	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1039	 1	 28.48	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1041	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1042	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1045	 1	 1.9	 0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1046	 1	 3.2	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1047	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1048	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1051	 1	 23.58	 6.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1052	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1053	 2	 9.49	 8.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1054	 2	 7.59	 8.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1055	 1	 6.5	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1056	 1	 6.99	 0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1058	 1	 17.49	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1059	 1	 59.34	 31.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1060	 1	 39.87	 16.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1061	 1	 8.09	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1064	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1066	 1	 17.59	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1067	 1	 5.7	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1068	 1	 1.0	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1071	 1	 1.2	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1072	 1	 4.7	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1073	 1	 4.1	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1074	 1	 6.6	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1075	 1	 10.19	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1076	 1	 1.4	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1077	 1	 12.29	 4.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1078	 1	 4.4	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1079	 1	 11.09	 4.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1080	 1	 9.69	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1082	 1	 7.69	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1083	 1	 5.1	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1084	 1	 5.1	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1086	 1	 1.2	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1087	 1	 9.99	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1088	 1	 6.7	 2.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1089	 1	 12.29	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1090	 1	 7.09	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1091	 1	 7.49	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1094	 1	 7.09	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1097	 1	 26.58	 7.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1099	 1	 6.2	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1100	 1	 2.7	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1102	 1	 10.49	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1103	 1	 8.79	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1104	 1	 13.79	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1105	 2	 13.69	 9.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1106	 2	 38.57	 13.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1107	 2	 47.56	 14.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1109	 1	 2.3	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1110	 1	 9.59	 5.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1113	 1	 5.7	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1116	 1	 5.7	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1117	 1	 7.39	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1118	 1	 6.2	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1122	 1	 13.79	 3.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1124	 1	 5.6	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1125	 1	 5.9	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1126	 1	 6.7	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1128	 1	 9.89	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1130	 1	 4.0	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1132	 1	 11.09	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1133	 1	 10.49	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1134	 1	 3.0	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1136	 1	 10.99	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1137	 1	 4.1	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1138	 2	 12.49	 8.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1139	 1	 1.2	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1140	 2	 16.59	 26.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1141	 2	 15.59	 20.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1142	 1	 19.29	 6.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1143	 1	 6.5	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1144	 1	 4.9	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1145	 1	 12.59	 9.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1146	 1	 16.99	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1147	 1	 11.29	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1148	 1	 5.1	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1149	 1	 8.09	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1150	 1	 11.99	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1154	 1	 5.5	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1155	 1	 9.79	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1156	 1	 1.4	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1160	 1	 12.59	 6.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1163	 1	 9.19	 2.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1165	 1	 1.8	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1168	 1	 7.89	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1169	 1	 11.19	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1170	 1	 10.89	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1171	 1	 15.69	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1172	 1	 5.3	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1173	 1	 5.1	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1174	 1	 5.3	 -0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1175	 2	 62.23	 19.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1176	 1	 9.99	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1177	 1	 11.09	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1179	 1	 13.39	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1181	 1	 6.2	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1182	 2	 7.99	 10.17	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1183	 2	 14.59	 9.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1184	 2	 10.39	 9.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1185	 1	 9.09	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1186	 1	 7.49	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1187	 1	 17.69	 5.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1190	 1	 26.48	 5.17	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1191	 2	 9.99	 10.78	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1192	 2	 16.19	 11.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1193	 1	 19.19	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1194	 1	 3.4	 0.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1195	 1	 23.38	 5.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1197	 1	 4.7	 0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1198	 1	 16.69	 3.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1201	 2	 14.59	 15.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1202	 2	 18.79	 17.97	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1203	 2	 23.58	 21.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1204	 1	 11.09	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1205	 1	 13.79	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1206	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1207	 1	 2.4	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1210	 1	 13.79	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1211	 1	 22.08	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1214	 1	 8.09	 2.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1215	 1	 17.99	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1216	 1	 6.0	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1217	 1	 14.69	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1218	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1220	 1	 16.39	 6.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1221	 1	 1.5	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1223	 1	 12.99	 9.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1224	 1	 6.7	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1225	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1228	 1	 5.1	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1229	 1	 18.89	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1232	 2	 18.29	 11.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1233	 2	 8.49	 7.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1234	 1	 30.98	 9.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1235	 1	 6.89	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1236	 1	 6.89	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1237	 1	 1.4	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1238	 1	 2.7	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1240	 1	 17.49	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1241	 1	 9.89	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1242	 1	 7.39	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1244	 2	 31.78	 10.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1245	 1	 6.6	 -1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1246	 1	 2.3	 -1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1247	 2	 10.29	 12.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1249	 1	 31.58	 8.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1250	 2	 29.08	 29.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1251	 1	 13.39	 5.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1254	 1	 7.39	 3.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1255	 1	 5.2	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1258	 1	 10.79	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1259	 1	 1.3	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1260	 1	 22.38	 5.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1262	 1	 15.79	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1263	 1	 14.59	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1266	 1	 20.09	 7.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1267	 1	 9.19	 2.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1268	 2	 4.1	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1269	 1	 13.19	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1270	 1	 4.1	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1272	 1	 3.3	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1273	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1276	 1	 25.28	 9.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1277	 1	 15.99	 3.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1278	 1	 17.09	 7.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1279	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1280	 1	 3.7	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1282	 1	 13.49	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1283	 1	 7.69	 0.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1284	 1	 7.39	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1285	 1	 4.4	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1286	 1	 11.09	 3.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1287	 1	 6.7	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1289	 1	 15.29	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1290	 1	 17.89	 5.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1291	 1	 23.28	 8.07	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1292	 1	 2.5	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1293	 1	 13.09	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1294	 1	 8.89	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1295	 1	 8.99	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1296	 1	 7.49	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1297	 1	 7.79	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1301	 1	 8.29	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1302	 1	 3.0	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1303	 1	 1.8	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1304	 1	 17.09	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1308	 1	 15.59	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1309	 1	 8.99	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1310	 1	 7.09	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1311	 1	 3.0	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1312	 1	 12.89	 5.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1313	 1	 6.5	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1314	 1	 2.9	 0.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1316	 2	 4.6	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1317	 1	 3.4	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1320	 1	 10.49	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1322	 1	 7.39	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1324	 1	 29.68	 9.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1325	 2	 15.79	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1326	 1	 20.88	 7.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1327	 1	 2.2	 0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1328	 1	 7.69	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1329	 1	 29.78	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1330	 1	 16.79	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1331	 1	 1.8	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1332	 1	 9.79	 2.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1333	 1	 14.19	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1336	 1	 8.29	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1337	 1	 4.4	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1338	 1	 6.89	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1339	 1	 2.3	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1340	 1	 20.48	 6.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1341	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1342	 1	 10.19	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1345	 1	 10.79	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1346	 1	 13.39	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1347	 1	 6.4	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1348	 1	 14.39	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1349	 2	 17.09	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1351	 1	 5.1	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1352	 1	 3.0	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1354	 1	 3.1	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1355	 1	 16.69	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1356	 2	 20.19	 7.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1357	 1	 16.89	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1358	 1	 17.89	 5.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1359	 2	 3.3	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1360	 1	 11.99	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1361	 1	 2.3	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1363	 1	 24.18	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1364	 1	 14.49	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1366	 1	 17.69	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1367	 1	 17.89	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1368	 1	 16.39	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1369	 1	 4.2	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1372	 1	 10.29	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1373	 1	 0.3	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1374	 1	 5.7	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1375	 1	 9.59	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1377	 1	 1.5	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1379	 1	 7.69	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1380	 1	 20.48	 5.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1381	 1	 16.69	 3.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1385	 1	 10.29	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1386	 1	 16.79	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1387	 1	 15.79	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1388	 1	 10.29	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1389	 1	 13.19	 5.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1390	 1	 9.29	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1391	 1	 8.89	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1393	 2	 8.09	 3.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1395	 1	 0.5	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1398	 1	 6.3	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1399	 1	 12.29	 4.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1402	 1	 5.2	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1403	 2	 9.69	 3.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1404	 1	 11.79	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1405	 1	 3.3	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1406	 1	 4.1	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1408	 1	 16.69	 6.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1409	 1	 3.7	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1410	 1	 8.09	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1411	 1	 10.29	 3.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1414	 1	 1.5	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1415	 1	 16.69	 5.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1416	 2	 20.98	 26.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1417	 2	 10.79	 16.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1418	 2	 13.69	 15.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1419	 1	 11.89	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1420	 1	 5.2	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1421	 1	 5.2	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1422	 1	 2.3	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1424	 1	 5.2	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1425	 1	 1.4	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1426	 2	 15.39	 10.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1427	 1	 2.2	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1428	 1	 3.8	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1429	 2	 8.09	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1430	 1	 5.2	 0.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1433	 1	 11.39	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1434	 1	 10.99	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1435	 1	 23.08	 7.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1436	 1	 5.2	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1437	 1	 1.8	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1438	 1	 5.4	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1441	 1	 6.5	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1442	 1	 3.7	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1444	 1	 19.89	 3.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1445	 1	 3.4	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1446	 1	 5.6	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1447	 1	 6.7	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1450	 1	 12.89	 5.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1451	 1	 2.3	 0.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1452	 1	 13.19	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1453	 1	 10.99	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1454	 1	 3.4	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1457	 1	 5.5	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1458	 1	 6.3	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1461	 1	 17.59	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1462	 1	 13.39	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1463	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1464	 1	 1.8	 0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1467	 1	 19.69	 9.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1469	 2	 18.49	 3.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1471	 1	 5.6	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1472	 1	 16.09	 6.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1473	 1	 11.09	 5.17	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1474	 1	 6.7	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1475	 2	 11.79	 5.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1476	 1	 20.68	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1477	 1	 12.89	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1478	 1	 14.69	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1479	 1	 8.09	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1480	 1	 3.7	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1481	 1	 16.09	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1482	 1	 18.89	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1483	 1	 11.79	 3.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1485	 1	 5.4	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1486	 1	 2.3	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1487	 1	 12.29	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1488	 1	 16.59	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1489	 1	 21.98	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1490	 1	 52.45	 19.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1492	 1	 6.99	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1493	 1	 8.09	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1495	 1	 7.99	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1496	 1	 14.79	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1497	 1	 8.79	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1500	 1	 3.2	 0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1501	 1	 3.4	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1504	 2	 64.73	 20.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1505	 2	 60.04	 5.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1506	 1	 13.19	 3.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1507	 1	 13.39	 4.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1508	 1	 28.08	 8.07	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1509	 1	 7.69	 2.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1510	 1	 8.19	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1512	 1	 21.88	 6.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1513	 1	 9.29	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1514	 2	 10.29	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1515	 1	 6.99	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1516	 1	 8.59	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1517	 1	 16.09	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1518	 1	 14.79	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1519	 1	 11.29	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1521	 1	 0.3	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1525	 1	 14.79	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1526	 1	 7.29	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1527	 1	 13.29	 4.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1528	 1	 12.89	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1529	 1	 6.6	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1530	 1	 6.8	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1533	 1	 11.39	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1534	 2	 12.19	 4.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1535	 1	 3.5	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1536	 2	 16.99	 21.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1537	 2	 16.69	 26.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1538	 2	 17.79	 21.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1540	 1	 8.69	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1541	 1	 8.69	 1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1542	 2	 10.19	 3.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1543	 2	 28.08	 5.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1544	 1	 15.89	 5.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1545	 1	 3.4	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1546	 1	 23.08	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1547	 1	 9.19	 2.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1549	 1	 25.88	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1550	 2	 15.49	 6.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1551	 1	 5.6	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1552	 1	 15.99	 -26.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1553	 1	 4.6	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1554	 1	 3.1	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1555	 1	 1.9	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1556	 1	 13.09	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1557	 1	 0.4	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1558	 1	 0.3	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1559	 1	 0.3	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1565	 1	 58.04	 24.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1566	 2	 5.9	 7.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1567	 1	 9.99	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1568	 1	 3.3	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1571	 1	 8.69	 0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1572	 1	 26.78	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1573	 1	 21.88	 8.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1574	 1	 14.39	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1575	 1	 10.79	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1576	 1	 7.89	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1578	 1	 12.89	 9.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1579	 1	 13.29	 3.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1580	 1	 7.69	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1582	 1	 8.69	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1584	 1	 11.79	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1585	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1586	 1	 2.3	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1587	 2	 34.87	 12.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1588	 1	 5.4	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1590	 1	 9.59	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1593	 1	 11.09	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1594	 1	 14.69	 5.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1595	 1	 2.1	 0.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1596	 1	 12.89	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1597	 1	 6.0	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1598	 1	 15.59	 4.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1599	 1	 3.7	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1600	 2	 41.46	 8.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1602	 2	 8.46	 6.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1603	 2	 8.57	 5.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1604	 1	 5.5	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1605	 1	 13.19	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1606	 1	 8.57	 -1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1607	 1	 8.24	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1608	 1	 1.65	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1609	 2	 12.19	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1610	 1	 3.85	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1611	 1	 9.78	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1612	 1	 7.58	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1613	 1	 21.31	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1614	 1	 6.71	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1615	 1	 2.2	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1616	 1	 10.33	 6.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1617	 2	 18.68	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1619	 1	 10.99	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1620	 2	 19.35	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1622	 1	 22.19	 7.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1623	 1	 7.14	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1624	 1	 5.5	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1625	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1626	 1	 5.94	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1627	 2	 7.14	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1628	 1	 11.87	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1629	 1	 3.08	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1630	 2	 9.34	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1633	 1	 7.36	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1634	 1	 6.27	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1635	 2	 9.45	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1636	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1637	 1	 9.89	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1638	 2	 5.5	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1639	 1	 4.51	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1640	 1	 19.68	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1641	 1	 7.69	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1642	 1	 3.41	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1643	 1	 10.55	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1644	 1	 2.53	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1645	 1	 1.1	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1646	 1	 0.44	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1648	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1649	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1651	 1	 3.3	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1652	 1	 7.69	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1653	 1	 21.21	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1654	 1	 3.3	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1655	 1	 6.38	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1656	 1	 3.08	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1657	 1	 13.63	 8.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1658	 1	 20.11	 5.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1659	 1	 4.62	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1660	 1	 7.79	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1661	 1	 6.38	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1662	 1	 9.55	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1663	 1	 6.81	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1664	 2	 18.02	 6.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1666	 1	 6.92	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1667	 1	 11.31	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1668	 1	 5.72	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1669	 2	 0.22	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1671	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1672	 1	 15.39	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1673	 2	 12.09	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1674	 2	 18.68	 9.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1675	 1	 10.33	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1676	 1	 3.3	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1677	 1	 3.52	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1678	 1	 10.0	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1679	 2	 15.71	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1680	 1	 3.85	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1682	 1	 14.95	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1683	 2	 15.94	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1684	 1	 9.12	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1685	 2	 12.64	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1686	 2	 20.88	 9.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1687	 1	 11.43	 5.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1688	 1	 18.25	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1689	 1	 12.64	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1690	 1	 8.24	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1691	 1	 15.39	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1692	 1	 1.43	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1693	 1	 14.18	 5.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1694	 1	 7.69	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1696	 1	 16.38	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1697	 1	 9.55	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1698	 2	 21.21	 5.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1699	 1	 20.65	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1700	 2	 10.88	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1701	 1	 21.65	 7.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1702	 1	 7.25	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1703	 1	 6.27	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1704	 1	 3.41	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1705	 1	 2.53	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1706	 2	 46.26	 8.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1707	 1	 29.23	 16.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1708	 1	 39.56	 13.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1709	 1	 17.37	 5.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1710	 2	 18.9	 6.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1711	 1	 5.94	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1712	 2	 115.37	 52.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1714	 1	 5.72	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1715	 1	 3.52	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1716	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1717	 2	 18.25	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1718	 1	 5.5	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1719	 2	 18.35	 5.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1720	 1	 14.51	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1721	 1	 3.85	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1722	 1	 2.09	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1723	 1	 9.89	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1724	 1	 19.46	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1725	 1	 9.89	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1726	 2	 21.31	 5.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1727	 1	 12.09	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1728	 2	 8.67	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1729	 1	 7.03	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1730	 2	 18.58	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1731	 1	 10.99	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1733	 1	 14.62	 7.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1734	 2	 7.47	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1735	 2	 15.39	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1737	 1	 20.34	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1738	 1	 6.6	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1739	 2	 24.17	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1741	 1	 10.99	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1742	 2	 9.23	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1743	 1	 12.64	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1744	 1	 14.51	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1745	 1	 25.83	 8.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1746	 1	 8.24	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1749	 2	 25.61	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1750	 1	 12.31	 6.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1751	 1	 12.42	 7.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1752	 1	 3.96	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1753	 1	 14.83	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1754	 1	 6.38	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1755	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1756	 1	 7.58	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1757	 1	 9.89	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1758	 2	 17.04	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1759	 1	 24.4	 7.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1760	 2	 4.4	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1761	 2	 15.39	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1763	 2	 5.5	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 15.0	 4	    1.12000	    0.95000;
	1764	 2	 5.94	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 15.0	 4	    1.12000	    0.95000;
	1765	 1	 6.6	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1766	 1	 3.3	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1767	 1	 12.09	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1768	 2	 26.71	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1769	 1	 19.56	 8.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1770	 1	 13.41	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1771	 1	 8.35	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1772	 1	 9.34	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1773	 1	 9.89	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1776	 1	 5.83	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1778	 1	 13.19	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1779	 1	 59.33	 17.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1781	 1	 7.03	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1782	 1	 8.24	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1784	 1	 9.89	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1785	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1786	 1	 1.21	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1787	 1	 10.22	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1788	 2	 20.55	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1789	 1	 5.5	 6.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1791	 1	 3.41	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1792	 1	 5.39	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1793	 2	 8.79	 4.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1794	 1	 9.45	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1795	 1	 23.19	 5.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1796	 1	 15.39	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1798	 1	 5.5	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1799	 2	 8.46	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1800	 1	 5.39	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1801	 1	 6.6	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1803	 1	 5.5	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1804	 1	 9.45	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1805	 1	 13.41	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1806	 1	 5.61	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1807	 2	 19.35	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1808	 1	 4.4	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1809	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1810	 1	 9.89	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1813	 1	 0.44	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1815	 1	 25.83	 4.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1816	 1	 5.28	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1817	 1	 7.69	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1818	 1	 10.66	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1819	 1	 15.06	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1820	 1	 16.49	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1821	 1	 5.5	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1824	 1	 9.12	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1825	 1	 2.86	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1826	 1	 7.14	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1827	 1	 3.63	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1828	 1	 11.98	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1829	 1	 7.69	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1830	 1	 12.09	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1831	 1	 4.4	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1832	 1	 9.34	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1833	 1	 7.36	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1834	 1	 8.79	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1836	 1	 5.5	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1837	 1	 12.19	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1838	 1	 0.55	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1839	 1	 6.6	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1841	 1	 7.14	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1842	 1	 2.86	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1843	 1	 13.63	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1844	 2	 11.76	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1845	 2	 21.43	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1847	 1	 17.59	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1848	 1	 2.86	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1849	 1	 7.47	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1850	 1	 7.91	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1852	 1	 7.91	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1853	 1	 4.4	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1854	 1	 14.51	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1855	 1	 9.34	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1856	 1	 8.67	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1857	 1	 4.4	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1858	 1	 4.18	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1859	 1	 10.11	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1860	 1	 8.02	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1861	 1	 14.4	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1862	 1	 17.04	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1863	 1	 16.59	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1864	 1	 9.12	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1865	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1866	 1	 11.54	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1867	 1	 13.85	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1868	 1	 9.67	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1869	 1	 9.89	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1870	 2	 5.28	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1871	 2	 22.09	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1873	 1	 24.17	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1874	 2	 13.95	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1875	 2	 22.64	 5.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1876	 1	 25.28	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1878	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1879	 1	 12.64	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1882	 2	 12.86	 8.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1883	 2	 12.86	 8.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1884	 1	 8.24	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1886	 1	 8.79	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1887	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1888	 1	 13.07	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1889	 1	 17.04	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1890	 1	 0.55	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1891	 1	 2.97	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1892	 1	 5.39	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1893	 1	 8.9	 5.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1894	 2	 17.26	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1895	 2	 15.94	 4.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1896	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1897	 1	 10.43	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1898	 1	 15.06	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1900	 1	 8.02	 8.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1901	 1	 15.61	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1904	 2	 73.62	 29.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1905	 1	 12.09	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1908	 1	 3.08	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1909	 1	 2.86	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1910	 1	 11.21	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1911	 1	 3.3	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1912	 1	 23.07	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1913	 1	 13.19	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1915	 1	 13.52	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1916	 1	 9.89	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1917	 1	 5.72	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1918	 2	 28.02	 10.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1919	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1921	 2	 19.46	 5.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1923	 1	 13.95	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1924	 1	 16.27	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1925	 1	 9.67	 -0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1926	 1	 7.25	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1927	 1	 19.78	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1928	 1	 13.63	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1929	 1	 14.29	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1930	 1	 14.51	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1931	 1	 7.69	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1932	 2	 29.13	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1933	 1	 20.65	 8.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1934	 1	 5.28	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1935	 1	 17.59	 5.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1936	 1	 7.69	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1937	 1	 6.6	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1938	 1	 5.5	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1939	 1	 10.88	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1940	 2	 13.52	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1941	 1	 16.92	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1942	 1	 3.19	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1943	 1	 6.49	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1945	 1	 9.45	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1946	 1	 14.73	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1947	 2	 61.52	 28.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1949	 1	 5.5	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1950	 1	 4.95	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1951	 1	 10.99	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1952	 1	 10.88	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1953	 1	 8.02	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1954	 1	 8.57	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1955	 1	 4.29	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1957	 1	 12.09	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1959	 1	 7.47	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1960	 2	 10.55	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1961	 2	 2.86	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1962	 2	 5.83	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1963	 1	 6.05	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1964	 2	 7.79	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1965	 1	 20.77	 6.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1966	 2	 24.28	 6.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1967	 1	 10.77	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1968	 1	 4.84	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1969	 1	 9.34	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1970	 2	 22.53	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1971	 1	 16.49	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1973	 1	 10.43	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1974	 2	 29.78	 5.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1975	 1	 12.64	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1976	 2	 31.11	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1977	 2	 21.65	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1978	 1	 1.76	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1979	 1	 10.99	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1980	 1	 0.0	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1981	 1	 21.98	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1982	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1983	 1	 9.01	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1984	 1	 0.55	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1985	 1	 8.24	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1986	 1	 24.17	 5.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1988	 1	 14.29	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1989	 1	 17.37	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1990	 1	 6.16	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1991	 1	 2.64	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1992	 1	 16.82	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1993	 2	 13.63	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1994	 1	 11.21	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1995	 2	 26.49	 8.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1996	 2	 12.53	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1997	 1	 5.61	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1998	 2	 8.57	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	1999	 1	 20.44	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2000	 1	 9.89	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2001	 1	 18.68	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2002	 1	 13.41	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2003	 1	 7.69	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2004	 1	 8.79	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2005	 1	 1.65	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2006	 1	 26.38	 10.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2007	 1	 7.69	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2008	 1	 19.78	 10.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2010	 2	 18.68	 13.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2011	 1	 24.95	 20.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2012	 1	 28.57	 10.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2013	 1	 9.23	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2015	 1	 21.65	 6.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2016	 1	 3.3	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2018	 1	 24.4	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2020	 1	 3.3	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2021	 2	 12.86	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2022	 2	 11.87	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2023	 1	 2.2	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2024	 1	 3.19	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2026	 2	 9.89	 8.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2027	 2	 28.57	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2028	 1	 16.71	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2029	 1	 4.95	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2030	 1	 3.85	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2032	 1	 16.92	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2033	 2	 18.25	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2034	 2	 11.65	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2035	 1	 7.69	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2036	 2	 8.13	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2037	 1	 6.16	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2038	 1	 14.4	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2039	 1	 10.88	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2040	 1	 14.4	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2041	 1	 8.67	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2042	 1	 7.25	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2043	 1	 23.19	 10.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2044	 1	 12.19	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2045	 1	 8.46	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2046	 2	 12.53	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2047	 1	 21.53	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2048	 1	 16.92	 6.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2049	 1	 6.81	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2050	 1	 14.73	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2051	 1	 19.68	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2052	 1	 12.97	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2053	 1	 14.73	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2054	 1	 11.65	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2055	 1	 16.49	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2056	 1	 9.89	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2057	 1	 17.47	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2058	 1	 15.71	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2060	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2061	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2082	 1	 7.79	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2083	 1	 4.29	 -1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2084	 1	 1.98	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2085	 2	 16.82	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2086	 1	 9.23	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2087	 1	 39.78	 13.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2088	 2	 12.09	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2089	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2090	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2091	 1	 14.29	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2093	 1	 11.87	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2094	 1	 9.67	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2095	 1	 23.07	 5.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2096	 1	 43.29	 15.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2097	 1	 9.01	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2098	 1	 17.92	 5.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2099	 2	 24.17	 6.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2100	 1	 16.49	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2101	 1	 5.5	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2102	 1	 5.5	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2103	 1	 7.69	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2104	 1	 18.35	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2105	 1	 5.39	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2106	 2	 12.64	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2107	 2	 12.64	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2108	 2	 9.34	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2110	 1	 12.64	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2114	 1	 14.29	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2115	 2	 9.45	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2116	 1	 13.59	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2117	 1	 11.49	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2118	 1	 19.99	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2119	 2	 19.99	 19.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2120	 1	 10.49	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2121	 2	 10.69	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2122	 1	 8.99	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2123	 1	 8.29	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2124	 1	 14.79	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2125	 1	 9.79	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2126	 1	 22.98	 6.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2127	 2	 9.99	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2128	 1	 5.5	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2129	 1	 8.99	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2130	 1	 5.0	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2131	 1	 21.98	 8.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2132	 1	 13.99	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2135	 1	 14.99	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2136	 1	 5.3	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2137	 1	 10.99	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2138	 2	 14.79	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2139	 2	 11.69	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2140	 2	 14.49	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2141	 1	 24.98	 14.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2142	 1	 10.49	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2143	 1	 15.19	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2144	 1	 8.49	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2145	 1	 6.5	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2146	 1	 14.99	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2147	 1	 16.49	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2148	 1	 4.5	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2149	 1	 3.5	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2150	 1	 5.0	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2151	 1	 1.0	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2152	 1	 7.99	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2153	 2	 0.0	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2154	 1	 0.9	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2155	 1	 5.1	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2156	 1	 11.59	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2159	 2	 29.98	 8.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2160	 1	 17.99	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2161	 1	 12.99	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2162	 1	 14.99	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2164	 2	 -2.0	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2167	 2	 19.09	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2168	 2	 18.99	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2171	 2	 18.49	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2172	 1	 10.49	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2173	 1	 7.99	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2174	 1	 6.5	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2175	 1	 15.39	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2176	 1	 9.99	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2177	 1	 8.79	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2178	 1	 6.1	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2179	 1	 17.09	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2180	 1	 16.29	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2182	 1	 2.0	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2183	 1	 3.5	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2184	 1	 3.9	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2185	 1	 15.49	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2189	 1	 2.0	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2190	 1	 8.19	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2191	 1	 22.98	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2192	 1	 19.99	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2193	 1	 9.69	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2194	 2	 23.98	 10.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2195	 1	 7.49	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2196	 1	 5.0	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2197	 2	 24.58	 19.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2198	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2199	 1	 7.99	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2200	 1	 10.49	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2201	 1	 1.5	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2202	 1	 2.9	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2203	 1	 26.08	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2204	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2205	 1	 17.49	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2206	 1	 12.99	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2207	 1	 13.89	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2208	 1	 16.99	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2209	 1	 11.29	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2210	 1	 10.69	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2211	 1	 16.49	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2212	 1	 7.99	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2213	 2	 15.69	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2214	 1	 13.19	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2215	 1	 6.0	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2216	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2217	 2	 16.99	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2218	 2	 17.99	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2219	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2220	 1	 14.99	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2221	 2	 94.9	 25.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2222	 1	 7.69	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2223	 1	 11.99	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2224	 1	 15.39	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2225	 2	 8.69	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2226	 1	 12.59	 4.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2228	 1	 9.99	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2229	 1	 13.99	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2230	 1	 10.99	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2231	 1	 3.0	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2232	 1	 17.39	 6.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2233	 1	 13.99	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2234	 2	 16.99	 9.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2235	 1	 10.99	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2236	 1	 16.39	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2237	 2	 19.49	 18.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2238	 1	 13.99	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2239	 1	 11.99	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2240	 1	 12.99	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2241	 1	 15.99	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2242	 1	 5.0	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2243	 1	 1.9	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2244	 1	 11.49	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2245	 1	 14.49	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2246	 1	 13.99	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2247	 1	 17.99	 4.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2248	 2	 13.49	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2249	 1	 11.49	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2250	 1	 15.69	 5.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2251	 1	 11.99	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2252	 1	 3.5	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2253	 1	 7.99	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2254	 1	 4.0	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2255	 1	 10.99	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2256	 1	 23.98	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2259	 1	 9.99	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2260	 1	 16.99	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2262	 1	 8.99	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2263	 1	 19.49	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2264	 1	 22.98	 5.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2265	 1	 8.69	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2266	 1	 8.99	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2267	 1	 24.48	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2268	 2	 2.5	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2269	 1	 17.99	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2270	 1	 6.99	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2271	 2	 15.99	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2272	 2	 22.98	 8.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2273	 2	 13.29	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2274	 1	 6.0	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2275	 1	 20.98	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2276	 1	 0.1	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2277	 1	 4.0	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2278	 2	 12.79	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2279	 1	 11.99	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2281	 1	 2.1	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2282	 1	 5.0	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2283	 1	 12.99	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2284	 1	 3.0	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2285	 1	 7.09	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2286	 1	 7.09	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2287	 1	 14.29	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2288	 1	 11.59	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2289	 1	 5.5	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2290	 2	 6.0	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2291	 1	 2.7	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2292	 1	 6.5	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2293	 2	 16.69	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2294	 2	 7.99	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2295	 1	 12.09	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2296	 2	 5.0	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2297	 1	 5.0	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2298	 2	 16.99	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2299	 1	 20.98	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2300	 1	 23.98	 4.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2301	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2302	 1	 1.0	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2303	 1	 23.58	 6.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2304	 1	 11.59	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2305	 1	 3.5	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2306	 1	 23.98	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2307	 2	 11.79	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2308	 1	 18.89	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2309	 1	 8.29	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2310	 1	 21.98	 9.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2311	 1	 8.49	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2312	 1	 26.98	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2313	 1	 15.89	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2315	 1	 13.19	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2316	 1	 9.49	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2317	 1	 21.98	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2318	 1	 5.7	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2319	 1	 3.5	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2320	 1	 8.99	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2321	 1	 8.99	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2322	 1	 8.99	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2323	 2	 24.98	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2324	 1	 8.49	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2326	 1	 24.68	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2327	 1	 0.5	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2328	 2	 29.98	 4.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2329	 1	 11.99	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2330	 2	 0.4	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2331	 1	 20.98	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2332	 1	 4.8	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2333	 1	 5.3	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2334	 1	 7.99	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2335	 1	 6.5	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2336	 2	 68.93	 43.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2337	 1	 6.5	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2338	 1	 22.98	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2339	 2	 34.97	 6.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2341	 1	 5.1	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2342	 1	 15.49	 5.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2343	 1	 23.58	 7.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2344	 1	 12.09	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2345	 1	 17.49	 4.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2346	 1	 9.99	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2347	 1	 18.19	 5.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2348	 1	 12.49	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2349	 1	 8.29	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2350	 1	 11.99	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2351	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2352	 1	 18.49	 6.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2353	 1	 21.98	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2354	 1	 19.59	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2355	 1	 8.99	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2356	 1	 19.19	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2358	 1	 4.1	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2359	 1	 12.49	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2360	 1	 22.78	 7.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2361	 2	 18.59	 5.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2363	 1	 23.38	 5.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2364	 1	 6.5	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2368	 1	 32.98	 6.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2369	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2370	 1	 11.49	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2371	 1	 12.99	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2372	 2	 49.95	 13.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2373	 1	 39.97	 13.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2374	 1	 9.59	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2375	 1	 10.99	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2376	 2	 21.98	 4.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2377	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2379	 2	 12.99	 6.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2380	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2381	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2382	 1	 3.0	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2383	 1	 50.0	 20.0	 0.0	 0.0	 2	    1.03500	    0.00000	 110.0	 6	    1.12000	    0.95000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	10	 235.0	 60.0	 120.0	 0.0	 1.03	 168.0	 1	 400.0	 70.0; 0 
	16	 420.0	 200.0	 440.0	 -40.0	 1.03	 823.0	 1	 720.0	 120.0; 0 
	17	 600.0	 300.0	 660.0	 -60.0	 1.03	 1234.0	 1	 1080.0	 120.0; 0 
	18	 1320.0	 700.0	 1540.0	 -140.0	 1.0	 2879.0	 1	 2520.0	 120.0; 0 
	29	 235.0	 120.0	 240.0	 0.0	 1.03	 511.0	 1	 400.0	 70.0; 0 
	30	 435.0	 120.0	 240.0	 0.0	 1.03	 511.0	 1	 800.0	 70.0; 0 
	31	 575.0	 175.0	 350.0	 0.0	 1.0	 420.0	 1	 1000.0	 150.0; 0 
	41	 135.0	 60.0	 120.0	 0.0	 1.03	 241.0	 1	 200.0	 70.0; 0 
	42	 240.0	 60.0	 120.0	 0.0	 1.03	 241.0	 1	 410.0	 70.0; 0 
	43	 240.0	 120.0	 240.0	 0.0	 1.0	 482.0	 1	 410.0	 70.0; 0 
	44	 240.0	 120.0	 240.0	 0.0	 1.0	 482.0	 1	 410.0	 70.0; 0 
	45	 40.67	 10.5	 21.0	 0.0	 1.03	 49.0	 1	 42.2	 39.14; 0 
	63	 397.5	 151.0	 302.0	 0.0	 1.03	 473.0	 1	 650.0	 145.0; 0 
	64	 297.5	 156.5	 311.0	 2.0	 1.03	 475.0	 1	 450.0	 145.0; 0 
	67	 485.0	 224.5	 449.0	 0.0	 1.0	 864.0	 1	 750.0	 220.0; 0 
	83	 182.5	 50.5	 190.0	 -89.0	 1.03	 239.0	 1	 225.0	 140.0; 0 
	84	 182.5	 50.5	 190.0	 -89.0	 1.03	 251.0	 1	 225.0	 140.0; 0 
	85	 80.0	 37.5	 125.0	 -50.0	 1.03	 133.0	 1	 120.0	 40.0; 0 
	86	 80.0	 37.5	 125.0	 -50.0	 1.03	 133.0	 1	 120.0	 40.0; 0 
	93	 100.0	 47.5	 90.0	 5.0	 1.03	 123.0	 1	 120.0	 80.0; 0 
	95	 80.0	 47.5	 68.0	 27.0	 1.03	 105.0	 1	 110.0	 50.0; 0 
	97	 85.43	 47.5	 68.0	 27.0	 1.03	 105.0	 1	 87.6	 83.26; 0 
	103	 280.0	 47.5	 177.0	 -82.0	 1.03	 239.0	 1	 400.0	 160.0; 0 
	104	 182.5	 101.0	 379.0	 -177.0	 1.03	 490.0	 1	 225.0	 140.0; 0 
	105	 295.0	 94.0	 353.0	 -165.0	 1.0	 502.0	 1	 430.0	 160.0; 0 
	109	 165.0	 32.5	 65.0	 0.0	 1.03	 277.0	 1	 250.0	 80.0; 0 
	110	 165.0	 32.5	 65.0	 0.0	 1.03	 280.0	 1	 250.0	 80.0; 0 
	111	 200.0	 135.0	 270.0	 0.0	 1.03	 401.0	 1	 360.0	 40.0; 0 
	123	 65.0	 20.0	 40.0	 0.0	 1.03	 98.0	 1	 110.0	 20.0; 0 
	124	 85.0	 45.0	 90.0	 0.0	 1.03	 132.0	 1	 125.0	 45.0; 0 
	125	 465.0	 180.0	 360.0	 0.0	 1.03	 654.0	 1	 860.0	 70.0; 0 
	127	 380.0	 180.0	 360.0	 0.0	 1.0	 540.0	 1	 690.0	 70.0; 0 
	131	 565.0	 180.0	 360.0	 0.0	 1.03	 696.0	 1	 1060.0	 70.0; 0 
	132	 335.0	 240.0	 480.0	 0.0	 1.03	 732.0	 1	 600.0	 70.0; 0 
	139	 335.0	 180.0	 360.0	 0.0	 1.03	 714.0	 1	 600.0	 70.0; 0 
	140	 135.0	 60.0	 120.0	 0.0	 1.03	 240.0	 1	 200.0	 70.0; 0 
	176	 335.0	 50.0	 220.0	 -120.0	 1.0	 430.0	 1	 600.0	 70.0; 0 
	177	 135.0	 50.0	 220.0	 -120.0	 1.0	 430.0	 1	 200.0	 70.0; 0 
	180	 0.0	 0.0	 50.5632	 -50.5632	 1.0	 7485.0	 1	 0.0	 0.0; 0 
	181	 174.5	 0.0	 78.4518	 -78.4518	 1.03	 210.0	 1	 175.0	 174.0; 0 
	182	 306.795	 0.0	 145.6185	 -145.6185	 1.0	 13465.0	 1	 307.59	 306.0; 0 
	184	 0.0	 0.0	 208.7361	 -208.7361	 1.03	 8353.0	 1	 0.0	 0.0; 0 
	185	 0.0	 0.0	 36.699	 -36.699	 1.0	 14254.0	 1	 0.0	 0.0; 0 
	186	 0.0	 0.0	 96.2922	 -96.2922	 1.03	 7401.0	 1	 0.0	 0.0; 0 
	192	 92.625	 25.0	 50.0	 0.0	 1.035	 114.0	 1	 95.0	 90.25; 0 
	196	 0.88	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 0.9	 0.86; 0 
	198	 0.78	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 0.8	 0.76; 0 
	205	 14.625	 5.0	 10.0	 0.0	 1.035	 18.0	 1	 15.0	 14.25; 0 
	213	 10.725	 4.0	 8.0	 0.0	 1.035	 13.0	 1	 11.0	 10.45; 0 
	264	 2.44	 1.0	 2.0	 0.0	 1.035	 3.0	 1	 2.5	 2.38; 0 
	269	 5.85	 2.5	 5.0	 0.0	 1.035	 7.0	 1	 6.0	 5.7; 0 
	277	 68.25	 21.0	 42.0	 0.0	 1.035	 84.0	 1	 70.0	 66.5; 0 
	278	 58.5	 20.0	 40.0	 0.0	 1.035	 72.0	 1	 60.0	 57.0; 0 
	279	 58.5	 20.0	 40.0	 0.0	 1.035	 72.0	 1	 60.0	 57.0; 0 
	281	 117.0	 45.0	 90.0	 0.0	 1.035	 144.0	 1	 120.0	 114.0; 0 
	282	 39.0	 20.0	 40.0	 0.0	 1.035	 48.0	 1	 40.0	 38.0; 0 
	289	 2.44	 1.5	 3.0	 0.0	 1.035	 3.0	 1	 2.5	 2.38; 0 
	294	 1.95	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 2.0	 1.9; 0 
	314	 1.465	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 1.5	 1.43; 0 
	328	 42.9	 10.5	 21.0	 0.0	 1.035	 53.0	 1	 44.0	 41.8; 0 
	329	 42.9	 10.5	 21.0	 0.0	 1.035	 53.0	 1	 44.0	 41.8; 0 
	330	 42.9	 10.5	 21.0	 0.0	 1.035	 53.0	 1	 44.0	 41.8; 0 
	331	 41.925	 10.5	 21.0	 0.0	 1.035	 52.0	 1	 43.0	 40.85; 0 
	334	 1.465	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 1.5	 1.43; 0 
	346	 135.0	 60.0	 120.0	 0.0	 1.035	 180.0	 1	 200.0	 70.0; 0 
	347	 10.0	 7.5	 15.0	 0.0	 1.035	 12.0	 1	 10.0	 10.0; 0 
	359	 1.465	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 1.5	 1.43; 0 
	365	 4.975	 1.5	 3.0	 0.0	 1.035	 6.0	 1	 5.1	 4.85; 0 
	382	 7.8	 2.5	 5.0	 0.0	 1.035	 10.0	 1	 8.0	 7.6; 0 
	383	 7.8	 2.5	 5.0	 0.0	 1.035	 10.0	 1	 8.0	 7.6; 0 
	385	 5.85	 2.0	 4.0	 0.0	 1.035	 7.0	 1	 6.0	 5.7; 0 
	390	 4.39	 1.5	 3.0	 0.0	 1.035	 5.0	 1	 4.5	 4.28; 0 
	395	 9.75	 4.0	 8.0	 0.0	 1.035	 12.0	 1	 10.0	 9.5; 0 
	404	 2.925	 1.5	 3.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	426	 3.12	 1.0	 2.0	 0.0	 1.035	 4.0	 1	 3.2	 3.04; 0 
	444	 0.975	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	451	 4.39	 1.5	 3.0	 0.0	 1.035	 5.0	 1	 4.5	 4.28; 0 
	482	 0.975	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	492	 1.95	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 2.0	 1.9; 0 
	493	 228.15	 65.0	 130.0	 0.0	 1.035	 281.0	 1	 234.0	 222.3; 0 
	494	 228.15	 65.0	 130.0	 0.0	 1.035	 281.0	 1	 234.0	 222.3; 0 
	514	 112.125	 45.0	 90.0	 0.0	 1.035	 138.0	 1	 115.0	 109.25; 0 
	515	 112.125	 45.0	 90.0	 0.0	 1.035	 138.0	 1	 115.0	 109.25; 0 
	525	 5.85	 2.0	 4.0	 0.0	 1.035	 7.0	 1	 6.0	 5.7; 0 
	536	 5.85	 3.0	 6.0	 0.0	 1.035	 7.0	 1	 6.0	 5.7; 0 
	537	 3.415	 1.5	 3.0	 0.0	 1.035	 4.0	 1	 3.5	 3.33; 0 
	556	 2.635	 0.5	 1.0	 0.0	 1.035	 3.0	 1	 2.7	 2.57; 0 
	580	 1.56	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 1.6	 1.52; 0 
	584	 2.635	 1.0	 2.0	 0.0	 1.035	 3.0	 1	 2.7	 2.57; 0 
	585	 3.9	 1.0	 2.0	 0.0	 1.035	 5.0	 1	 4.0	 3.8; 0 
	607	 0.78	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.8	 0.76; 0 
	612	 135.0	 60.0	 120.0	 0.0	 1.035	 256.0	 1	 200.0	 70.0; 0 
	613	 135.0	 60.0	 120.0	 0.0	 1.035	 256.0	 1	 200.0	 70.0; 0 
	615	 1.365	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 1.4	 1.33; 0 
	623	 7.41	 2.5	 5.0	 0.0	 1.035	 9.0	 1	 7.6	 7.22; 0 
	639	 9.36	 2.0	 4.0	 0.0	 1.035	 12.0	 1	 9.6	 9.12; 0 
	651	 4.585	 1.0	 2.0	 0.0	 1.035	 6.0	 1	 4.7	 4.47; 0 
	654	 1.365	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 1.4	 1.33; 0 
	664	 6.045	 3.0	 6.0	 0.0	 1.035	 7.0	 1	 6.2	 5.89; 0 
	670	 2.635	 1.0	 2.0	 0.0	 1.035	 3.0	 1	 2.7	 2.57; 0 
	674	 0.975	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	688	 136.0	 60.0	 120.0	 0.0	 1.035	 242.0	 1	 202.0	 70.0; 0 
	692	 1.365	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 1.4	 1.33; 0 
	699	 3.705	 1.0	 2.0	 0.0	 1.035	 5.0	 1	 3.8	 3.61; 0 
	712	 1.17	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.2	 1.14; 0 
	730	 6.73	 1.5	 3.0	 0.0	 1.035	 8.0	 1	 6.9	 6.56; 0 
	732	 1.075	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.1	 1.05; 0 
	735	 4.0	 1.0	 2.0	 0.0	 1.035	 5.0	 1	 4.1	 3.9; 0 
	740	 3.9	 0.5	 1.0	 0.0	 1.035	 5.0	 1	 4.0	 3.8; 0 
	744	 130.65	 30.0	 60.0	 0.0	 1.035	 161.0	 1	 134.0	 127.3; 0 
	754	 45.0	 15.0	 30.0	 0.0	 1.035	 54.0	 1	 80.0	 10.0; 0 
	755	 167.5	 40.0	 80.0	 0.0	 1.035	 110.0	 1	 250.0	 85.0; 0 
	760	 3.025	 1.0	 2.0	 0.0	 1.035	 4.0	 1	 3.1	 2.95; 0 
	766	 2.05	 0.5	 1.0	 0.0	 1.035	 3.0	 1	 2.1	 2.0; 0 
	784	 0.685	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.7	 0.67; 0 
	790	 48.555	 35.0	 35.0	 35.0	 1.035	 60.0	 1	 49.8	 47.31; 0 
	795	 1.845	 1.0	 1.0	 1.0	 1.035	 2.0	 1	 1.89	 1.8; 0 
	798	 2.915	 3.0	 3.0	 3.0	 1.035	 4.0	 1	 2.99	 2.84; 0 
	814	 43.795	 21.0	 42.0	 0.0	 1.035	 54.0	 1	 44.92	 42.67; 0 
	834	 39.0	 41.5	 83.0	 0.0	 1.035	 110.0	 1	 55.0	 23.0; 0 
	878	 2.915	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 2.99	 2.84; 0 
	884	 2.43	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.49	 2.37; 0 
	892	 31.075	 24.0	 42.0	 6.0	 1.035	 38.0	 1	 31.87	 30.28; 0 
	895	 8.735	 7.0	 7.0	 7.0	 1.035	 11.0	 1	 8.96	 8.51; 0 
	901	 3.59	 2.0	 2.0	 2.0	 1.035	 4.0	 1	 3.68	 3.5; 0 
	910	 4.465	 3.0	 3.0	 3.0	 1.035	 6.0	 1	 4.58	 4.35; 0 
	911	 325.0	 112.0	 224.0	 0.0	 1.035	 415.0	 1	 370.0	 280.0; 0 
	912	 325.0	 112.0	 224.0	 0.0	 1.035	 415.0	 1	 370.0	 280.0; 0 
	914	 15.53	 10.0	 10.0	 10.0	 1.035	 19.0	 1	 15.93	 15.13; 0 
	917	 2.04	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.09	 1.99; 0 
	919	 21.36	 12.0	 12.0	 12.0	 1.035	 26.0	 1	 21.91	 20.81; 0 
	920	 1.94	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.99	 1.89; 0 
	929	 62.135	 39.5	 50.0	 29.0	 1.035	 77.0	 1	 63.73	 60.54; 0 
	959	 2.43	 1.0	 1.0	 1.0	 1.035	 3.0	 1	 2.49	 2.37; 0 
	968	 0.685	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.7	 0.67; 0 
	993	 3.88	 1.0	 1.0	 1.0	 1.035	 5.0	 1	 3.98	 3.78; 0 
	994	 1.94	 1.0	 1.0	 1.0	 1.035	 2.0	 1	 1.99	 1.89; 0 
	995	 60.0	 19.0	 38.0	 0.0	 1.035	 60.0	 1	 100.0	 20.0; 0 
	996	 35.0	 19.0	 38.0	 0.0	 1.035	 60.0	 1	 50.0	 20.0; 0 
	997	 35.0	 19.0	 38.0	 0.0	 1.035	 60.0	 1	 50.0	 20.0; 0 
	1004	 4.175	 3.0	 3.0	 3.0	 1.035	 5.0	 1	 4.28	 4.07; 0 
	1024	 0.1	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.1	 0.1; 0 
	1027	 24.28	 13.0	 13.0	 13.0	 1.035	 30.0	 1	 24.9	 23.66; 0 
	1028	 2.915	 3.0	 3.0	 3.0	 1.035	 4.0	 1	 2.99	 2.84; 0 
	1029	 24.28	 14.0	 14.0	 14.0	 1.035	 30.0	 1	 24.9	 23.66; 0 
	1053	 58.265	 26.5	 53.0	 0.0	 1.035	 72.0	 1	 59.76	 56.77; 0 
	1054	 29.135	 15.5	 31.0	 0.0	 1.035	 36.0	 1	 29.88	 28.39; 0 
	1105	 7.77	 10.0	 10.0	 10.0	 1.035	 10.0	 1	 7.97	 7.57; 0 
	1106	 22.335	 13.0	 13.0	 13.0	 1.035	 28.0	 1	 22.91	 21.76; 0 
	1107	 10.295	 3.0	 3.0	 3.0	 1.035	 13.0	 1	 10.56	 10.03; 0 
	1138	 43.7	 20.5	 41.0	 0.0	 1.035	 54.0	 1	 44.82	 42.58; 0 
	1140	 150.0	 56.0	 199.0	 -87.0	 1.035	 252.0	 1	 230.0	 70.0; 0 
	1141	 147.5	 50.5	 190.0	 -89.0	 1.035	 251.0	 1	 225.0	 70.0; 0 
	1175	 36.895	 20.0	 20.0	 20.0	 1.035	 45.0	 1	 37.84	 35.95; 0 
	1182	 80.0	 37.5	 125.0	 -50.0	 1.035	 133.0	 1	 120.0	 40.0; 0 
	1183	 80.0	 37.5	 125.0	 -50.0	 1.035	 133.0	 1	 120.0	 40.0; 0 
	1184	 80.0	 37.5	 125.0	 -50.0	 1.035	 133.0	 1	 120.0	 40.0; 0 
	1191	 103.895	 41.0	 129.0	 -47.0	 1.035	 128.0	 1	 106.56	 101.23; 0 
	1192	 165.0	 37.5	 125.0	 -50.0	 1.035	 123.0	 1	 250.0	 80.0; 0 
	1201	 97.1	 45.0	 90.0	 0.0	 1.035	 120.0	 1	 99.59	 94.61; 0 
	1202	 97.1	 45.0	 90.0	 0.0	 1.035	 120.0	 1	 99.59	 94.61; 0 
	1203	 97.1	 45.0	 90.0	 0.0	 1.035	 120.0	 1	 99.59	 94.61; 0 
	1232	 50.495	 20.5	 41.0	 0.0	 1.035	 62.0	 1	 51.79	 49.2; 0 
	1233	 14.565	 20.5	 41.0	 0.0	 1.035	 18.0	 1	 14.94	 14.19; 0 
	1244	 18.445	 20.0	 20.0	 20.0	 1.035	 23.0	 1	 18.92	 17.97; 0 
	1247	 15.53	 12.0	 12.0	 12.0	 1.035	 19.0	 1	 15.93	 15.13; 0 
	1250	 192.26	 75.5	 151.0	 0.0	 1.035	 237.0	 1	 197.19	 187.33; 0 
	1268	 0.49	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.5	 0.48; 0 
	1316	 0.975	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	1325	 1.355	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.39	 1.32; 0 
	1349	 1.455	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.49	 1.42; 0 
	1356	 0.975	 2.0	 2.0	 2.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	1359	 0.78	 1.0	 1.0	 1.0	 1.035	 1.0	 1	 0.8	 0.76; 0 
	1393	 12.43	 5.5	 11.0	 0.0	 1.035	 15.0	 1	 12.75	 12.11; 0 
	1403	 4.175	 1.0	 1.0	 1.0	 1.035	 5.0	 1	 4.28	 4.07; 0 
	1416	 225.5	 95.0	 180.0	 10.0	 1.035	 246.0	 1	 371.0	 80.0; 0 
	1417	 100.0	 62.5	 120.0	 5.0	 1.035	 123.0	 1	 120.0	 80.0; 0 
	1418	 12.5	 47.5	 90.0	 5.0	 1.035	 123.0	 1	 20.0	 5.0; 0 
	1426	 257.5	 47.5	 68.0	 27.0	 1.035	 106.0	 1	 495.0	 20.0; 0 
	1429	 0.195	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.2	 0.19; 0 
	1469	 0.585	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.6	 0.57; 0 
	1475	 2.04	 2.0	 2.0	 2.0	 1.035	 3.0	 1	 2.09	 1.99; 0 
	1504	 30.39	 2.0	 2.0	 2.0	 1.035	 37.0	 1	 31.17	 29.61; 0 
	1505	 47.58	 4.0	 4.0	 4.0	 1.035	 59.0	 1	 48.8	 46.36; 0 
	1514	 2.235	 1.0	 1.0	 1.0	 1.035	 3.0	 1	 2.29	 2.18; 0 
	1534	 0.295	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.3	 0.29; 0 
	1536	 192.5	 50.5	 190.0	 -89.0	 1.035	 251.0	 1	 225.0	 160.0; 0 
	1537	 192.5	 54.0	 203.0	 -95.0	 1.035	 255.0	 1	 225.0	 160.0; 0 
	1538	 142.5	 50.5	 190.0	 -89.0	 1.035	 255.0	 1	 215.0	 70.0; 0 
	1542	 8.735	 3.0	 3.0	 3.0	 1.035	 11.0	 1	 8.96	 8.51; 0 
	1543	 1.17	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.2	 1.14; 0 
	1550	 1.745	 1.0	 1.0	 1.0	 1.035	 2.0	 1	 1.79	 1.7; 0 
	1566	 53.4	 33.5	 47.0	 20.0	 1.035	 66.0	 1	 54.77	 52.03; 0 
	1587	 62.145	 27.0	 27.0	 27.0	 1.035	 77.0	 1	 63.74	 60.55; 0 
	1600	 16.995	 3.0	 3.0	 3.0	 1.035	 21.0	 1	 17.43	 16.56; 0 
	1602	 80.0	 45.0	 90.0	 0.0	 1.035	 144.0	 1	 120.0	 40.0; 0 
	1603	 80.0	 45.0	 90.0	 0.0	 1.035	 144.0	 1	 120.0	 40.0; 0 
	1609	 0.295	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.3	 0.29; 0 
	1617	 1.95	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 2.0	 1.9; 0 
	1620	 1.56	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.6	 1.52; 0 
	1627	 1.56	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.6	 1.52; 0 
	1630	 0.49	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.5	 0.48; 0 
	1635	 0.1	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.1	 0.1; 0 
	1638	 29.25	 5.0	 10.0	 0.0	 1.035	 36.0	 1	 30.0	 28.5; 0 
	1664	 146.25	 60.0	 120.0	 0.0	 1.035	 180.0	 1	 150.0	 142.5; 0 
	1669	 49.725	 8.0	 16.0	 0.0	 1.035	 61.0	 1	 51.0	 48.45; 0 
	1673	 48.75	 42.5	 85.0	 0.0	 1.035	 60.0	 1	 50.0	 47.5; 0 
	1674	 87.75	 45.0	 90.0	 0.0	 1.035	 108.0	 1	 90.0	 85.5; 0 
	1679	 2.925	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	1683	 2.245	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.3	 2.19; 0 
	1685	 2.925	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	1686	 48.75	 10.0	 20.0	 0.0	 1.035	 60.0	 1	 50.0	 47.5; 0 
	1698	 2.73	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.8	 2.66; 0 
	1700	 0.49	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.5	 0.48; 0 
	1706	 14.625	 0.0	 0.0	 0.0	 1.035	 18.0	 1	 15.0	 14.25; 0 
	1710	 2.925	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	1712	 107.25	 45.0	 90.0	 0.0	 1.035	 132.0	 1	 110.0	 104.5; 0 
	1717	 2.05	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.1	 2.0; 0 
	1719	 1.755	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.8	 1.71; 0 
	1726	 3.415	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.5	 3.33; 0 
	1728	 2.635	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.7	 2.57; 0 
	1730	 1.365	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.4	 1.33; 0 
	1734	 0.78	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.8	 0.76; 0 
	1735	 4.875	 1.0	 2.0	 0.0	 1.035	 6.0	 1	 5.0	 4.75; 0 
	1739	 2.925	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	1742	 0.39	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.4	 0.38; 0 
	1749	 5.85	 0.0	 0.0	 0.0	 1.035	 7.0	 1	 6.0	 5.7; 0 
	1758	 1.66	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.7	 1.62; 0 
	1760	 37.5	 6.0	 12.0	 0.0	 1.035	 30.0	 1	 55.0	 20.0; 0 
	1761	 54.0	 11.0	 22.0	 0.0	 1.035	 72.0	 1	 78.0	 30.0; 0 
	1763	 35.0	 6.0	 12.0	 0.0	 1.035	 48.0	 1	 50.0	 20.0; 0 
	1764	 35.0	 6.0	 12.0	 0.0	 1.035	 48.0	 1	 50.0	 20.0; 0 
	1768	 3.9	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 3.8; 0 
	1788	 3.22	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.3	 3.14; 0 
	1793	 2.925	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	1799	 1.465	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.5	 1.43; 0 
	1807	 2.535	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.6	 2.47; 0 
	1844	 1.17	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.2	 1.14; 0 
	1845	 1.17	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.2	 1.14; 0 
	1870	 1.17	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.2	 1.14; 0 
	1871	 0.585	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.6	 0.57; 0 
	1874	 3.9	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 3.8; 0 
	1875	 0.49	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.5	 0.48; 0 
	1882	 135.0	 60.0	 120.0	 0.0	 1.035	 240.0	 1	 200.0	 70.0; 0 
	1883	 135.0	 60.0	 120.0	 0.0	 1.035	 218.0	 1	 200.0	 70.0; 0 
	1894	 1.465	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.5	 1.43; 0 
	1895	 0.295	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.3	 0.29; 0 
	1904	 16.575	 0.0	 0.0	 0.0	 1.035	 20.0	 1	 17.0	 16.15; 0 
	1918	 5.85	 1.0	 2.0	 0.0	 1.035	 7.0	 1	 6.0	 5.7; 0 
	1921	 49.435	 7.5	 15.0	 0.0	 1.035	 61.0	 1	 50.7	 48.17; 0 
	1932	 2.44	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.5	 2.38; 0 
	1940	 1.95	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 2.0	 1.9; 0 
	1947	 5.85	 0.0	 0.0	 0.0	 1.035	 7.0	 1	 6.0	 5.7; 0 
	1960	 1.465	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.5	 1.43; 0 
	1961	 0.585	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.6	 0.57; 0 
	1962	 0.585	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.6	 0.57; 0 
	1964	 0.49	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.5	 0.48; 0 
	1966	 2.83	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 2.9	 2.76; 0 
	1970	 1.95	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 2.0	 1.9; 0 
	1974	 3.415	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.5	 3.33; 0 
	1976	 2.73	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.8	 2.66; 0 
	1977	 2.925	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	1993	 2.535	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.6	 2.47; 0 
	1995	 20.475	 4.0	 8.0	 0.0	 1.035	 25.0	 1	 21.0	 19.95; 0 
	1996	 0.195	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.2	 0.19; 0 
	1998	 0.39	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.4	 0.38; 0 
	2010	 195.0	 60.0	 120.0	 0.0	 1.035	 240.0	 1	 200.0	 190.0; 0 
	2021	 81.315	 40.0	 80.0	 0.0	 1.035	 100.0	 1	 83.4	 79.23; 0 
	2022	 78.975	 40.0	 80.0	 0.0	 1.035	 97.0	 1	 81.0	 76.95; 0 
	2026	 24.375	 5.0	 10.0	 0.0	 1.035	 30.0	 1	 25.0	 23.75; 0 
	2027	 11.7	 0.0	 0.0	 0.0	 1.035	 14.0	 1	 12.0	 11.4; 0 
	2033	 5.46	 0.0	 0.0	 0.0	 1.035	 7.0	 1	 5.6	 5.32; 0 
	2034	 0.49	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.5	 0.48; 0 
	2036	 0.39	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.4	 0.38; 0 
	2046	 0.975	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	2085	 0.295	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.3	 0.29; 0 
	2088	 0.49	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.5	 0.48; 0 
	2099	 17.55	 10.0	 20.0	 0.0	 1.035	 22.0	 1	 18.0	 17.1; 0 
	2106	 0.975	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	2107	 2.925	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	2108	 0.585	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.6	 0.57; 0 
	2115	 2.34	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.4	 2.28; 0 
	2119	 107.25	 10.0	 20.0	 0.0	 1.035	 132.0	 1	 110.0	 104.5; 0 
	2121	 0.975	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	2127	 2.145	 0.5	 1.0	 0.0	 1.035	 3.0	 1	 2.2	 2.09; 0 
	2138	 48.75	 5.0	 10.0	 0.0	 1.035	 60.0	 1	 50.0	 47.5; 0 
	2139	 39.0	 4.0	 8.0	 0.0	 1.035	 48.0	 1	 40.0	 38.0; 0 
	2140	 7.51	 0.5	 1.0	 0.0	 1.035	 9.0	 1	 7.7	 7.32; 0 
	2153	 0.685	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.7	 0.67; 0 
	2159	 11.7	 0.0	 999.0	 -999.0	 1.035	 14.0	 1	 12.0	 11.4; 0 
	2164	 4.0	 0.5	 1.0	 0.0	 1.035	 5.0	 1	 4.1	 3.9; 0 
	2167	 87.75	 10.0	 20.0	 0.0	 1.035	 108.0	 1	 90.0	 85.5; 0 
	2168	 48.75	 4.0	 8.0	 0.0	 1.035	 60.0	 1	 50.0	 47.5; 0 
	2171	 6.34	 0.5	 1.0	 0.0	 1.035	 8.0	 1	 6.5	 6.18; 0 
	2194	 9.75	 2.0	 4.0	 0.0	 1.035	 12.0	 1	 10.0	 9.5; 0 
	2197	 26.325	 9.0	 18.0	 0.0	 1.035	 32.0	 1	 27.0	 25.65; 0 
	2204	 25.35	 5.0	 10.0	 0.0	 1.035	 31.0	 1	 26.0	 24.7; 0 
	2213	 2.535	 0.5	 1.0	 0.0	 1.035	 3.0	 1	 2.6	 2.47; 0 
	2217	 3.9	 0.5	 1.0	 0.0	 1.035	 5.0	 1	 4.0	 3.8; 0 
	2218	 1.465	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.5	 1.43; 0 
	2221	 47.775	 0.0	 999.0	 -999.0	 1.035	 59.0	 1	 49.0	 46.55; 0 
	2225	 1.56	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.6	 1.52; 0 
	2234	 2.635	 0.5	 1.0	 0.0	 1.035	 3.0	 1	 2.7	 2.57; 0 
	2237	 16.09	 9.0	 18.0	 0.0	 1.035	 20.0	 1	 16.5	 15.68; 0 
	2248	 1.95	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 2.0	 1.9; 0 
	2268	 1.755	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.8	 1.71; 0 
	2271	 2.34	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.4	 2.28; 0 
	2272	 9.75	 2.0	 4.0	 0.0	 1.035	 12.0	 1	 10.0	 9.5; 0 
	2273	 6.145	 1.0	 2.0	 0.0	 1.035	 8.0	 1	 6.3	 5.99; 0 
	2278	 1.465	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.5	 1.43; 0 
	2290	 0.195	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.2	 0.19; 0 
	2293	 2.44	 0.5	 1.0	 0.0	 1.035	 3.0	 1	 2.5	 2.38; 0 
	2294	 0.975	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.0	 0.95; 0 
	2296	 13.165	 2.0	 4.0	 0.0	 1.035	 16.0	 1	 13.5	 12.83; 0 
	2298	 0.39	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.4	 0.38; 0 
	2307	 0.39	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.4	 0.38; 0 
	2323	 1.075	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.1	 1.05; 0 
	2328	 2.925	 0.5	 1.0	 0.0	 1.035	 4.0	 1	 3.0	 2.85; 0 
	2330	 0.295	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.3	 0.29; 0 
	2336	 53.625	 20.5	 41.0	 0.0	 1.035	 66.0	 1	 55.0	 52.25; 0 
	2339	 16.575	 3.0	 6.0	 0.0	 1.035	 20.0	 1	 17.0	 16.15; 0 
	2361	 49.725	 5.0	 10.0	 0.0	 1.035	 61.0	 1	 51.0	 48.45; 0 
	2372	 36.075	 9.5	 19.0	 0.0	 1.035	 44.0	 1	 37.0	 35.15; 0 
	2376	 1.95	 0.5	 1.0	 0.0	 1.035	 2.0	 1	 2.0	 1.9; 0 
	2379	 6.825	 1.0	 2.0	 0.0	 1.035	 8.0	 1	 7.0	 6.65; 0 
	2380	 48.75	 2.0	 22.0	 -18.0	 1.035	 60.0	 1	 50.0	 47.5; 0 
	2381	 48.75	 2.0	 22.0	 -18.0	 1.035	 60.0	 1	 50.0	 47.5; 0 
]; 0 

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 117.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.890000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.470000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.230000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 165.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  71.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  86.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  81.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  81.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  85.570000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.380000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.510000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.530000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.460000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  83.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 170.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  80.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 146.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 142.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 141.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  87.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 145.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.360000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  82.920000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 152.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.640000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  88.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.870000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 153.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	16	1	0.00155	0.01169	0.0182	160	160	160	0	0	0	-30	 30.0;											
	355	1	0.00157	0.06612	0	160	160	160	1.0099	0	0	-30	 30.0;											
	17	2	0.00155	0.01169	0.0182	160	160	160	0	0	0	-30	 30.0;											
	354	2	0.00157	0.06612	0	160	160	160	1.022	0	0	-30	 30.0;											
	10	3	0.01068	0.07895	0.1226	274	274	274	0	0	1	-30	 30.0;											
	219	3	0.00165	0.06736	0	160	160	160	1.027	0	1	-30	 30.0;											
	220	3	0.00165	0.06736	0	160	160	160	0.9955	0	1	-30	 30.0;											
	7	4	0.01674	0.09711	0.14423	377	377	377	0	0	1	-30	 30.0;											
	11	4	0.00293	0.01599	0.02478	335	335	335	0	0	1	-30	 30.0;											
	14	4	0.00442	0.03223	0.04985	464	464	464	0	0	1	-30	 30.0;											
	16	4	0.00888	0.06665	0.08896	377	377	377	0	0	1	-30	 30.0;											
	22	4	0.00783	0.043	0.04962	350	350	350	0	0	1	-30	 30.0;											
	245	4	0.00165	0.06901	0	160	160	160	1.0594	0	1	-30	 30.0;											
	246	4	0.00165	0.06901	0	160	160	160	1.0448	0	1	-30	 30.0;											
	5	6	0.00064	0.0305	0	400	400	400	1.0435	0.6	0	-30	 30.0;											
	7	5	0.00525	0.03988	0.06195	381	381	381	0	0	1	-30	 30.0;											
	10	5	0.01459	0.11219	0.16553	381	381	381	0	0	1	-30	 30.0;											
	309	5	0.00165	0.0686	0	160	160	160	1.0646	0	1	-30	 30.0;											
	309	5	0.00165	0.0686	0	160	160	160	1.0523	0	1	-30	 30.0;											
	6	8	0.00112	0.01329	0.34125	1316	1316	1316	0	0	1	-30	 30.0;											
	6	9	0.00299	0.03675	0.9184	1427	1427	1427	0	0	1	-30	 30.0;											
	15	6	0.00298	0.03417	0.93504	1427	1427	1427	0	0	1	-30	 30.0;											
	31	6	0.0015	0.01506	0.4032	1385	1385	1385	0	0	1	-30	 30.0;											
	310	6	0.0015	0.06188	0	250	250	250	1.0613	0	0	-30	 30.0;											
	12	7	0.01211	0.08742	0.14017	381	381	381	0	0	1	-30	 30.0;											
	13	7	0.00205	0.01326	0.02243	335	335	335	0	0	1	-30	 30.0;											
	19	7	0.0057	0.0407	0.06021	323	323	323	0	0	1	-30	 30.0;											
	21	7	0.00093	0.00651	0.01113	160	160	160	0	0	1	-30	 30.0;											
	29	7	0.01269	0.07498	0.1302	362	362	362	0	0	1	-30	 30.0;											
	321	7	0.00041	0.03368	0	250	250	250	1.0323	0	0	-30	 30.0;											
	322	7	0.00165	0.06775	0	160	160	160	1.0569	0	0	-30	 30.0;											
	8	18	0.00336	0.03977	1.02163	1316	1316	1316	0	0	1	-30	 30.0;											
	332	9	0.00087	0.05244	-0.02144	330	330	330	1.0781	0	1	-30	 30.0;											
	171	10	0.01409	0.10413	0.15972	464	464	464	0	0	1	-30	 30.0;											
	346	10	0.00124	0.06839	0	160	160	160	1.0054	0	1	-30	 30.0;											
	347	10	0.00124	0.06839	0	160	160	160	1.024	0	0	-30	 30.0;											
	16	11	0.0057	0.03952	0.07553	464	464	464	0	0	1	-30	 30.0;											
	17	11	0.0057	0.03952	0.07553	464	464	464	0	0	1	-30	 30.0;											
	111	11	0.01068	0.06196	0.09496	394	394	394	0	0	1	-30	 30.0;											
	352	11	0.00165	0.06901	0	160	160	160	1.0412	0	0	-30	 30.0;											
	353	11	0.00165	0.06901	0	160	160	160	1.0559	0	1	-30	 30.0;											
	140	12	0.01465	0.10589	0.17085	464	464	464	0	0	1	-30	 30.0;											
	359	12	0.00155	0.06612	0	160	160	160	1.0395	0	1	-30	 30.0;											
	360	12	0.00157	0.06612	0	160	160	160	1.059	0	1	-30	 30.0;											
	29	13	0.01345	0.08114	0.14113	339	339	339	0	0	1	-30	 30.0;											
	365	13	0.00165	0.06901	0	160	160	160	1.0312	0	1	-30	 30.0;											
	366	13	0.00165	0.06901	0	160	160	160	0.9872	0	1	-30	 30.0;											
	17	14	0.00384	0.02853	0.04588	464	464	464	0	0	1	-30	 30.0;											
	367	14	0.00157	0.06798	0	160	160	160	1.0664	0	1	-30	 30.0;											
	368	14	0.00165	0.06901	0	160	160	160	1.0777	0	1	-30	 30.0;											
	18	15	0.00358	0.04262	1.0944	1662	1662	1662	0	0	1	-30	 30.0;											
	15	165	0.00207	0.02474	0.664	831	831	831	0	0	1	-30	 30.0;											
	374	15	0.0015	0.06188	0	250	250	250	1.1502	0	1	-30	 30.0;											
	16	18	0.00036	0.02519	0	500	500	500	1.0605	0	1	-30	 30.0;											
	16	73	0.00909	0.0624	0.11142	464	464	464	0	0	1	-30	 30.0;											
	17	18	0.00036	0.02519	0	500	500	500	1.0607	0	1	-30	 30.0;											
	17	74	0.00868	0.06405	0.09699	464	464	464	0	0	1	-30	 30.0;											
	20	18	0.00063	0.00749	0.39226	1427	1427	1427	0	0	1	-30	 30.0;											
	75	18	0.00219	0.02369	0.59584	1434	1434	1434	0	0	1	-30	 30.0;											
	18	76	0.00137	0.01625	0.41184	1662	1662	1662	0	0	1	-30	 30.0;											
	18	101	0.00231	0.02769	0.70144	1662	1662	1662	0	0	1	-30	 30.0;											
	124	19	0.01696	0.12366	0.19699	464	464	464	0	0	1	-30	 30.0;											
	425	19	0.00165	0.06818	0	160	160	160	1.0241	0	0	-30	 30.0;											
	67	20	0.00331	0.03425	0.85888	831	831	831	0	0	1	-30	 30.0;											
	447	20	0.00137	0.06119	-0.01504	250	250	250	1.0796	0	1	-30	 30.0;											
	448	20	0.00137	0.06119	-0.01504	250	250	250	1.0923	0	1	-30	 30.0;											
	502	21	0.00165	0.07107	0	160	160	160	0.9922	0	1	-30	 30.0;											
	112	22	0.00465	0.02618	0.02962	362	362	362	0	0	1	-30	 30.0;											
	526	22	0.00165	0.06901	0	160	160	160	1.0685	0	0	-30	 30.0;											
	527	22	0.00165	0.06901	0	160	160	160	1.0424	0	1	-30	 30.0;											
	37	23	0.01163	0.07031	0.1058	394	394	394	0	0	1	-30	 30.0;											
	46	23	0.00837	0.04868	0.07348	457	457	457	0	0	1	-30	 30.0;											
	53	23	0.01122	0.06558	0.09835	274	274	274	0	0	1	-30	 30.0;											
	540	23	0.0014	0.0668	0	160	160	160	1.0182	0	0	-30	 30.0;											
	54	24	0.00769	0.05727	0.08789	160	160	160	0	0	1	-30	 30.0;											
	545	24	0.00151	0.06715	0	160	160	160	1.0161	0	1	-30	 30.0;											
	41	25	0.00556	0.04145	0.0636	274	274	274	0	0	1	-30	 30.0;											
	53	25	0.00452	0.03368	0.05169	464	464	464	0	0	1	-30	 30.0;											
	54	25	0.00019	0.0014	0.00213	464	464	464	0	0	1	-30	 30.0;											
	564	25	0.00157	0.07808	0	160	160	160	1.0276	0	1	-30	 30.0;											
	38	26	0.00698	0.05196	0.07967	160	160	160	0	0	1	-30	 30.0;											
	568	26	0.00149	0.06616	0	160	160	160	1.013	0	1	-30	 30.0;											
	28	27	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;											
	33	27	0.0024	0.01494	0.02253	160	160	160	0	0	0	-30	 30.0;											
	48	27	0.01213	0.06215	0.09371	362	362	362	0	0	1	-30	 30.0;											
	27	74	0.01116	0.07231	0.10367	304	304	304	0	0	1	-30	 30.0;											
	47	28	0.00248	0.01798	0.02759	464	464	464	0	0	1	-30	 30.0;											
	28	88	0.01488	0.08161	0.1148	362	362	362	0	0	1	-30	 30.0;											
	30	29	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;											
	29	32	0.00034	0.02097	0	500	500	500	1.0619	0	1	-30	 30.0;											
	45	29	0.00545	0.04021	0.06699	464	464	464	0	0	1	-30	 30.0;											
	48	29	0.00574	0.04283	0.06573	464	464	464	0	0	1	-30	 30.0;											
	613	29	0.00157	0.06775	0	160	160	160	1.0016	0	1	-30	 30.0;											
	46	30	0.00545	0.04021	0.06699	464	464	464	0	0	1	-30	 30.0;											
	49	30	0.00707	0.04541	0.06931	362	362	362	0	0	1	-30	 30.0;											
	32	31	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;											
	39	31	0.00176	0.02144	0.57344	1385	1385	1385	0	0	1	-30	 30.0;											
	36	32	0.00167	0.0189	0.54176	498	498	498	0	0	1	-30	 30.0;											
	615	33	0.00163	0.06946	0	160	160	160	1.0291	0	0	-30	 30.0;											
	35	34	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;											
	34	51	0.00113	0.01406	0.37488	1385	1385	1385	0	0	1	-30	 30.0;											
	183	34	0.00188	0.02287	0.6432	1385	1385	1385	0	0	1	-30	 30.0;											
	183	35	0.00188	0.02287	0.6432	1385	1385	1385	0	0	1	-30	 30.0;											
	617	35	0.00135	0.06052	0	250	250	250	1.0654	0	1	-30	 30.0;											
	644	36	0.00135	0.06052	0	250	250	250	1.1003	0	0	-30	 30.0;											
	645	36	0.00153	0.06156	0	250	250	250	1.0971	0	1	-30	 30.0;											
	38	37	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;											
	663	37	0.00157	0.06616	0	160	160	160	1.0009	0	1	-30	 30.0;											
	55	38	0.00316	0.02076	0.03146	394	394	394	0	0	1	-30	 30.0;											
	40	39	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;											
	682	39	0.00139	0.05984	0	250	250	250	1.0603	0	1	-30	 30.0;											
	44	40	0.00109	0.01277	0.34176	1385	1385	1385	0	0	1	-30	 30.0;											
	679	40	0.0014	0.06235	0	250	250	250	1.0996	0	0	-30	 30.0;											
	42	41	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;											
	41	43	0.00081	0.03	0	400	400	400	1.0377	0	1	-30	 30.0;											
	80	41	0.00372	0.0438	0.10096	609	609	609	0	0	1	-30	 30.0;											
	47	42	0.00882	0.06564	0.10066	274	274	274	0	0	1	-30	 30.0;											
	54	42	0.00355	0.02643	0.04056	392	392	392	0	0	1	-30	 30.0;											
	689	42	0.00145	0.06839	0	160	160	160	1.0037	0	0	-30	 30.0;											
	44	43	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;											
	99	43	0.00169	0.01994	0.50624	831	831	831	0	0	1	-30	 30.0;
	50	44	0.00094	0.01097	0.29376	1662	1662	1662	0	0	1	-30	 30.0;
	46	45	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	49	45	0.01048	0.06097	0.09205	394	394	394	0	0	1	-30	 30.0;
	706	47	0.00157	0.06775	0	160	160	160	1.0249	0	1	-30	 30.0;
	707	47	0.00165	0.06775	0	160	160	160	1.0201	0	1	-30	 30.0;
	49	48	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	717	48	0.00163	0.06783	0	160	160	160	1.023	0	0	-30	 30.0;
	716	49	0.00143	0.06831	0	160	160	160	1.0238	0	1	-30	 30.0;
	51	50	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	98	50	0.0015	0.01788	0.4512	831	831	831	0	0	1	-30	 30.0;
	100	50	0.00469	0.05544	1.4048	831	831	831	0	0	1	-30	 30.0;
	726	50	0.00139	0.0608	0	250	250	250	1.0815	0	1	-30	 30.0;
	727	51	0.0014	0.06235	0	250	250	250	1.0819	0	1	-30	 30.0;
	53	52	0.00151	0.00878	0.01316	160	160	160	0	0	1	-30	 30.0;
	754	52	0.00163	0.06754	0	160	160	160	1.0317	0	1	-30	 30.0;
	181	55	0.01434	0.08353	0.12603	394	394	394	0	0	1	-30	 30.0;
	778	55	0.00161	0.06762	0	160	160	160	0.9979	0	1	-30	 30.0;
	74	56	0.00207	0.01281	0.02052	394	394	394	0	0	1	-30	 30.0;
	796	56	0.00207	0.06777	-0.003	160	160	160	1.0389	0	1	-30	 30.0;
	81	57	0.00083	0.00496	0.00726	137	137	137	0	0	1	-30	 30.0;
	80	58	0.00083	0.00496	0.00726	137	137	137	0	0	1	-30	 30.0;
	63	59	0.00207	0.01405	0.02265	362	362	362	0	0	1	-30	 30.0;
	82	59	0.01116	0.07045	0.11606	362	362	362	0	0	1	-30	 30.0;
	821	59	0.00165	0.06798	-0.00319	160	160	160	1.0178	0	0	-30	 30.0;
	60	85	0.01095	0.0593	0.08441	362	362	362	0	0	1	-30	 30.0;
	104	60	0.00599	0.04091	0.07212	464	464	464	0	0	1	-30	 30.0;
	834	60	0.00145	0.06921	-0.00532	160	160	160	0.9936	0	1	-30	 30.0;
	836	60	0.00372	0.12583	-0.00242	100	100	100	1.0154	0	0	-30	 30.0;
	62	61	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	64	61	0.00517	0.03843	0.05876	464	464	464	0	0	1	-30	 30.0;
	109	61	0.00083	0.0062	0.00958	464	464	464	0	0	1	-30	 30.0;
	184	61	0.01219	0.07066	0.11742	274	274	274	0	0	1	-30	 30.0;
	82	62	0.00165	0.01095	0.01955	464	464	464	0	0	1	-30	 30.0;
	110	62	0.00083	0.0062	0.00949	464	464	464	0	0	1	-30	 30.0;
	71	63	0.00475	0.03079	0.04879	362	362	362	0	0	1	-30	 30.0;
	91	63	0.00455	0.02769	0.04608	394	394	394	0	0	1	-30	 30.0;
	94	63	0.00186	0.0126	0.02236	464	464	464	0	0	1	-30	 30.0;
	96	63	0.00826	0.04236	0.06118	362	362	362	0	0	1	-30	 30.0;
	64	69	0.00434	0.02975	0.05266	464	464	464	0	0	1	-30	 30.0;
	79	64	0.00351	0.02438	0.03998	362	362	362	0	0	1	-30	 30.0;
	93	64	0.00186	0.0126	0.02236	464	464	464	0	0	1	-30	 30.0;
	95	64	0.00826	0.04236	0.06118	362	362	362	0	0	1	-30	 30.0;
	90	65	0.00785	0.04132	0.06389	394	394	394	0	0	1	-30	 30.0;
	65	91	0.00227	0.01446	0.02585	394	394	394	0	0	1	-30	 30.0;
	66	67	0.00031	0.02094	0	500	500	500	1.0616	0	1	-30	 30.0;
	66	68	0.00248	0.02355	0.04763	457	457	457	0	0	1	-30	 30.0;
	152	66	0.01033	0.08285	0.13959	464	464	464	0	0	1	-30	 30.0;
	138	67	0.00194	0.02056	0.51584	866	866	866	0	0	1	-30	 30.0;
	911	67	0.00156	0.06269	-0.00992	250	250	250	1.0656	0	1	-30	 30.0;
	912	67	0.00156	0.06269	-0.00992	250	250	250	1.066	0	1	-30	 30.0;
	68	78	0.00579	0.04153	0.06621	464	464	464	0	0	1	-30	 30.0;
	978	68	0.00165	0.06694	-0.0031	160	160	160	1.0083	0	1	-30	 30.0;
	979	68	0.00145	0.06653	-0.00319	160	160	160	1.006	0	1	-30	 30.0;
	83	69	0.00145	0.00992	0.01762	464	464	464	0	0	1	-30	 30.0;
	995	69	0.00145	0.0655	-0.00252	160	160	160	1.0107	0	0	-30	 30.0;
	996	69	0.00145	0.07045	-0.00252	160	160	160	1.0025	0	1	-30	 30.0;
	70	73	0.00145	0.00971	0.01626	457	457	457	0	0	1	-30	 30.0;
	107	70	0.00062	0.00413	0.00697	457	457	457	0	0	1	-30	 30.0;
	72	71	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	86	71	0.00165	0.00971	0.01423	362	362	362	0	0	1	-30	 30.0;
	1059	71	0.00145	0.06983	-0.00232	160	160	160	1.0193	0	1	-30	 30.0;
	1060	71	0.00165	0.06777	-0.00281	160	160	160	0.9558	0	1	-30	 30.0;
	73	75	0.00075	0.02444	-0.00832	330	330	330	1.0544	-1.7	1	-30	 30.0;
	87	73	0.00393	0.02851	0.04501	464	464	464	0	0	1	-30	 30.0;
	74	76	0.00075	0.02469	-0.008	330	330	330	1.0606	-1.7	1	-30	 30.0;
	74	108	0.00083	0.00517	0.00871	464	464	464	0	0	1	-30	 30.0;
	76	75	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	76	105	0.00244	0.02756	0.768	845	845	845	0	0	1	-30	 30.0;
	84	77	0.00393	0.02665	0.04617	457	457	457	0	0	1	-30	 30.0;
	85	77	0.00186	0.01384	0.02284	464	464	464	0	0	1	-30	 30.0;
	1095	77	0.00165	0.06694	-0.0029	160	160	160	1.0162	0	0	-30	 30.0;
	1096	77	0.00145	0.06736	-0.00658	160	160	160	1.0085	0	1	-30	 30.0;
	78	103	0.00496	0.03368	0.05963	464	464	464	0	0	1	-30	 30.0;
	1106	78	0.00145	0.06839	-0.00319	160	160	160	1.0272	0	0	-30	 30.0;
	88	79	0.0031	0.02335	0.0362	464	464	464	0	0	1	-30	 30.0;
	81	80	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	80	96	0.01591	0.0876	0.11684	362	362	362	0	0	1	-30	 30.0;
	1114	80	0.00165	0.06694	-0.00232	160	160	160	0.9876	0	1	-30	 30.0;
	93	81	0.01777	0.11674	0.16359	362	362	362	0	0	1	-30	 30.0;
	1115	81	0.00165	0.06694	-0.00319	160	160	160	0.9847	0	1	-30	 30.0;
	1138	82	0.00165	0.06756	-0.00319	160	160	160	1.0035	0	0	-30	 30.0;
	1139	82	0.00145	0.06756	-0.00223	160	160	160	1.0148	0	1	-30	 30.0;
	84	83	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	103	83	0.0031	0.02169	0.03843	464	464	464	0	0	1	-30	 30.0;
	1141	83	0.00145	0.06653	-0.0029	160	160	160	1.0054	0	1	-30	 30.0;
	184	84	0.01178	0.07087	0.11684	274	274	274	0	0	1	-30	 30.0;
	1192	84	0.00165	0.0686	-0.0029	160	160	160	1.001	0	1	-30	 30.0;
	86	85	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	1182	85	0.00207	0.0936	-0.00339	160	160	160	1.0033	0	1	-30	 30.0;
	86	108	0.00537	0.0405	0.06002	464	464	464	0	0	1	-30	 30.0;
	1184	86	0.00186	0.09277	-0.003	160	160	160	0.9967	0	1	-30	 30.0;
	88	87	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	94	87	0.00599	0.03512	0.05237	362	362	362	0	0	1	-30	 30.0;
	1213	87	0.00145	0.06715	-0.00223	160	160	160	1.0209	0	1	-30	 30.0;
	89	94	0.00599	0.04153	0.07366	464	464	464	0	0	1	-30	 30.0;
	102	89	0.00207	0.01343	0.02207	362	362	362	0	0	1	-30	 30.0;
	1217	89	0.00145	0.0657	-0.00523	160	160	160	1.0212	0	1	-30	 30.0;
	104	90	0.00455	0.0314	0.05489	464	464	464	0	0	1	-30	 30.0;
	1244	90	0.00145	0.06756	-0.00348	160	160	160	1	0	1	-30	 30.0;
	1343	91	0.00145	0.06756	-0.0029	160	160	160	1.0144	0	1	-30	 30.0;
	100	92	0.00094	0.01038	0.28992	845	845	845	0	0	1	-30	 30.0;
	92	106	0.00094	0.0105	0.2928	845	845	845	0	0	1	-30	 30.0;
	1382	92	0.00156	0.06269	-0.00864	250	250	250	1.0686	0	0	-30	 30.0;
	1384	92	0.00156	0.06294	-0.00864	250	250	250	1.0794	0	0	-30	 30.0;
	94	93	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	1418	93	0.00145	0.06736	-0.00223	160	160	160	1.0031	0	1	-30	 30.0;
	96	95	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	102	95	0.00455	0.02459	0.0362	362	362	362	0	0	1	-30	 30.0;
	1426	96	0.00145	0.06674	-0.00658	160	160	160	1.0075	0	1	-30	 30.0;
	1427	97	0.00041	0.01818	0	125	125	125	0.9996	0	0	-30	 30.0;
	99	98	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	1502	98	0.00137	0.05988	-0.01504	250	250	250	1.1628	0	0	-30	 30.0;
	101	99	0.00313	0.03562	0.99104	845	845	845	0	0	1	-30	 30.0;
	101	100	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	1504	100	0.00137	0.06119	-0.00992	250	250	250	1.0798	0	1	-30	 30.0;
	1505	101	0.00156	0.06269	-0.00992	250	250	250	1.0818	0	1	-30	 30.0;
	1524	102	0.00165	0.06694	-0.003	160	160	160	1.0081	0	0	-30	 30.0;
	104	103	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	103	106	0.0005	0.02875	-0.016	400	400	400	1.0641	0	1	-30	 30.0;
	1536	103	0.00145	0.0686	-0.00232	160	160	160	1.0043	0	1	-30	 30.0;
	1538	104	0.00165	0.06818	-0.0029	160	160	160	1.004	0	1	-30	 30.0;
	106	105	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	105	185	0.00187	0.01763	0.4832	1108	1108	1108	0	0	1	-30	 30.0;
	106	180	0.0015	0.01469	0.40384	1108	1108	1108	0	0	1	-30	 30.0;
	108	107	0.00062	0.00496	0.00755	464	464	464	0	0	1	-30	 30.0;
	1552	107	0.00145	0.06756	-0.00378	160	160	160	1.0333	0	0	-30	 30.0;
	1553	107	0.00145	0.0655	-0.0029	160	160	160	1.0192	0	0	-30	 30.0;
	112	111	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	123	111	0.00438	0.03188	0.05072	464	464	464	0	0	1	-30	 30.0;
	124	111	0.00614	0.03252	0.05246	362	362	362	0	0	1	-30	 30.0;
	1603	111	0.00165	0.0625	0	160	160	160	1.0034	0	0	-30	 30.0;
	113	114	0.00506	0.03654	0.0636	304	304	304	0	0	1	-30	 30.0;
	151	113	0.00221	0.01655	0.02478	304	304	304	0	0	1	-30	 30.0;
	1623	113	0.00145	0.06818	0	160	160	160	1.0733	0	1	-30	 30.0;
	1624	113	0.00165	0.06818	0	160	160	160	1.0618	0	1	-30	 30.0;
	114	131	0.00583	0.04231	0.07066	464	464	464	0	0	1	-30	 30.0;
	1647	114	0.00151	0.06688	0	160	160	160	1.0504	0	0	-30	 30.0;
	116	115	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	133	115	0.00274	0.02696	0.70592	1385	1385	1385	0	0	1	-30	 30.0;
	1649	115	0.00153	0.06206	0	250	250	250	1.1835	0	1	-30	 30.0;
	138	116	0.0017	0.01733	0.45632	1385	1385	1385	0	0	1	-30	 30.0;
	1650	116	0.00152	0.06206	0	250	250	250	1.1614	0	1	-30	 30.0;
	140	117	0.01103	0.08057	0.12413	304	304	304	0	0	1	-30	 30.0;
	143	117	0.00355	0.02593	0.04124	464	464	464	0	0	1	-30	 30.0;
	1655	117	0.00151	0.06688	0	160	160	160	1.0335	0	0	-30	 30.0;
	119	118	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	126	118	0.00647	0.0413	0.06921	464	464	464	0	0	1	-30	 30.0;
	142	118	0.00105	0.00721	0.01028	464	464	464	0	0	1	-30	 30.0;
	1680	118	0.00151	0.06688	0	160	160	160	1.0498	0	0	-30	 30.0;
	125	120	0.01043	0.07789	0.12206	464	464	464	0	0	1	-30	 30.0;
	130	120	0.01054	0.07686	0.12236	464	464	464	0	0	1	-30	 30.0;
	1686	120	0.00161	0.06653	0	160	160	160	1.0639	0	0	-30	 30.0;
	1687	120	0.00161	0.06653	0	160	160	160	1.0532	0	1	-30	 30.0;
	122	121	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	151	121	0.00603	0.04401	0.06979	464	464	464	0	0	1	-30	 30.0;
	1747	121	0.00145	0.06818	0	160	160	160	1.0226	0	1	-30	 30.0;
	1748	121	0.00145	0.06818	0	160	160	160	1.028	0	1	-30	 30.0;
	124	123	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	140	123	0.00048	0.00331	0.00571	464	464	464	0	0	1	-30	 30.0;
	144	123	0.0186	0.09638	0.14094	362	362	362	0	0	1	-30	 30.0;
	1760	123	0.00341	0.22521	0	80	80	80	0.9794	0	1	-30	 30.0;
	1762	123	0.00165	0.06851	0	160	160	160	1.0321	0	1	-30	 30.0;
	1764	123	0.00562	0.23161	0	80	80	80	0.9407	0	1	-30	 30.0;
	139	124	0.00048	0.00331	0.00571	304	304	304	0	0	1	-30	 30.0;
	1761	124	0.00341	0.2314	0	80	80	80	0.9794	0	0	-30	 30.0;
	1763	124	0.00562	0.22624	0	80	80	80	0.9407	0	1	-30	 30.0;
	126	125	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	135	125	0.00469	0.03465	0.05382	464	464	464	0	0	1	-30	 30.0;
	186	125	0.00165	0.01591	0.04695	464	464	464	0	0	1	-30	 30.0;
	1775	125	0.00163	0.06136	0.00416	160	160	160	1.0176	0	1	-30	 30.0;
	126	127	0.00064	0.0305	0	400	400	400	1.0488	0	1	-30	 30.0;
	186	126	0.00165	0.01591	0.04695	464	464	464	0	0	1	-30	 30.0;
	128	127	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	157	127	0.00294	0.03463	0.9216	831	831	831	0	0	1	-30	 30.0;
	145	128	0.00371	0.04326	1.18688	748	748	748	0	0	1	-30	 30.0;
	143	129	0.00934	0.05225	0.0877	394	394	394	0	0	1	-30	 30.0;
	129	148	0.01058	0.053	0.08848	394	394	394	0	0	1	-30	 30.0;
	1814	129	0.00165	0.0593	0	160	160	160	1.0499	0	1	-30	 30.0;
	130	132	0.01252	0.09136	0.14539	381	381	381	0	0	1	-30	 30.0;
	130	154	0.00771	0.05696	0.08838	381	381	381	0	0	1	-30	 30.0;
	1822	130	0.00165	0.0593	0	160	160	160	1.088	0	0	-30	 30.0;
	1823	130	0.00165	0.0593	0	160	160	160	1.094	0	0	-30	 30.0;
	132	131	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	131	133	0.00084	0.02756	0	330	330	330	1.1147	-2.4	1	-30	 30.0;
	147	131	0.01545	0.07335	0.12661	464	464	464	0	0	1	-30	 30.0;
	151	131	0.01457	0.07955	0.14007	394	394	394	0	0	1	-30	 30.0;
	1839	131	0.00165	0.09277	0	160	160	160	1.0343	0	1	-30	 30.0;
	132	134	0.00084	0.02756	0	330	330	330	1.1147	-2.4	1	-30	 30.0;
	148	132	0.01545	0.07335	0.12661	464	464	464	0	0	1	-30	 30.0;
	150	132	0.01457	0.07955	0.14007	394	394	394	0	0	1	-30	 30.0;
	1840	132	0.00165	0.06694	0	160	160	160	1.0225	0	1	-30	 30.0;
	134	133	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	182	133	0.00031	0.00338	0.0992	1385	1385	1385	0	0	1	-30	 30.0;
	182	134	0.00031	0.00338	0.0992	1385	1385	1385	0	0	1	-30	 30.0;
	136	135	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	142	135	0.0061	0.04483	0.07095	464	464	464	0	0	1	-30	 30.0;
	1845	135	0.00029	0.06136	0.00416	160	160	160	1.0654	0	1	-30	 30.0;
	1846	135	0.00165	0.0686	0	160	160	160	1.0626	0	0	-30	 30.0;
	138	137	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	1880	138	0.00138	0.05931	0	250	250	250	1.1019	0	0	-30	 30.0;
	1881	138	0.00138	0.05931	0	250	250	250	1.1019	0	0	-30	 30.0;
	140	139	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	166	139	0.01386	0.08702	0.13504	304	304	304	0	0	1	-30	 30.0;
	174	139	0.01176	0.06829	0.1028	381	381	381	0	0	1	-30	 30.0;
	167	140	0.01717	0.0894	0.12903	304	304	304	0	0	1	-30	 30.0;
	1882	140	0.00163	0.07033	0	160	160	160	1.003	0	1	-30	 30.0;
	144	141	0.01312	0.07622	0.11664	381	381	381	0	0	1	-30	 30.0;
	178	141	0.01676	0.09717	0.14868	274	274	274	0	0	1	-30	 30.0;
	1902	141	0.00165	0.0593	0	160	160	160	1.0291	0	1	-30	 30.0;
	1903	141	0.00165	0.0593	0	160	160	160	1.0279	0	1	-30	 30.0;
	1904	142	0.00281	0.10601	0	100	100	100	1.0771	0	1	-30	 30.0;
	1905	142	0.00281	0.10601	0	100	100	100	0.9302	0	1	-30	 30.0;
	144	143	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	143	145	0.00035	0.02375	0	500	500	500	1.1409	0	1	-30	 30.0;
	149	143	0.00244	0.01318	0.0213	160	160	160	0	0	1	-30	 30.0;
	144	147	0.01849	0.0956	0.15914	304	304	304	0	0	1	-30	 30.0;
	1907	144	0.00165	0.0593	0	160	160	160	1.0366	0	0	-30	 30.0;
	146	145	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	1906	145	0.00153	0.06206	0	250	250	250	1.1273	0	0	-30	 30.0;
	148	147	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	154	147	0.0024	0.01779	0.02759	381	381	381	0	0	1	-30	 30.0;
	1919	147	0.00165	0.06653	0	160	160	160	1.0906	0	1	-30	 30.0;
	1920	148	0.00165	0.06775	0	160	160	160	1.0137	0	1	-30	 30.0;
	1925	149	0.00165	0.05229	0	160	160	160	1.0317	0	1	-30	 30.0;
	151	150	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	152	150	0.00517	0.03698	0.05895	464	464	464	0	0	1	-30	 30.0;
	1987	150	0.00165	0.06818	0	160	160	160	1.0702	0	1	-30	 30.0;
	1988	151	0.00165	0.06818	0	160	160	160	1.0633	0	1	-30	 30.0;
	153	152	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	2090	152	0.00165	0.06632	0	160	160	160	1.0646	0	0	-30	 30.0;
	2112	154	0.00165	0.06632	0	160	160	160	1.0891	0	1	-30	 30.0;
	2113	154	0.00165	0.06632	0	160	160	160	1.0903	0	0	-30	 30.0;
	166	155	0.0018	0.02114	0.0515	160	160	160	0	0	1	-30	 30.0;
	2134	155	0.00155	0.06585	0	160	160	160	1.0712	0	1	-30	 30.0;
	156	158	0.00059	0.03093	0	400	400	400	1.1047	0	1	-30	 30.0;
	179	156	0.0057	0.04236	0.12971	365	365	365	0	0	1	-30	 30.0;
	158	157	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	2157	157	0.00137	0.05969	0	250	250	250	1.0995	0	0	-30	 30.0;
	176	158	0.00281	0.03312	0.88096	831	831	831	0	0	1	-30	 30.0;
	160	159	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	159	165	0.00224	0.02583	0.72352	831	831	831	0	0	1	-30	 30.0;
	159	176	0.00133	0.01569	0.41821	831	831	831	0	0	1	-30	 30.0;
	2165	159	0.00129	0.06437	0	250	250	250	1.0465	0	0	-30	 30.0;
	168	160	0.0021	0.02475	0.65792	831	831	831	0	0	1	-30	 30.0;
	160	177	0.00133	0.01569	0.41821	831	831	831	0	0	1	-30	 30.0;
	2166	160	0.00129	0.06437	0	250	250	250	1.0537	0	0	-30	 30.0;
	162	161	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	161	166	0.02738	0.14254	0.20047	274	274	274	0	0	1	-30	 30.0;
	2170	161	0.00159	0.06694	0	160	160	160	1.0229	0	1	-30	 30.0;
	162	179	0.01905	0.11132	0.16785	274	274	274	0	0	1	-30	 30.0;
	2169	162	0.0037	0.18657	0	120	120	120	1.0617	0	1	-30	 30.0;
	164	163	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	163	165	0.0004	0.03	0	500	500	500	1.1321	-3.6	1	-30	 30.0;
	163	172	0.00564	0.04196	0.06437	274	274	274	0	0	1	-30	 30.0;
	2188	163	0.00163	0.06671	0	160	160	160	1.0201	0	1	-30	 30.0;
	164	167	0.00795	0.05919	0.0908	274	274	274	0	0	1	-30	 30.0;
	2186	164	0.00163	0.06671	0	160	160	160	0.9844	0	1	-30	 30.0;
	2187	165	0.00059	0.04206	0	330	330	330	1.0822	0	1	-30	 30.0;
	167	166	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	2195	166	0.00159	0.06736	0	160	160	160	1.0261	0	1	-30	 30.0;
	2196	167	0.00159	0.06736	0	160	160	160	1.0259	0	1	-30	 30.0;
	169	168	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	2258	169	0.00089	0.05411	0	330	330	330	1.0528	0	1	-30	 30.0;
	171	170	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	170	174	0.02756	0.16014	0.24287	274	274	274	0	0	1	-30	 30.0;
	2260	170	0.00161	0.06756	0	160	160	160	1.0503	0	1	-30	 30.0;
	2261	171	0.00161	0.06756	0	160	160	160	1.024	0	1	-30	 30.0;
	173	172	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	2339	172	0.00157	0.0675	0	160	160	160	1.0215	0	1	-30	 30.0;
	173	175	0.00731	0.05579	0.08364	274	274	274	0	0	1	-30	 30.0;
	2340	173	0.00277	0.1062	0	100	100	100	1.0355	0	1	-30	 30.0;
	175	174	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	2357	174	0.00161	0.06736	0	160	160	160	1.05	0	1	-30	 30.0;
	2357	175	0.00165	0.06671	0	160	160	160	1.0491	0	1	-30	 30.0;
	177	176	0	0.0001	0	1593	1593	1593	0	0	1	-30	 30.0;
	2377	176	0.00137	0.05969	0	250	250	250	1.1045	0	1	-30	 30.0;
	2378	176	0.00137	0.05969	0	250	250	250	1.105	0	1	-30	 30.0;
	179	178	0	0.0001	0	876	876	876	0	0	1	-30	 30.0;
	2380	178	0.00155	0.06798	0	160	160	160	1.0297	0	1	-30	 30.0;
	2381	179	0.00161	0.06775	0	160	160	160	1.0286	0	1	-30	 30.0;
	202	187	0.10041	0.17736	0.01665	68	68	68	0	0	1	-30	 30.0;
	423	187	0.0386	0.08364	0.00735	90	90	90	0	0	1	-30	 30.0;
	434	188	0.04017	0.11711	0.01446	140	140	140	0	0	1	-30	 30.0;
	437	188	0.0414	0.1257	0.01489	140	140	140	0	0	1	-30	 30.0;
	443	189	0.04719	0.08273	0.00785	90	90	90	0	0	1	-30	 30.0;
	513	189	0.03909	0.06843	0.00649	91	91	91	0	0	1	-30	 30.0;
	355	190	0.01967	0.0638	0.0066	120	120	120	0	0	1	-30	 30.0;
	376	190	0.02231	0.07248	0.0075	120	120	120	0	0	1	-30	 30.0;
	207	191	0.00686	0.02215	0.00229	120	120	120	0	0	1	-30	 30.0;
	529	191	0.02058	0.06694	0.00691	120	120	120	0	0	1	-30	 30.0;
	193	192	0.00694	0.02256	0.00231	140	140	140	0	0	1	-30	 30.0;
	194	192	0.00264	0.00851	0.00088	140	140	140	0	0	1	-30	 30.0;
	308	192	0.03942	0.12033	0.01413	137	137	137	0	0	1	-30	 30.0;
	453	192	0.00818	0.02545	0.00289	122	122	122	0	0	1	-30	 30.0;
	193	332	0.0205	0.07347	0.00782	140	140	140	0	0	1	-30	 30.0;
	248	194	0.02893	0.08719	0.0105	140	140	140	0	0	1	-30	 30.0;
	256	194	0.02802	0.08446	0.01016	140	140	140	0	0	1	-30	 30.0;
	332	194	0.02545	0.08099	0.00735	120	120	120	0	0	1	-30	 30.0;
	285	195	0.01959	0.06355	0.00659	137	137	137	0	0	1	-30	 30.0;
	514	195	0.00992	0.02975	0.00316	120	120	120	0	0	1	-30	 30.0;
	1736	196	0.06182	0.10504	0.01014	90	90	90	0	0	1	-30	 30.0;
	197	247	0.0443	0.09347	0.00876	90	90	90	0	0	1	-30	 30.0;
	351	198	0.03529	0.10818	0.011	90	90	90	0	0	1	-30	 30.0;
	425	198	0.02744	0.08264	0.00995	76	76	76	0	0	1	-30	 30.0;
	433	199	0.00983	0.03198	0.0033	120	120	120	0	0	1	-30	 30.0;
	444	199	0.01198	0.03893	0.00402	120	120	120	0	0	1	-30	 30.0;
	200	428	0.0076	0.02298	0.00272	120	120	120	0	0	1	-30	 30.0;
	533	200	0.03339	0.10124	0.01199	120	120	120	0	0	1	-30	 30.0;
	219	201	0.02793	0.08496	0.01006	140	140	140	0	0	1	-30	 30.0;
	201	255	0.02702	0.08215	0.00973	140	140	140	0	0	1	-30	 30.0;
	239	202	0.05198	0.09	0.00889	68	68	68	0	0	1	-30	 30.0;
	202	332	0.05992	0.11628	0.01298	68	68	68	0	0	0	-30	 30.0;
	425	203	0.00843	0.02769	0.00279	76	76	76	0	0	1	-30	 30.0;
	203	459	0.0357	0.11719	0.01184	120	120	120	0	0	1	-30	 30.0;
	204	526	0.00132	0.0043	0.00045	140	140	140	0	0	1	-30	 30.0;
	205	527	0.00132	0.0043	0.00045	140	140	140	0	0	1	-30	 30.0;
	224	206	0.00917	0.02983	0.00307	140	140	140	0	0	1	-30	 30.0;
	384	206	0.00785	0.02545	0.00262	140	140	140	0	0	1	-30	 30.0;
	354	207	0.01372	0.04446	0.00461	120	120	120	0	0	1	-30	 30.0;
	208	326	0.02909	0.09438	0.00976	120	120	120	0	0	1	-30	 30.0;
	208	342	0.00355	0.01157	0.00121	137	137	137	0	0	1	-30	 30.0;
	209	211	0.00678	0.02215	0.00224	101	101	101	0	0	1	-30	 30.0;
	334	209	0.00917	0.03	0.00303	101	101	101	0	0	1	-30	 30.0;
	282	210	0.01661	0.04702	0.00505	120	120	120	0	0	1	-30	 30.0;
	353	210	0.01388	0.03628	0.00396	120	120	120	0	0	1	-30	 30.0;
	233	211	0.01909	0.06273	0.00634	101	101	101	0	0	1	-30	 30.0;
	333	211	0.09165	0.15901	0.01657	90	90	90	0	0	1	-30	 30.0;
	386	211	0.02455	0.07967	0.00818	120	120	120	0	0	1	-30	 30.0;
	305	212	0.02975	0.07686	0.00795	91	91	91	0	0	1	-30	 30.0;
	511	212	0.02917	0.07438	0.00774	91	91	91	0	0	1	-30	 30.0;
	333	213	0.02736	0.05992	0.00581	90	90	90	0	0	1	-30	 30.0;
	343	213	0.01504	0.03075	0.00298	90	90	90	0	0	1	-30	 30.0;
	415	213	0.01165	0.04298	0.0039	90	90	90	0	0	1	-30	 30.0;
	458	213	0.00355	0.0114	0.00118	140	140	140	0	0	1	-30	 30.0;
	473	213	0.00289	0.00926	0.00096	140	140	140	0	0	1	-30	 30.0;
	442	214	0.0214	0.07157	0.00699	120	120	120	0	0	1	-30	 30.0;
	533	214	0.03124	0.10421	0.01018	120	120	120	0	0	1	-30	 30.0;
	2249	214	0.03702	0.06719	0.00639	68	68	68	0	0	1	-30	 30.0;
	273	215	0.00107	0.00281	0.00033	120	120	120	0	0	1	-30	 30.0;
	279	215	0.00992	0.02636	0.00299	120	120	120	0	0	1	-30	 30.0;
	447	216	0.00314	0.00942	0.00096	120	120	120	0	0	1	-30	 30.0;
	1120	216	0.03306	0.08099	0.01008	120	120	120	0	0	1	-30	 30.0;
	327	217	0.02686	0.0881	0.0089	90	90	90	0	0	1	-30	 30.0;
	217	346	0.01678	0.05661	0.00575	90	90	90	0	0	1	-30	 30.0;
	219	218	0.02207	0.04273	0.00416	90	90	90	0	0	0	-30	 30.0;
	340	218	0.04992	0.08967	0.00898	90	90	90	0	0	0	-30	 30.0;
	227	219	0.03736	0.06314	0.00687	90	90	90	0	0	1	-30	 30.0;
	437	220	0.00785	0.02388	0.00284	140	140	140	0	0	1	-30	 30.0;
	510	220	0.03165	0.09537	0.01148	140	140	140	0	0	1	-30	 30.0;
	230	221	0.02678	0.0805	0.0097	140	140	140	0	0	1	-30	 30.0;
	240	221	0.01909	0.06198	0.00644	140	140	140	0	0	1	-30	 30.0;
	262	222	0.00868	0.02826	0.00293	91	91	91	0	0	1	-30	 30.0;
	361	222	0.02314	0.07413	0.00785	120	120	120	0	0	1	-30	 30.0;
	372	223	0.01777	0.03124	0.00297	106	106	106	0	0	1	-30	 30.0;
	613	223	0.05661	0.1305	0.01307	90	90	90	0	0	0	-30	 30.0;
	425	224	0.03083	0.10008	0.01034	76	76	76	0	0	1	-30	 30.0;
	225	510	0.01868	0.05678	0.00673	140	140	140	0	0	1	-30	 30.0;
	2218	225	0.03884	0.12645	0.013	68	68	68	0	0	1	-30	 30.0;
	227	226	0.00661	0.01992	0.0024	90	90	90	0	0	1	-30	 30.0;
	226	348	0.02678	0.08058	0.0097	140	140	140	0	0	1	-30	 30.0;
	354	228	0.0195	0.06314	0.00654	120	120	120	0	0	1	-30	 30.0;
	392	228	0.02521	0.08223	0.00841	120	120	120	0	0	1	-30	 30.0;
	301	229	0.04314	0.08281	0.0075	90	90	90	0	0	1	-30	 30.0;
	431	229	0.01066	0.03231	0.00383	120	120	120	0	0	1	-30	 30.0;
	466	230	0.05099	0.15479	0.01833	140	140	140	0	0	1	-30	 30.0;
	231	365	0.03182	0.05851	0.00559	90	90	90	0	0	1	-30	 30.0;
	232	366	0.03256	0.06124	0.00549	90	90	90	0	0	1	-30	 30.0;
	341	233	0.01975	0.06496	0.00656	101	101	101	0	0	1	-30	 30.0;
	354	234	0.00182	0.01273	0.00142	182	182	182	0	0	1	-30	 30.0;
	517	234	0.00116	0.00802	0.0009	182	182	182	0	0	1	-30	 30.0;
	251	235	0.00256	0.02273	0.00199	182	182	182	0	0	1	-30	 30.0;
	355	235	0.00174	0.01207	0.00134	182	182	182	0	0	1	-30	 30.0;
	236	384	0.00347	0.01132	0.00117	140	140	140	0	0	1	-30	 30.0;
	236	385	0.00331	0.01091	0.0011	140	140	140	0	0	1	-30	 30.0;
	373	237	0.01992	0.06438	0.00667	140	140	140	0	0	1	-30	 30.0;
	516	237	0.01587	0.05388	0.00533	140	140	140	0	0	1	-30	 30.0;
	238	361	0.00306	0.01	0.00103	120	120	120	0	0	1	-30	 30.0;
	492	238	0.04405	0.13372	0.01585	120	120	120	0	0	1	-30	 30.0;
	284	239	0.04339	0.07157	0.00774	68	68	68	0	0	1	-30	 30.0;
	340	240	0.06769	0.11901	0.01104	90	90	90	0	0	0	-30	 30.0;
	240	401	0.0043	0.01388	0.00144	140	140	140	0	0	1	-30	 30.0;
	414	240	0.06107	0.10165	0.01102	90	90	90	0	0	1	-30	 30.0;
	241	287	0.01116	0.03041	0.00329	137	137	137	0	0	1	-30	 30.0;
	503	241	0.00421	0.01165	0.00126	137	137	137	0	0	1	-30	 30.0;
	324	242	0.00851	0.02793	0.00285	120	120	120	0	0	1	-30	 30.0;
	440	242	0.05554	0.12165	0.01065	90	90	90	0	0	1	-30	 30.0;
	306	243	0.00207	0.00529	0.00054	120	120	120	0	0	1	-30	 30.0;
	309	243	0.00868	0.02826	0.00287	120	120	120	0	0	1	-30	 30.0;
	486	244	0.01314	0.03471	0.00364	120	120	120	0	0	1	-30	 30.0;
	520	244	0.00488	0.01579	0.00166	120	120	120	0	0	1	-30	 30.0;
	253	245	0.01876	0.05198	0.00571	120	120	120	0	0	1	-30	 30.0;
	254	245	0.01967	0.06455	0.00652	120	120	120	0	0	1	-30	 30.0;
	281	245	0.00306	0.00959	0.001	120	120	120	0	0	1	-30	 30.0;
	299	245	0.00711	0.02273	0.00242	137	137	137	0	0	1	-30	 30.0;
	396	245	0.01802	0.04636	0.0047	120	120	120	0	0	1	-30	 30.0;
	270	246	0.02091	0.06876	0.00694	120	120	120	0	0	1	-30	 30.0;
	304	246	0.01058	0.02802	0.00316	120	120	120	0	0	1	-30	 30.0;
	339	246	0.02281	0.07446	0.00759	137	137	137	0	0	1	-30	 30.0;
	471	246	0.00463	0.01488	0.00145	120	120	120	0	0	1	-30	 30.0;
	247	427	0.01413	0.03727	0.004	90	90	90	0	0	1	-30	 30.0;
	474	248	0.03033	0.09124	0.01099	140	140	140	0	0	1	-30	 30.0;
	249	294	0.00397	0.01215	0.00138	140	140	140	0	0	1	-30	 30.0;
	474	249	0.02364	0.07149	0.00851	140	140	140	0	0	1	-30	 30.0;
	259	250	0.00901	0.02917	0.00302	140	140	140	0	0	1	-30	 30.0;
	250	349	0.0057	0.01851	0.00193	140	140	140	0	0	1	-30	 30.0;
	252	319	0.00364	0.02504	0.0028	182	182	182	0	0	1	-30	 30.0;
	352	253	0.01711	0.04669	0.00509	120	120	120	0	0	1	-30	 30.0;
	338	254	0.00413	0.01347	0.00139	120	120	120	0	0	1	-30	 30.0;
	336	255	0.0243	0.07975	0.00805	137	137	137	0	0	1	-30	 30.0;
	369	255	0.03124	0.09496	0.01125	140	140	140	0	0	1	-30	 30.0;
	320	256	0.02165	0.04008	0.00386	90	90	90	0	0	1	-30	 30.0;
	257	363	0.00711	0.02281	0.00242	137	137	137	0	0	1	-30	 30.0;
	458	257	0.01372	0.04471	0.0046	137	137	137	0	0	1	-30	 30.0;
	265	258	0.01661	0.04298	0.00429	120	120	120	0	0	1	-30	 30.0;
	1753	258	0.02372	0.06124	0.00624	120	120	120	0	0	1	-30	 30.0;
	436	259	0.00942	0.03041	0.00315	140	140	140	0	0	1	-30	 30.0;
	260	365	0.0062	0.01777	0.00191	120	120	120	0	0	1	-30	 30.0;
	493	260	0.02091	0.05273	0.0058	120	120	120	0	0	1	-30	 30.0;
	261	272	0.00562	0.0181	0.00191	120	120	120	0	0	1	-30	 30.0;
	261	353	0.01198	0.0386	0.00406	120	120	120	0	0	1	-30	 30.0;
	438	262	0.01702	0.05512	0.00581	120	120	120	0	0	1	-30	 30.0;
	323	263	0.02124	0.06975	0.00704	76	76	76	0	0	0	-30	 30.0;
	411	263	0.01174	0.03793	0.00392	91	91	91	0	0	1	-30	 30.0;
	516	264	0.01066	0.01868	0.00186	140	140	140	0	0	1	-30	 30.0;
	537	264	0.03678	0.0638	0.00623	90	90	90	0	0	1	-30	 30.0;
	283	265	0.02702	0.08744	0.00905	140	140	140	0	0	1	-30	 30.0;
	422	265	0.00975	0.0295	0.00355	120	120	120	0	0	1	-30	 30.0;
	408	266	0.03124	0.07942	0.00808	120	120	120	0	0	1	-30	 30.0;
	525	266	0.01711	0.04364	0.00444	120	120	120	0	0	1	-30	 30.0;
	280	267	0.00223	0.00678	0.00082	120	120	120	0	0	1	-30	 30.0;
	267	519	0.00215	0.00645	0.00078	120	120	120	0	0	1	-30	 30.0;
	268	527	0.00504	0.01521	0.00181	140	140	140	0	0	1	-30	 30.0;
	332	269	0.02868	0.08818	0.00783	120	120	120	0	0	1	-30	 30.0;
	511	269	0.03537	0.10331	0.00917	120	120	120	0	0	1	-30	 30.0;
	271	446	0.0243	0.07893	0.00815	120	120	120	0	0	1	-30	 30.0;
	272	353	0.00612	0.01975	0.00208	120	120	120	0	0	1	-30	 30.0;
	304	273	0.00339	0.01124	0.00111	120	120	120	0	0	1	-30	 30.0;
	281	274	0.0057	0.01372	0.00155	120	120	120	0	0	1	-30	 30.0;
	288	274	0.00579	0.01661	0.00179	120	120	120	0	0	1	-30	 30.0;
	275	280	0.00372	0.0119	0.00125	120	120	120	0	0	1	-30	 30.0;
	275	534	0.00306	0.00992	0.00104	120	120	120	0	0	1	-30	 30.0;
	276	299	0.00033	0.00091	0.00011	140	140	140	0	0	1	-30	 30.0;
	292	277	0.00504	0.01612	0.0017	120	120	120	0	0	1	-30	 30.0;
	293	277	0.00264	0.0086	0.0009	120	120	120	0	0	1	-30	 30.0;
	406	277	0.00488	0.0124	0.00121	120	120	120	0	0	1	-30	 30.0;
	526	278	0.00529	0.01645	0.00189	137	137	137	0	0	1	-30	 30.0;
	534	278	0.00058	0.00198	0.00021	140	140	140	0	0	1	-30	 30.0;
	441	279	0.00463	0.01388	0.00167	120	120	120	0	0	1	-30	 30.0;
	472	281	0.00256	0.00826	0.00084	140	140	140	0	0	1	-30	 30.0;
	291	282	0.00223	0.00727	0.00073	120	120	120	0	0	1	-30	 30.0;
	471	282	0.00388	0.01256	0.00132	120	120	120	0	0	1	-30	 30.0;
	350	283	0.01372	0.04455	0.00461	120	120	120	0	0	1	-30	 30.0;
	1787	283	0.02471	0.06281	0.00641	120	120	120	0	0	1	-30	 30.0;
	284	308	0.01826	0.05537	0.00656	137	137	137	0	0	1	-30	 30.0;
	286	285	0.00694	0.02281	0.0023	137	137	137	0	0	1	-30	 30.0;
	286	337	0.02017	0.06405	0.00675	140	140	140	0	0	1	-30	 30.0;
	473	286	0.00694	0.02256	0.00234	90	90	90	0	0	1	-30	 30.0;
	287	318	0.00669	0.01934	0.00207	140	140	140	0	0	1	-30	 30.0;
	352	288	0.01281	0.04116	0.00434	120	120	120	0	0	1	-30	 30.0;
	299	289	0.00769	0.02471	0.00261	137	137	137	0	0	1	-30	 30.0;
	472	289	0.00256	0.00818	0.0008	140	140	140	0	0	1	-30	 30.0;
	294	290	0.00612	0.0124	0.00117	90	90	90	0	0	1	-30	 30.0;
	336	290	0.02	0.0338	0.00368	90	90	90	0	0	1	-30	 30.0;
	429	291	0.00909	0.03058	0.00315	120	120	120	0	0	1	-30	 30.0;
	296	293	8.00E-05	0.00033	4.00E-05	140	140	140	0	0	1	-30	 30.0;
	346	294	0.03149	0.10347	0.01045	137	137	137	0	0	1	-30	 30.0;
	524	294	0.02694	0.0819	0.0097	140	140	140	0	0	1	-30	 30.0;
	302	295	0.01099	0.02322	0.00218	120	120	120	0	0	1	-30	 30.0;
	425	295	0.05455	0.09471	0.00914	90	90	90	0	0	1	-30	 30.0;
	537	295	0.05926	0.10455	0.00969	90	90	90	0	0	1	-30	 30.0;
	519	296	0.00736	0.02388	0.00248	137	137	137	0	0	1	-30	 30.0;
	298	297	0.00248	0.00802	0.00082	120	120	120	0	0	1	-30	 30.0;
	297	353	0.02364	0.07736	0.00789	120	120	120	0	0	1	-30	 30.0;
	525	298	0.01413	0.04653	0.0047	120	120	120	0	0	1	-30	 30.0;
	430	300	0.03322	0.10785	0.01114	120	120	120	0	0	1	-30	 30.0;
	658	300	0.05992	0.10149	0.01089	90	90	90	0	0	1	-30	 30.0;
	708	300	0.04231	0.07529	0.00702	90	90	90	0	0	1	-30	 30.0;
	442	303	0.02165	0.0724	0.00706	120	120	120	0	0	1	-30	 30.0;
	2124	303	0.07686	0.09504	0.01016	68	68	68	0	0	1	-30	 30.0;
	345	305	0.02314	0.05587	0.00629	120	120	120	0	0	1	-30	 30.0;
	460	305	0.03942	0.12769	0.01323	140	140	140	0	0	1	-30	 30.0;
	512	305	0.05322	0.13512	0.01374	91	91	91	0	0	1	-30	 30.0;
	493	306	0.0081	0.01959	0.00219	120	120	120	0	0	1	-30	 30.0;
	462	307	0.01967	0.05355	0.00578	120	120	120	0	0	1	-30	 30.0;
	508	307	0.01248	0.03215	0.00319	120	120	120	0	0	1	-30	 30.0;
	349	309	0.01545	0.04488	0.00434	120	120	120	0	0	0	-30	 30.0;
	309	520	0.00413	0.01331	0.0014	140	140	140	0	0	0	-30	 30.0;
	312	310	0.02339	0.0619	0.00629	120	120	120	0	0	1	-30	 30.0;
	420	310	0.00248	0.00777	0.00087	140	140	140	0	0	1	-30	 30.0;
	435	310	0.01967	0.05959	0.00587	120	120	120	0	0	1	-30	 30.0;
	477	310	0.01405	0.04446	0.00484	137	137	137	0	0	1	-30	 30.0;
	312	311	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	372	311	0.0686	0.12	0.01149	90	90	90	0	0	1	-30	 30.0;
	323	312	0.02314	0.07521	0.00774	91	91	91	0	0	0	-30	 30.0;
	2245	313	0.0214	0.0676	0.00692	34	34	34	0	0	1	-30	 30.0;
	381	314	0.06091	0.10124	0.01098	68	68	68	0	0	1	-30	 30.0;
	387	314	0.04306	0.07157	0.00754	90	90	90	0	0	1	-30	 30.0;
	315	341	0.01826	0.03157	0.00307	90	90	90	0	0	1	-30	 30.0;
	2249	315	0.05446	0.10132	0.00968	90	90	90	0	0	1	-30	 30.0;
	352	316	0.00339	0.01017	0.00123	120	120	120	0	0	1	-30	 30.0;
	391	316	0.00479	0.01446	0.00175	120	120	120	0	0	1	-30	 30.0;
	317	468	0.01273	0.03562	0.00353	120	120	120	0	0	1	-30	 30.0;
	514	317	0.0005	0.00149	0.00015	120	120	120	0	0	1	-30	 30.0;
	318	467	0.0005	0.00149	0.00015	140	140	140	0	0	1	-30	 30.0;
	319	517	0.00661	0.04521	0.00505	182	182	182	0	0	1	-30	 30.0;
	348	320	0.0157	0.04736	0.0057	140	140	140	0	0	1	-30	 30.0;
	451	321	0.00157	0.00512	0.00053	120	120	120	0	0	1	-30	 30.0;
	454	321	0.00744	0.01901	0.00208	137	137	137	0	0	1	-30	 30.0;
	321	467	0.02364	0.05843	0.0063	120	120	120	0	0	1	-30	 30.0;
	485	321	0.01083	0.02719	0.003	120	120	120	0	0	1	-30	 30.0;
	506	321	0.00438	0.01083	0.00119	140	140	140	0	0	0	-30	 30.0;
	321	530	0.00529	0.01694	0.00178	120	120	120	0	0	1	-30	 30.0;
	351	322	0.00645	0.02025	0.00223	120	120	120	0	0	1	-30	 30.0;
	389	322	0.01223	0.02868	0.00295	120	120	120	0	0	1	-30	 30.0;
	452	322	0.00207	0.00669	0.00071	120	120	120	0	0	1	-30	 30.0;
	455	322	0.00314	0.01975	0.00178	120	120	120	0	0	1	-30	 30.0;
	322	475	0.00397	0.01281	0.00135	120	120	120	0	0	1	-30	 30.0;
	322	478	0.03752	0.09504	0.01036	120	120	120	0	0	1	-30	 30.0;
	490	322	0.01364	0.03397	0.00375	120	120	120	0	0	1	-30	 30.0;
	538	324	0.02264	0.03769	0.00397	90	90	90	0	0	1	-30	 30.0;
	371	325	0.0043	0.01298	0.00157	120	120	120	0	0	1	-30	 30.0;
	375	325	0.01132	0.03777	0.00369	120	120	120	0	0	1	-30	 30.0;
	364	326	0.02868	0.09314	0.00962	120	120	120	0	0	1	-30	 30.0;
	361	328	0.01182	0.03	0.00305	120	120	120	0	0	1	-30	 30.0;
	375	329	0.0162	0.05405	0.00527	120	120	120	0	0	1	-30	 30.0;
	374	330	0.01066	0.03463	0.00358	120	120	120	0	0	1	-30	 30.0;
	360	331	0.00959	0.03099	0.0032	120	120	120	0	0	1	-30	 30.0;
	395	334	0.03884	0.1276	0.01288	120	120	120	0	0	1	-30	 30.0;
	369	335	0.04066	0.07066	0.00682	68	68	68	0	0	1	-30	 30.0;
	2331	335	0.09669	0.11901	0.01258	68	68	68	0	0	1	-30	 30.0;
	347	336	0.04736	0.08314	0.00789	90	90	90	0	0	1	-30	 30.0;
	377	337	0.00545	0.01752	0.00183	137	137	137	0	0	1	-30	 30.0;
	379	337	0.03702	0.12132	0.0121	120	120	120	0	0	1	-30	 30.0;
	394	338	0.06058	0.10603	0.01006	90	90	90	0	0	1	-30	 30.0;
	419	339	0.04041	0.13264	0.01339	137	137	137	0	0	1	-30	 30.0;
	342	445	0.02595	0.08512	0.0086	120	120	120	0	0	1	-30	 30.0;
	624	342	0.04727	0.08388	0.00774	90	90	90	0	0	1	-30	 30.0;
	710	342	0.01397	0.04504	0.00462	122	122	122	0	0	1	-30	 30.0;
	377	343	0.01182	0.01967	0.00207	90	90	90	0	0	1	-30	 30.0;
	346	344	0.00397	0.01298	0.00132	140	140	140	0	0	1	-30	 30.0;
	344	346	0.00678	0.01446	0.00132	90	90	90	0	0	0	-30	 30.0;
	381	344	0.00653	0.01207	0.00129	90	90	90	0	0	1	-30	 30.0;
	523	344	0.01702	0.05512	0.00542	140	140	140	0	0	1	-30	 30.0;
	347	345	0.03967	0.1286	0.01323	140	140	140	0	0	1	-30	 30.0;
	386	347	0.05926	0.19198	0.01974	91	91	91	0	0	1	-30	 30.0;
	526	350	0.0238	0.07215	0.00855	120	120	120	0	0	1	-30	 30.0;
	406	352	0.00595	0.01793	0.00216	137	137	137	0	0	1	-30	 30.0;
	429	353	0.00785	0.02537	0.00267	120	120	120	0	0	1	-30	 30.0;
	370	354	0.03529	0.13702	0.01374	120	120	120	0	0	1	-30	 30.0;
	402	355	0.00355	0.02421	0.00271	182	182	182	0	0	1	-30	 30.0;
	360	356	0.0076	0.02545	0.00249	120	120	120	0	0	1	-30	 30.0;
	432	356	0.01835	0.06025	0.00608	120	120	120	0	0	1	-30	 30.0;
	509	357	0.03116	0.08463	0.00843	140	140	140	0	0	1	-30	 30.0;
	523	357	0.01975	0.06479	0.00655	90	90	90	0	0	1	-30	 30.0;
	358	380	0.00719	0.01256	0.0012	90	90	90	0	0	1	-30	 30.0;
	375	359	0.02455	0.0743	0.00772	120	120	120	0	0	1	-30	 30.0;
	378	359	0.00198	0.0062	0.00069	120	120	120	0	0	1	-30	 30.0;
	393	359	0.00562	0.01711	0.0018	90	90	90	0	0	1	-30	 30.0;
	374	361	0.01289	0.04116	0.00443	120	120	120	0	0	1	-30	 30.0;
	362	373	0.00835	0.0262	0.00292	120	120	120	0	0	1	-30	 30.0;
	477	363	0.02066	0.06645	0.00698	137	137	137	0	0	1	-30	 30.0;
	439	364	0.01983	0.06438	0.00665	120	120	120	0	0	1	-30	 30.0;
	416	365	0.01074	0.03421	0.00352	140	140	140	0	0	1	-30	 30.0;
	440	365	0.04058	0.07612	0.00678	90	90	90	0	0	1	-30	 30.0;
	484	366	0.0162	0.04017	0.00436	120	120	120	0	0	1	-30	 30.0;
	504	366	0.01893	0.06355	0.00649	140	140	140	0	0	1	-30	 30.0;
	578	366	0.07463	0.13025	0.01244	68	68	68	0	0	1	-30	 30.0;
	370	367	0.00488	0.01587	0.00164	120	120	120	0	0	1	-30	 30.0;
	445	367	0.03	0.08868	0.00884	120	120	120	0	0	1	-30	 30.0;
	376	368	0.00843	0.0214	0.00218	120	120	120	0	0	1	-30	 30.0;
	433	368	0.01074	0.03479	0.00359	120	120	120	0	0	1	-30	 30.0;
	378	371	0.00273	0.00818	0.00099	120	120	120	0	0	1	-30	 30.0;
	393	373	0.00479	0.01603	0.00156	120	120	120	0	0	1	-30	 30.0;
	395	374	0.04397	0.14529	0.01447	120	120	120	0	0	1	-30	 30.0;
	428	374	0.02504	0.08223	0.00831	120	120	120	0	0	0	-30	 30.0;
	432	379	0.03033	0.09967	0.01006	120	120	120	0	0	1	-30	 30.0;
	410	380	0.03033	0.07331	0.00825	120	120	120	0	0	1	-30	 30.0;
	1602	380	0.04207	0.1086	0.01107	120	120	120	0	0	1	-30	 30.0;
	464	382	0.0014	0.00587	0.03104	68	68	68	0	0	1	-30	 30.0;
	383	488	0.00057	0.00231	0.0121	93	93	93	0	0	1	-30	 30.0;
	389	385	0.00496	0.01421	0.00145	120	120	120	0	0	1	-30	 30.0;
	415	387	0.0238	0.0781	0.00789	120	120	120	0	0	1	-30	 30.0;
	481	388	0.01372	0.03719	0.00363	90	90	90	0	0	1	-30	 30.0;
	388	518	0.00554	0.01802	0.00184	137	137	137	0	0	1	-30	 30.0;
	529	390	0.02934	0.09512	0.00992	137	137	137	0	0	1	-30	 30.0;
	404	392	0.00149	0.00471	0.00049	140	140	140	0	0	1	-30	 30.0;
	532	394	0.01471	0.04769	0.00493	120	120	120	0	0	1	-30	 30.0;
	526	396	0.00496	0.01496	0.00177	120	120	120	0	0	1	-30	 30.0;
	512	397	0.07868	0.13934	0.01292	90	90	90	0	0	1	-30	 30.0;
	481	398	0.0224	0.03926	0.00372	90	90	90	0	0	1	-30	 30.0;
	1129	399	0.02149	0.07107	0.00724	120	120	120	0	0	1	-30	 30.0;
	404	400	0.00273	0.00785	0.00079	90	90	90	0	0	1	-30	 30.0;
	434	401	0.01975	0.03736	0.00401	90	90	90	0	0	1	-30	 30.0;
	403	517	0.00058	0.00397	0.00044	182	182	182	0	0	1	-30	 30.0;
	405	444	0.00711	0.01248	0.00119	90	90	90	0	0	1	-30	 30.0;
	446	405	0.00579	0.01174	0.00114	90	90	90	0	0	1	-30	 30.0;
	407	431	0.01579	0.04785	0.00568	140	140	140	0	0	1	-30	 30.0;
	526	407	0.00752	0.02264	0.0027	137	137	137	0	0	1	-30	 30.0;
	417	408	0.02802	0.06182	0.00747	120	120	120	0	0	1	-30	 30.0;
	532	409	0.0195	0.06331	0.00654	120	120	120	0	0	1	-30	 30.0;
	660	409	0.02826	0.09669	0.00936	122	122	122	0	0	1	-30	 30.0;
	525	410	0.01785	0.03273	0.00346	90	90	90	0	0	1	-30	 30.0;
	412	411	0.00636	0.02091	0.00212	140	140	140	0	0	1	-30	 30.0;
	423	411	0.11182	0.19074	0.01909	90	90	90	0	0	1	-30	 30.0;
	426	411	0.0324	0.09587	0.00967	90	90	90	0	0	1	-30	 30.0;
	413	412	0.00636	0.02074	0.00214	140	140	140	0	0	1	-30	 30.0;
	612	413	0.04678	0.32397	0.03151	137	137	137	0	0	1	-30	 30.0;
	643	413	0.07438	0.13025	0.01236	68	68	68	0	0	1	-30	 30.0;
	451	416	0.01372	0.04438	0.0046	137	137	137	0	0	1	-30	 30.0;
	447	417	0.01	0.02628	0.00267	120	120	120	0	0	1	-30	 30.0;
	459	418	0.00256	0.00843	0.00087	137	137	137	0	0	1	-30	 30.0;
	477	420	0.01397	0.04397	0.00485	140	140	140	0	0	1	-30	 30.0;
	516	421	0.01074	0.03496	0.00361	91	91	91	0	0	1	-30	 30.0;
	612	424	0.01636	0.05314	0.00619	122	122	122	0	0	1	-30	 30.0;
	722	424	0.05223	0.09008	0.00866	68	68	68	0	0	0	-30	 30.0;
	425	438	0.04893	0.15504	0.01573	120	120	120	0	0	1	-30	 30.0;
	492	425	0.02256	0.07322	0.0075	120	120	120	0	0	1	-30	 30.0;
	536	425	0.05446	0.09421	0.00934	90	90	90	0	0	1	-30	 30.0;
	535	426	0.04174	0.07628	0.00695	68	68	68	0	0	1	-30	 30.0;
	528	427	0.01653	0.05388	0.0055	91	91	91	0	0	1	-30	 30.0;
	613	430	0.05653	0.18587	0.01908	122	122	122	0	0	1	-30	 30.0;
	676	439	0.01719	0.0557	0.00569	122	122	122	0	0	1	-30	 30.0;
	527	441	0.00405	0.01298	0.00134	140	140	140	0	0	1	-30	 30.0;
	487	443	0.03289	0.05744	0.00521	90	90	90	0	0	1	-30	 30.0;
	449	445	0.00645	0.01612	0.00139	68	68	68	0	0	1	-30	 30.0;
	450	446	0.00405	0.00835	0.00078	68	68	68	0	0	1	-30	 30.0;
	469	448	0.01298	0.04215	0.00436	137	137	137	0	0	1	-30	 30.0;
	482	448	0.01893	0.06248	0.01932	137	137	137	0	0	1	-30	 30.0;
	504	452	0.00314	0.00992	0.00102	120	120	120	0	0	1	-30	 30.0;
	464	455	0.00562	0.01777	0.00195	120	120	120	0	0	1	-30	 30.0;
	502	455	0.00099	0.00711	0.00068	120	120	120	0	0	1	-30	 30.0;
	490	456	0.00479	0.01231	0.00125	120	120	120	0	0	1	-30	 30.0;
	494	456	0.01339	0.03322	0.00356	120	120	120	0	0	1	-30	 30.0;
	498	456	0.00041	0.00165	0.00866	144	144	144	0	0	1	-30	 30.0;
	476	457	0.00868	0.02785	0.00293	137	137	137	0	0	1	-30	 30.0;
	514	457	0.00653	0.01736	0.00199	120	120	120	0	0	1	-30	 30.0;
	535	460	0.00537	0.01752	0.00177	68	68	68	0	0	1	-30	 30.0;
	508	461	0.01017	0.02463	0.00274	120	120	120	0	0	1	-30	 30.0;
	515	461	0.00124	0.00306	0.00035	120	120	120	0	0	1	-30	 30.0;
	465	462	0.00264	0.00851	0.00089	140	140	140	0	0	1	-30	 30.0;
	497	463	0.00207	0.00694	0.0007	120	120	120	0	0	1	-30	 30.0;
	514	463	0.00727	0.02066	0.00202	120	120	120	0	0	1	-30	 30.0;
	515	464	0.00727	0.02066	0.00202	120	120	120	0	0	1	-30	 30.0;
	494	465	0.01339	0.03876	0.0041	120	120	120	0	0	1	-30	 30.0;
	468	531	0.00058	0.00174	0.00018	140	140	140	0	0	1	-30	 30.0;
	470	923	0.00992	0.02975	0.00356	140	140	140	0	0	1	-30	 30.0;
	479	475	0.0024	0.00785	0.00082	120	120	120	0	0	1	-30	 30.0;
	507	476	0.00463	0.01231	0.00126	120	120	120	0	0	1	-30	 30.0;
	521	476	0.00455	0.01471	0.00154	137	137	137	0	0	1	-30	 30.0;
	501	477	0.00851	0.02207	0.00241	120	120	120	0	0	1	-30	 30.0;
	518	477	0.00686	0.02207	0.00232	137	137	137	0	0	1	-30	 30.0;
	478	531	0.00355	0.0114	0.00119	140	140	140	0	0	1	-30	 30.0;
	480	530	0.00215	0.00694	0.00073	120	120	120	0	0	1	-30	 30.0;
	487	481	0.00595	0.01157	0.0011	90	90	90	0	0	1	-30	 30.0;
	482	1078	0.05702	0.11322	0.01232	90	90	90	0	0	1	-30	 30.0;
	2043	482	0.05926	0.10397	0.01048	90	90	90	0	0	0	-30	 30.0;
	488	483	0.00057	0.00231	0.0121	93	93	93	0	0	1	-30	 30.0;
	483	502	0.00041	0.0019	0.00993	89	89	89	0	0	1	-30	 30.0;
	494	484	0.01793	0.04802	0.00522	120	120	120	0	0	1	-30	 30.0;
	489	485	0.00322	0.00793	0.00088	120	120	120	0	0	0	-30	 30.0;
	507	486	0.00413	0.01099	0.00117	120	120	120	0	0	1	-30	 30.0;
	500	489	0.00388	0.00942	0.00105	120	120	120	0	0	1	-30	 30.0;
	505	489	0.00661	0.02231	0.00218	140	140	140	0	0	1	-30	 30.0;
	491	490	0.00231	0.00686	0.0007	140	140	140	0	0	1	-30	 30.0;
	494	491	0.01273	0.04132	0.00422	140	140	140	0	0	1	-30	 30.0;
	496	493	0.00438	0.01058	0.0012	120	120	120	0	0	1	-30	 30.0;
	500	493	0.00438	0.01066	0.00119	101	101	101	0	0	0	-30	 30.0;
	505	493	0.00579	0.01893	0.00198	140	140	140	0	0	1	-30	 30.0;
	495	494	0.00438	0.01058	0.0012	120	120	120	0	0	1	-30	 30.0;
	497	506	0.01405	0.03967	0.00432	140	140	140	0	0	1	-30	 30.0;
	502	499	0.00083	0.00372	0.01949	144	144	144	0	0	1	-30	 30.0;
	515	501	0.00727	0.0176	0.00196	120	120	120	0	0	1	-30	 30.0;
	515	503	0.00355	0.00992	0.00106	137	137	137	0	0	1	-30	 30.0;
	512	509	0.01107	0.01934	0.00184	90	90	90	0	0	1	-30	 30.0;
	524	511	0.0395	0.06909	0.00656	90	90	90	0	0	1	-30	 30.0;
	518	522	0.00273	0.0095	0.001	137	137	137	0	0	1	-30	 30.0;
	526	519	0.00562	0.01818	0.0019	137	137	137	0	0	1	-30	 30.0;
	525	528	0.01215	0.03934	0.00405	120	120	120	0	0	1	-30	 30.0;
	538	536	0.01488	0.02612	0.00246	90	90	90	0	0	1	-30	 30.0;
	540	539	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	559	539	0.02562	0.08281	0.00847	137	137	137	0	0	1	-30	 30.0;
	633	539	0.00397	0.01298	0.00133	137	137	137	0	0	1	-30	 30.0;
	737	539	0.01207	0.03893	0.00402	137	137	137	0	0	1	-30	 30.0;
	776	539	0.01174	0.02025	0.00195	108	108	108	0	0	1	-30	 30.0;
	544	540	0.02975	0.07983	0.00823	137	137	137	0	0	1	-30	 30.0;
	634	540	0.00397	0.01281	0.00131	137	137	137	0	0	1	-30	 30.0;
	650	540	0.00413	0.03066	0.00293	137	137	137	0	0	1	-30	 30.0;
	652	540	0.00562	0.00992	0.00092	58	58	58	0	0	1	-30	 30.0;
	653	540	0.01372	0.04438	0.00454	137	137	137	0	0	1	-30	 30.0;
	541	685	0.0157	0.05074	0.00519	137	137	137	0	0	1	-30	 30.0;
	712	542	0.02678	0.08653	0.00885	137	137	137	0	0	1	-30	 30.0;
	737	542	0.01884	0.06099	0.00624	137	137	137	0	0	1	-30	 30.0;
	751	542	0.02512	0.08107	0.0083	137	137	137	0	0	1	-30	 30.0;
	560	543	0.01793	0.05802	0.00593	137	137	137	0	0	1	-30	 30.0;
	617	543	0.02207	0.05917	0.00611	137	137	137	0	0	1	-30	 30.0;
	740	543	0.02537	0.06736	0.00695	137	137	137	0	0	1	-30	 30.0;
	544	696	0.01421	0.04603	0.00471	137	137	137	0	0	1	-30	 30.0;
	546	545	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	587	545	0.03124	0.10107	0.01034	137	137	137	0	0	1	-30	 30.0;
	727	545	0.03306	0.10686	0.01094	89	89	89	0	0	1	-30	 30.0;
	756	545	0.02355	0.07562	0.00782	137	137	137	0	0	1	-30	 30.0;
	575	546	0.03198	0.10347	0.01058	137	137	137	0	0	1	-30	 30.0;
	725	546	0.00612	0.01992	0.00204	137	137	137	0	0	1	-30	 30.0;
	730	546	0.00463	0.01479	0.0016	108	108	108	0	0	1	-30	 30.0;
	739	546	0.03182	0.07959	0.00806	137	137	137	0	0	1	-30	 30.0;
	755	546	0.1362	0.23512	0.02235	78	78	78	0	0	1	-30	 30.0;
	631	547	0.00777	0.02512	0.00257	137	137	137	0	0	1	-30	 30.0;
	672	547	0.00355	0.01157	0.0012	137	137	137	0	0	1	-30	 30.0;
	751	547	0.00413	0.01322	0.00136	137	137	137	0	0	1	-30	 30.0;
	573	548	0.01628	0.05273	0.00541	137	137	137	0	0	1	-30	 30.0;
	660	548	0.02074	0.06727	0.00688	137	137	137	0	0	1	-30	 30.0;
	550	549	0.00835	0.02702	0.00277	137	137	137	0	0	1	-30	 30.0;
	671	549	0.08678	0.14975	0.01423	76	76	76	0	0	1	-30	 30.0;
	760	549	0.05818	0.10041	0.00954	76	76	76	0	0	1	-30	 30.0;
	761	550	0.01843	0.0595	0.00608	137	137	137	0	0	1	-30	 30.0;
	746	551	0.03826	0.06562	0.01263	108	108	108	0	0	1	-30	 30.0;
	551	750	0.04	0.06182	0.00676	108	108	108	0	0	1	-30	 30.0;
	757	551	0.01025	0.0181	0.0017	108	108	108	0	0	1	-30	 30.0;
	784	551	0.00587	0.01033	0.00097	108	108	108	0	0	1	-30	 30.0;
	553	552	0.0057	0.0186	0.00189	137	137	137	0	0	1	-30	 30.0;
	588	552	0.03107	0.10041	0.01029	137	137	137	0	0	1	-30	 30.0;
	643	552	0.03322	0.10736	0.01099	137	137	137	0	0	1	-30	 30.0;
	771	552	0.03231	0.10438	0.01068	137	137	137	0	0	1	-30	 30.0;
	658	553	0.05835	0.09876	0.0106	108	108	108	0	0	1	-30	 30.0;
	703	554	0.03843	0.10074	0.01041	137	137	137	0	0	1	-30	 30.0;
	744	554	0.04893	0.12777	0.01321	137	137	137	0	0	1	-30	 30.0;
	555	693	0.00496	0.01339	0.00138	137	137	137	0	0	1	-30	 30.0;
	555	785	0.03628	0.09421	0.00974	137	137	137	0	0	1	-30	 30.0;
	559	556	0.02934	0.09479	0.0097	137	137	137	0	0	1	-30	 30.0;
	674	556	0.03033	0.0981	0.01004	137	137	137	0	0	1	-30	 30.0;
	781	556	0.02256	0.07289	0.00746	137	137	137	0	0	1	-30	 30.0;
	558	557	0.0057	0.01851	0.00189	108	108	108	0	0	1	-30	 30.0;
	690	557	0.02174	0.03835	0.00359	108	108	108	0	0	1	-30	 30.0;
	733	557	0.02463	0.05959	0.00496	108	108	108	0	0	1	-30	 30.0;
	579	558	0.03562	0.11521	0.01178	108	108	108	0	0	1	-30	 30.0;
	617	560	0.0124	0.05413	0.00675	137	137	137	0	0	1	-30	 30.0;
	568	561	0.01479	0.03083	0.00298	108	108	108	0	0	1	-30	 30.0;
	569	562	0.01843	0.03331	0.00326	108	108	108	0	0	1	-30	 30.0;
	569	563	0.00793	0.01893	0.00187	108	108	108	0	0	1	-30	 30.0;
	571	563	0.00785	0.01835	0.0018	108	108	108	0	0	1	-30	 30.0;
	598	564	0.01595	0.03174	0.00302	76	76	76	0	0	1	-30	 30.0;
	655	564	0.01124	0.01975	0.00173	108	108	108	0	0	1	-30	 30.0;
	669	564	0.02628	0.04694	0.0044	108	108	108	0	0	1	-30	 30.0;
	654	565	0.00529	0.01686	0.00173	137	137	137	0	0	1	-30	 30.0;
	655	565	0.01083	0.01909	0.00166	108	108	108	0	0	1	-30	 30.0;
	664	565	0.07694	0.13256	0.01263	108	108	108	0	0	1	-30	 30.0;
	762	565	0.01579	0.05107	0.00523	137	137	137	0	0	1	-30	 30.0;
	568	566	0.00851	0.02785	0.00285	137	137	137	0	0	1	-30	 30.0;
	571	566	0.00942	0.0305	0.00312	137	137	137	0	0	1	-30	 30.0;
	700	567	0.02397	0.08322	0.00799	137	137	137	0	0	1	-30	 30.0;
	716	567	0.00901	0.03107	0.00298	137	137	137	0	0	1	-30	 30.0;
	569	568	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	672	568	0.04116	0.13289	0.01359	137	137	137	0	0	1	-30	 30.0;
	712	568	0.03116	0.05504	0.00515	108	108	108	0	0	1	-30	 30.0;
	656	569	0.0557	0.0995	0.00934	76	76	76	0	0	1	-30	 30.0;
	712	569	0.03215	0.05504	0.00515	108	108	108	0	0	1	-30	 30.0;
	666	570	0.04777	0.09058	0.00862	108	108	108	0	0	1	-30	 30.0;
	733	570	0.02273	0.04661	0.0045	108	108	108	0	0	1	-30	 30.0;
	694	572	0.04843	0.08438	0.00809	91	91	91	0	0	1	-30	 30.0;
	722	572	0.0376	0.06554	0.00624	108	108	108	0	0	1	-30	 30.0;
	594	573	0.01777	0.05736	0.00587	137	137	137	0	0	1	-30	 30.0;
	613	573	0.02058	0.06612	0.00686	137	137	137	0	0	0	-30	 30.0;
	710	574	0.00355	0.01157	0.00119	137	137	137	0	0	1	-30	 30.0;
	741	575	0.03851	0.12463	0.01275	137	137	137	0	0	1	-30	 30.0;
	576	721	0.02207	0.07124	0.00729	76	76	76	0	0	0	-30	 30.0;
	732	576	0.00016	0.0005	5.00E-05	137	137	137	0	0	1	-30	 30.0;
	581	577	0.01306	0.02455	0.00198	108	108	108	0	0	1	-30	 30.0;
	685	577	0.04455	0.08926	0.00679	108	108	108	0	0	1	-30	 30.0;
	661	578	0.0295	0.05182	0.00488	137	137	137	0	0	1	-30	 30.0;
	582	579	0.01124	0.02777	0.00276	108	108	108	0	0	1	-30	 30.0;
	580	644	0.02033	0.06562	0.00671	137	137	137	0	0	1	-30	 30.0;
	755	581	0.04521	0.07926	0.0064	108	108	108	0	0	1	-30	 30.0;
	765	581	0.00826	0.01463	0.00137	108	108	108	0	0	1	-30	 30.0;
	688	582	0.03521	0.07645	0.00743	137	137	137	0	0	1	-30	 30.0;
	749	582	0.00818	0.02645	0.00271	137	137	137	0	0	1	-30	 30.0;
	607	583	0.00967	0.0262	0.00263	108	108	108	0	0	1	-30	 30.0;
	619	583	0.02074	0.06702	0.00686	137	137	137	0	0	1	-30	 30.0;
	584	585	0.0105	0.03306	0.00338	137	137	137	0	0	1	-30	 30.0;
	697	584	0.02661	0.08603	0.0088	137	137	137	0	0	1	-30	 30.0;
	585	778	0.04876	0.15769	0.01613	137	137	137	0	0	1	-30	 30.0;
	762	586	0.01479	0.04769	0.00488	137	137	137	0	0	1	-30	 30.0;
	765	586	0.00744	0.01314	0.00123	108	108	108	0	0	1	-30	 30.0;
	628	587	0.00983	0.03182	0.00325	137	137	137	0	0	1	-30	 30.0;
	595	588	0.01917	0.06231	0.00637	137	137	137	0	0	1	-30	 30.0;
	643	588	0.02636	0.08521	0.00871	137	137	137	0	0	1	-30	 30.0;
	717	589	0.04066	0.11116	0.01147	137	137	137	0	0	1	-30	 30.0;
	753	589	0.02777	0.07769	0.00801	137	137	137	0	0	1	-30	 30.0;
	755	590	0.03298	0.10669	0.01091	137	137	137	0	0	1	-30	 30.0;
	780	590	0.0614	0.1986	0.02032	137	137	137	0	0	1	-30	 30.0;
	591	596	0.00942	0.03041	0.00311	108	108	108	0	0	1	-30	 30.0;
	667	591	0.00512	0.0124	0.00123	108	108	108	0	0	1	-30	 30.0;
	592	593	0.00959	0.02017	0.00196	108	108	108	0	0	1	-30	 30.0;
	592	738	0.03488	0.06488	0.00614	108	108	108	0	0	1	-30	 30.0;
	772	593	0.03917	0.06603	0.00396	108	108	108	0	0	1	-30	 30.0;
	713	594	0.02099	0.06785	0.00694	137	137	137	0	0	1	-30	 30.0;
	771	595	0.03066	0.09909	0.01014	137	137	137	0	0	1	-30	 30.0;
	596	742	0.0314	0.07818	0.00775	137	137	137	0	0	1	-30	 30.0;
	597	778	0.03554	0.11504	0.01903	108	108	108	0	0	1	-30	 30.0;
	675	598	0.0162	0.05223	0.00535	76	76	76	0	0	1	-30	 30.0;
	694	599	0.01917	0.06198	0.00634	137	137	137	0	0	1	-30	 30.0;
	669	600	0.04545	0.08091	0.00757	108	108	108	0	0	1	-30	 30.0;
	727	600	0.00967	0.03149	0.00322	137	137	137	0	0	1	-30	 30.0;
	630	601	0.02826	0.0914	0.00934	137	137	137	0	0	1	-30	 30.0;
	708	601	0.02182	0.07066	0.00723	137	137	137	0	0	1	-30	 30.0;
	604	602	0.00455	0.01471	0.0015	137	137	137	0	0	1	-30	 30.0;
	602	615	0.00306	0.00983	0.00101	137	137	137	0	0	1	-30	 30.0;
	604	603	0.00446	0.01455	0.00148	137	137	137	0	0	1	-30	 30.0;
	706	603	0.01405	0.04537	0.00465	137	137	137	0	0	1	-30	 30.0;
	605	615	0.0076	0.02455	0.00252	137	137	137	0	0	1	-30	 30.0;
	626	605	0.00446	0.01388	0.00143	137	137	137	0	0	1	-30	 30.0;
	606	670	0.0062	0.02	0.00204	137	137	137	0	0	1	-30	 30.0;
	606	926	0.01901	0.05868	0.00682	140	140	140	0	0	1	-30	 30.0;
	670	607	0.0062	0.02	0.00204	108	108	108	0	0	1	-30	 30.0;
	690	608	0.01521	0.04901	0.00502	167	167	167	0	0	1	-30	 30.0;
	677	609	0.0181	0.05851	0.00599	137	137	137	0	0	1	-30	 30.0;
	609	680	0.02132	0.06893	0.00705	137	137	137	0	0	1	-30	 30.0;
	668	610	0.0127	0.03297	0.00341	58	58	58	0	0	1	-30	 30.0;
	694	610	0.01075	0.0282	0.00291	58	58	58	0	0	1	-30	 30.0;
	683	611	0.01281	0.02182	0.00175	108	108	108	0	0	1	-30	 30.0;
	750	611	0.03992	0.06793	0.00543	108	108	108	0	0	1	-30	 30.0;
	613	612	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	769	612	0.03471	0.11256	0.01158	137	137	137	0	0	1	-30	 30.0;
	627	613	0.01372	0.04446	0.00454	137	137	137	0	0	1	-30	 30.0;
	614	626	0.00603	0.01942	0.00199	137	137	137	0	0	1	-30	 30.0;
	707	614	0.02289	0.07413	0.00758	137	137	137	0	0	1	-30	 30.0;
	665	615	0.05736	0.10083	0.00949	108	108	108	0	0	1	-30	 30.0;
	774	615	0.02446	0.04322	0.00405	108	108	108	0	0	1	-30	 30.0;
	618	616	0.00058	0.0019	0.00019	137	137	137	0	0	1	-30	 30.0;
	616	619	0.00149	0.00264	0.00025	108	108	108	0	0	1	-30	 30.0;
	617	620	0.0057	0.01603	0.00165	137	137	137	0	0	1	-30	 30.0;
	620	618	0.01149	0.02967	0.00301	108	108	108	0	0	1	-30	 30.0;
	756	619	0.02223	0.0714	0.00738	137	137	137	0	0	1	-30	 30.0;
	622	621	0.00413	0.00711	0.00137	108	108	108	0	0	1	-30	 30.0;
	746	621	0.02893	0.04975	0.00953	108	108	108	0	0	1	-30	 30.0;
	624	622	0.00157	0.00306	0.00029	68	68	68	0	0	1	-30	 30.0;
	663	623	0.04579	0.12752	0.01314	137	137	137	0	0	1	-30	 30.0;
	712	623	0.01901	0.05116	0.00528	137	137	137	0	0	1	-30	 30.0;
	690	625	0.0343	0.11099	0.01136	137	137	137	0	0	1	-30	 30.0;
	625	1348	0.03719	0.06033	0.00656	90	90	90	0	0	1	-30	 30.0;
	691	627	0.01851	0.06	0.00614	137	137	137	0	0	1	-30	 30.0;
	699	628	0.02017	0.06529	0.0067	137	137	137	0	0	1	-30	 30.0;
	727	628	0.03893	0.12595	0.01288	137	137	137	0	0	1	-30	 30.0;
	667	629	0.04455	0.14413	0.01475	76	76	76	0	0	1	-30	 30.0;
	763	629	0.08306	0.14868	0.01396	76	76	76	0	0	1	-30	 30.0;
	645	630	0.01967	0.06364	0.00651	137	137	137	0	0	1	-30	 30.0;
	645	631	0.02314	0.06628	0.00678	137	137	137	0	0	1	-30	 30.0;
	634	632	0.01306	0.04207	0.00431	137	137	137	0	0	1	-30	 30.0;
	649	632	0.00777	0.02512	0.00257	137	137	137	0	0	1	-30	 30.0;
	634	633	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	645	633	0.03322	0.10752	0.011	137	137	137	0	0	1	-30	 30.0;
	637	635	0.00207	0.00661	0.00068	137	137	137	0	0	1	-30	 30.0;
	732	635	0.01992	0.03711	0.00351	76	76	76	0	0	0	-30	 30.0;
	742	635	0.01694	0.05488	0.00561	137	137	137	0	0	1	-30	 30.0;
	636	740	0.01405	0.03645	0.00377	137	137	137	0	0	1	-30	 30.0;
	744	636	0.01917	0.04983	0.00516	76	76	76	0	0	1	-30	 30.0;
	743	637	0.03488	0.11281	0.01154	137	137	137	0	0	1	-30	 30.0;
	639	638	0.00124	0.00397	0.00044	68	68	68	0	0	1	-30	 30.0;
	650	638	0.00314	0.01025	0.00105	68	68	68	0	0	1	-30	 30.0;
	650	639	0.00545	0.00959	0.0009	137	137	137	0	0	1	-30	 30.0;
	639	653	0.00107	0.00802	0.00018	137	137	137	0	0	1	-30	 30.0;
	640	644	0.01083	0.01917	0.0018	137	137	137	0	0	1	-30	 30.0;
	653	640	0.00455	0.00802	0.00075	108	108	108	0	0	1	-30	 30.0;
	644	641	0.01339	0.02686	0.00257	137	137	137	0	0	1	-30	 30.0;
	645	641	0.00959	0.03116	0.00318	108	108	108	0	0	1	-30	 30.0;
	647	641	0.00463	0.01579	0.00161	137	137	137	0	0	1	-30	 30.0;
	678	642	0.03132	0.1014	0.01038	137	137	137	0	0	1	-30	 30.0;
	785	642	0.04719	0.08521	0.00803	108	108	108	0	0	1	-30	 30.0;
	645	644	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	650	644	0.0038	0.0286	0.00273	182	182	182	0	0	1	-30	 30.0;
	686	644	0.06372	0.20612	0.02108	137	137	137	0	0	1	-30	 30.0;
	734	644	0.01132	0.04926	0.00489	89	89	89	0	0	1	-30	 30.0;
	650	645	0.00231	0.02413	0.00373	182	182	182	0	0	1	-30	 30.0;
	646	770	0.03917	0.12669	0.01296	137	137	137	0	0	1	-30	 30.0;
	773	646	0.02066	0.06686	0.00684	137	137	137	0	0	1	-30	 30.0;
	649	647	0.01273	0.04099	0.0042	108	108	108	0	0	1	-30	 30.0;
	651	648	0.00256	0.00826	0.00085	137	137	137	0	0	1	-30	 30.0;
	652	648	0.00446	0.00793	0.00075	58	58	58	0	0	1	-30	 30.0;
	776	651	0.01306	0.02165	0.00208	108	108	108	0	0	1	-30	 30.0;
	655	654	0.00876	0.01455	0.00152	108	108	108	0	0	1	-30	 30.0;
	701	655	0.01091	0.01926	0.0018	108	108	108	0	0	1	-30	 30.0;
	773	656	0.04099	0.07364	0.00692	76	76	76	0	0	1	-30	 30.0;
	1444	657	0.01901	0.03388	0.00697	57	57	57	0	0	1	-30	 30.0;
	1486	657	0.02149	0.0405	0.00799	57	57	57	0	0	1	-30	 30.0;
	659	703	0.01678	0.02959	0.00277	108	108	108	0	0	1	-30	 30.0;
	659	703	0.01455	0.0257	0.00241	108	108	108	0	0	1	-30	 30.0;
	769	661	0.01512	0.05132	0.00251	137	137	137	0	0	1	-30	 30.0;
	663	662	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	760	662	0.02463	0.04488	0.00423	76	76	76	0	0	1	-30	 30.0;
	782	662	0.01017	0.03298	0.00336	137	137	137	0	0	1	-30	 30.0;
	778	663	0.01496	0.04661	0.00475	76	76	76	0	0	1	-30	 30.0;
	780	663	0.06909	0.12273	0.01151	108	108	108	0	0	1	-30	 30.0;
	689	664	0.02132	0.06595	0.00671	108	108	108	0	0	1	-30	 30.0;
	676	665	0.01364	0.07041	0.00728	137	137	137	0	0	1	-30	 30.0;
	706	665	0.02198	0.06843	0.00702	137	137	137	0	0	1	-30	 30.0;
	707	666	0.00967	0.03157	0.00322	137	137	137	0	0	1	-30	 30.0;
	703	667	0.04463	0.07884	0.00738	76	76	76	0	0	1	-30	 30.0;
	696	668	0.03485	0.07019	0.00683	58	58	58	0	0	1	-30	 30.0;
	670	1469	0.04959	0.07521	0.01215	90	90	90	0	0	1	-30	 30.0;
	754	671	0.01207	0.02074	0.00198	76	76	76	0	0	1	-30	 30.0;
	750	673	0.02488	0.07223	0.00824	167	167	167	0	0	1	-30	 30.0;
	674	695	0.01107	0.03579	0.00366	137	137	137	0	0	1	-30	 30.0;
	675	758	0.02066	0.06678	0.00683	108	108	108	0	0	1	-30	 30.0;
	679	677	0.01636	0.05306	0.00542	137	137	137	0	0	1	-30	 30.0;
	679	678	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	684	678	0.02306	0.07157	0.00818	167	167	167	0	0	1	-30	 30.0;
	731	678	0.07207	0.1381	0.01321	108	108	108	0	0	1	-30	 30.0;
	750	678	0.06909	0.1238	0.01008	108	108	108	0	0	1	-30	 30.0;
	683	679	0.01322	0.0343	0.00329	108	108	108	0	0	1	-30	 30.0;
	684	679	0.02306	0.07157	0.00818	167	167	167	0	0	1	-30	 30.0;
	685	679	0.05	0.10909	0.0107	108	108	108	0	0	1	-30	 30.0;
	680	688	0.02967	0.06636	0.00649	137	137	137	0	0	1	-30	 30.0;
	680	701	0.02157	0.04744	0.00462	108	108	108	0	0	1	-30	 30.0;
	682	681	0.00033	0.00058	0.0242	274	274	274	0	0	1	-30	 30.0;
	770	686	0.03793	0.12298	0.01258	137	137	137	0	0	1	-30	 30.0;
	745	687	0.00405	0.01298	0.00133	137	137	137	0	0	1	-30	 30.0;
	687	747	0.00281	0.00901	0.00092	68	68	68	0	0	1	-30	 30.0;
	689	688	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1359	688	0.04793	0.06281	0.01111	90	90	90	0	0	0	-30	 30.0;
	749	689	0.0224	0.0724	0.00741	137	137	137	0	0	1	-30	 30.0;
	689	1402	0.04132	0.13967	0.01241	120	120	120	0	0	1	-30	 30.0;
	691	692	0.01934	0.06264	0.00641	137	137	137	0	0	1	-30	 30.0;
	718	692	0.02702	0.0876	0.009	137	137	137	0	0	1	-30	 30.0;
	694	693	0.00372	0.00884	0.00067	137	137	137	0	0	1	-30	 30.0;
	695	696	0.00521	0.01694	0.00173	137	137	137	0	0	1	-30	 30.0;
	766	697	0.01752	0.05678	0.00581	137	137	137	0	0	1	-30	 30.0;
	698	702	0.01802	0.03182	0.00298	108	108	108	0	0	1	-30	 30.0;
	704	698	0.00165	0.00537	0.00055	108	108	108	0	0	1	-30	 30.0;
	699	703	0.03769	0.1219	0.01247	137	137	137	0	0	1	-30	 30.0;
	710	700	0.02322	0.07521	0.0077	137	137	137	0	0	1	-30	 30.0;
	702	703	0.0238	0.0538	0.0055	108	108	108	0	0	1	-30	 30.0;
	703	704	0.01083	0.01917	0.0018	76	76	76	0	0	1	-30	 30.0;
	709	705	0.00777	0.01686	0.00165	137	137	137	0	0	1	-30	 30.0;
	728	705	0.00355	0.00628	0.00542	108	108	108	0	0	1	-30	 30.0;
	707	706	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	772	707	0.0162	0.02843	0.00269	108	108	108	0	0	1	-30	 30.0;
	716	709	0.02289	0.0519	0.00506	108	108	108	0	0	1	-30	 30.0;
	720	709	0.02521	0.05744	0.00561	108	108	108	0	0	1	-30	 30.0;
	714	711	0.01777	0.05736	0.00587	137	137	137	0	0	1	-30	 30.0;
	727	711	0.02438	0.07802	0.00807	137	137	137	0	0	1	-30	 30.0;
	729	711	0.00174	0.00562	0.00058	137	137	137	0	0	1	-30	 30.0;
	720	713	0.00579	0.00992	0.00105	137	137	137	0	0	1	-30	 30.0;
	724	714	0.00322	0.0105	0.00109	137	137	137	0	0	1	-30	 30.0;
	739	715	0.00917	0.02289	0.00232	137	137	137	0	0	1	-30	 30.0;
	715	1190	0.02397	0.05372	0.00881	68	68	68	0	0	1	-30	 30.0;
	717	716	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	750	716	0.05331	0.13339	0.01064	143	143	143	0	0	1	-30	 30.0;
	785	716	0.0519	0.1314	0.01312	137	137	137	0	0	1	-30	 30.0;
	719	717	0.01521	0.02562	0.00245	108	108	108	0	0	1	-30	 30.0;
	728	717	0.01686	0.02983	0.00281	108	108	108	0	0	1	-30	 30.0;
	736	717	0.03826	0.06752	0.00633	108	108	108	0	0	1	-30	 30.0;
	719	718	0.00851	0.01438	0.00155	108	108	108	0	0	1	-30	 30.0;
	755	721	0.01719	0.0557	0.0057	137	137	137	0	0	1	-30	 30.0;
	726	723	0.02264	0.07314	0.00748	137	137	137	0	0	1	-30	 30.0;
	748	723	0.00372	0.0119	0.00121	137	137	137	0	0	1	-30	 30.0;
	730	724	0.00744	0.02405	0.00247	137	137	137	0	0	1	-30	 30.0;
	748	725	0.00818	0.02653	0.00271	137	137	137	0	0	1	-30	 30.0;
	727	726	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	729	726	0.02711	0.08777	0.00898	137	137	137	0	0	1	-30	 30.0;
	743	726	0.02306	0.07463	0.00764	137	137	137	0	0	1	-30	 30.0;
	754	731	0.05876	0.12025	0.01158	108	108	108	0	0	1	-30	 30.0;
	735	734	0.0024	0.0076	0.00078	89	89	89	0	0	1	-30	 30.0;
	737	735	0.00298	0.00959	0.00099	137	137	137	0	0	1	-30	 30.0;
	777	736	0.00884	0.01488	0.0015	108	108	108	0	0	1	-30	 30.0;
	1430	738	0.03884	0.06446	0.00695	90	90	90	0	0	1	-30	 30.0;
	752	740	0.00256	0.00818	0.00083	137	137	137	0	0	1	-30	 30.0;
	779	740	0.00868	0.01537	0.00143	108	108	108	0	0	1	-30	 30.0;
	752	741	0.00636	0.02058	0.0021	137	137	137	0	0	1	-30	 30.0;
	768	744	0.02058	0.03628	0.00339	108	108	108	0	0	1	-30	 30.0;
	784	745	0.0038	0.0124	0.00127	108	108	108	0	0	1	-30	 30.0;
	777	747	0.00041	0.0119	0.00122	68	68	68	0	0	1	-30	 30.0;
	753	750	0.00289	0.00777	0.0008	137	137	137	0	0	1	-30	 30.0;
	759	754	0.00397	0.00694	0.00066	108	108	108	0	0	1	-30	 30.0;
	781	755	0.02868	0.09281	0.00949	108	108	108	0	0	1	-30	 30.0;
	774	757	0.03124	0.05512	0.00516	108	108	108	0	0	1	-30	 30.0;
	758	759	0.00851	0.02744	0.00281	108	108	108	0	0	1	-30	 30.0;
	764	763	0.01413	0.02694	0.00257	108	108	108	0	0	1	-30	 30.0;
	767	763	0.02777	0.08975	0.00918	137	137	137	0	0	1	-30	 30.0;
	778	764	0.06347	0.1138	0.0107	108	108	108	0	0	1	-30	 30.0;
	778	766	0.03752	0.1214	0.01242	137	137	137	0	0	1	-30	 30.0;
	779	768	0.02802	0.0905	0.00924	108	108	108	0	0	1	-30	 30.0;
	771	770	0.04041	0.13058	0.01336	137	137	137	0	0	1	-30	 30.0;
	775	1133	0.04545	0.07934	0.00854	90	90	90	0	0	1	-30	 30.0;
	775	1414	0.01405	0.04298	0.00513	140	140	140	0	0	1	-30	 30.0;
	783	778	0.00347	0.00901	0.00094	137	137	137	0	0	1	-30	 30.0;
	783	782	0.00678	0.0219	0.00222	137	137	137	0	0	1	-30	 30.0;
	1183	786	0.0124	0.04545	0.00537	114	114	114	0	0	1	-30	 30.0;
	1184	787	0.0124	0.04545	0.00537	114	114	114	0	0	1	-30	 30.0;
	1484	788	0.00165	0.00207	0.00036	90	90	90	0	0	1	-30	 30.0;
	1483	789	0.00165	0.00207	0.00036	90	90	90	0	0	1	-30	 30.0;
	1483	790	0.00083	0.00124	0.00012	90	90	90	0	0	1	-30	 30.0;
	1483	791	0.00083	0.00165	0.00024	90	90	90	0	0	1	-30	 30.0;
	1240	792	0.00496	0.01405	0.00169	114	114	114	0	0	1	-30	 30.0;
	1525	792	0.00413	0.0124	0.00148	114	114	114	0	0	1	-30	 30.0;
	793	1514	0.04793	0.06033	0.00525	52	52	52	0	0	1	-30	 30.0;
	1334	794	0.00331	0.01157	0.00123	140	140	140	0	0	1	-30	 30.0;
	1385	794	0.00661	0.01983	0.00215	140	140	140	0	0	1	-30	 30.0;
	1108	795	0.01405	0.02479	0.00257	90	90	90	0	0	1	-30	 30.0;
	795	1520	0.01818	0.02397	0.00428	90	90	90	0	0	1	-30	 30.0;
	797	796	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	880	796	0.00579	0.01736	0.00184	114	114	114	0	0	1	-30	 30.0;
	1011	796	0.01074	0.03306	0.0039	114	114	114	0	0	1	-30	 30.0;
	1103	796	0.00331	0.00992	0.00099	114	114	114	0	0	1	-30	 30.0;
	1419	796	0.00413	0.01074	0.00174	114	114	114	0	0	1	-30	 30.0;
	1596	796	0.00496	0.00826	0.00082	90	90	90	0	0	1	-30	 30.0;
	881	797	0.00579	0.01736	0.00184	114	114	114	0	0	1	-30	 30.0;
	899	797	0.01736	0.05041	0.00627	120	120	120	0	0	1	-30	 30.0;
	1004	797	0.0124	0.02397	0.00324	120	120	120	0	0	1	-30	 30.0;
	1379	797	0.00826	0.02645	0.0031	114	114	114	0	0	1	-30	 30.0;
	1597	797	0.00496	0.00826	0.00082	90	90	90	0	0	1	-30	 30.0;
	799	798	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1134	798	0	0.00083	0.00012	114	114	114	0	0	1	-30	 30.0;
	1163	798	0.0124	0.03967	0.00428	140	140	140	0	0	1	-30	 30.0;
	798	1299	0.00083	0.00248	0.00031	140	140	140	0	0	1	-30	 30.0;
	799	996	0.01405	0.0438	0.00489	140	140	140	0	0	1	-30	 30.0;
	1135	799	0	0.00165	0.00017	114	114	114	0	0	1	-30	 30.0;
	799	1300	0.00083	0.00248	0.00031	140	140	140	0	0	1	-30	 30.0;
	800	1356	0.00083	0.00248	0.00027	114	114	114	0	0	1	-30	 30.0;
	801	1356	0.00083	0.00248	0.00024	114	114	114	0	0	1	-30	 30.0;
	1087	802	0.00496	0.01322	0.00179	120	120	120	0	0	1	-30	 30.0;
	802	1586	0.00083	0.00248	0.00029	140	140	140	0	0	1	-30	 30.0;
	1483	803	0.00496	0.0157	0.00186	120	120	120	0	0	1	-30	 30.0;
	1345	804	0.0124	0.0438	0.00457	114	114	114	0	0	1	-30	 30.0;
	1426	804	0.01818	0.06281	0.00651	114	114	114	0	0	0	-30	 30.0;
	805	1592	0	0.00083	0.00012	114	114	114	0	0	1	-30	 30.0;
	806	807	0	0.00083	0.0001	140	140	140	0	0	1	-30	 30.0;
	807	1328	0.01074	0.0281	0.00397	120	120	120	0	0	1	-30	 30.0;
	807	1479	0.00579	0.02066	0.00203	140	140	140	0	0	1	-30	 30.0;
	808	971	0.00826	0.02562	0.00269	114	114	114	0	0	1	-30	 30.0;
	808	1227	0.00413	0.01488	0.00152	114	114	114	0	0	1	-30	 30.0;
	904	809	0.00661	0.01901	0.00198	120	120	120	0	0	1	-30	 30.0;
	1216	809	0.01818	0.04463	0.00482	120	120	120	0	0	1	-30	 30.0;
	1502	810	0.02149	0.0686	0.00726	140	140	140	0	0	1	-30	 30.0;
	811	812	0.00083	0.00124	0.0001	90	90	90	0	0	1	-30	 30.0;
	812	860	0.02066	0.02645	0.00489	90	90	90	0	0	1	-30	 30.0;
	918	812	0.01818	0.05868	0.00632	140	140	140	0	0	1	-30	 30.0;
	813	877	0.00331	0.01074	0.00116	140	140	140	0	0	1	-30	 30.0;
	813	1054	0.00579	0.02066	0.00218	114	114	114	0	0	1	-30	 30.0;
	1462	814	0.00331	0.01157	0.00121	140	140	140	0	0	1	-30	 30.0;
	1488	814	0.00413	0.01322	0.00145	112	112	112	0	0	1	-30	 30.0;
	928	815	0.00083	0.00248	0.00027	140	140	140	0	0	1	-30	 30.0;
	1156	815	0.00496	0.01488	0.0016	140	140	140	0	0	1	-30	 30.0;
	1315	815	0.00248	0.00744	0.0009	112	112	112	0	0	1	-30	 30.0;
	816	817	0.00083	0.00165	0.00019	140	140	140	0	0	1	-30	 30.0;
	817	1079	0.02314	0.0314	0.00569	90	90	90	0	0	1	-30	 30.0;
	1477	817	0.01653	0.02066	0.00392	90	90	90	0	0	1	-30	 30.0;
	819	818	0.01653	0.02727	0.00295	19	19	19	0	0	1	-30	 30.0;
	819	954	0.01818	0.05455	0.00649	57	57	57	0	0	1	-30	 30.0;
	993	819	0.01405	0.03884	0.00431	57	57	57	0	0	1	-30	 30.0;
	820	838	0.00413	0.0124	0.0014	114	114	114	0	0	1	-30	 30.0;
	1393	820	0.03719	0.09174	0.00975	85	85	85	0	0	1	-30	 30.0;
	822	821	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	843	821	0.01074	0.0314	0.00373	140	140	140	0	0	1	-30	 30.0;
	920	821	0.01157	0.03636	0.00411	114	114	114	0	0	1	-30	 30.0;
	1076	821	0.00661	0.02149	0.00235	114	114	114	0	0	1	-30	 30.0;
	1199	821	0.00331	0.01074	0.00111	140	140	140	0	0	1	-30	 30.0;
	1558	821	0.00661	0.02231	0.00232	114	114	114	0	0	1	-30	 30.0;
	844	822	0.00992	0.03058	0.00363	140	140	140	0	0	1	-30	 30.0;
	919	822	0.01157	0.03636	0.00411	114	114	114	0	0	1	-30	 30.0;
	924	822	0.00909	0.03058	0.00322	114	114	114	0	0	1	-30	 30.0;
	1355	822	0.00248	0.00826	0.00097	140	140	140	0	0	1	-30	 30.0;
	1559	822	0.00661	0.02231	0.00235	114	114	114	0	0	1	-30	 30.0;
	825	823	0.00083	0.00165	0.00019	90	90	90	0	0	1	-30	 30.0;
	826	824	0.00083	0.00165	0.00019	90	90	90	0	0	1	-30	 30.0;
	825	1232	0.00165	0.00579	0.0007	140	140	140	0	0	1	-30	 30.0;
	1566	825	0.00496	0.01488	0.00174	140	140	140	0	0	1	-30	 30.0;
	826	1003	0.00165	0.00579	0.00065	140	140	140	0	0	1	-30	 30.0;
	1566	826	0.00496	0.01488	0.00174	140	140	140	0	0	1	-30	 30.0;
	827	911	0.00413	0.01488	0.00143	114	114	114	0	0	1	-30	 30.0;
	1337	827	0.03306	0.05702	0.00615	90	90	90	0	0	1	-30	 30.0;
	828	829	0.00992	0.03058	0.00361	57	57	57	0	0	1	-30	 30.0;
	829	1268	0.01901	0.05785	0.00687	114	114	114	0	0	1	-30	 30.0;
	1489	829	0.00661	0.01983	0.00235	114	114	114	0	0	1	-30	 30.0;
	830	883	0.00579	0.01736	0.00194	140	140	140	0	0	1	-30	 30.0;
	830	1334	0.00165	0.00496	0.00053	140	140	140	0	0	1	-30	 30.0;
	833	831	0.01405	0.01818	0.00324	76	76	76	0	0	1	-30	 30.0;
	1154	832	0.00909	0.02645	0.00317	114	114	114	0	0	1	-30	 30.0;
	833	1230	0.01818	0.04463	0.00489	120	120	120	0	0	1	-30	 30.0;
	1553	833	0.02645	0.06364	0.00704	120	120	120	0	0	1	-30	 30.0;
	886	834	0.0281	0.07025	0.00789	120	120	120	0	0	1	-30	 30.0;
	991	834	0.03223	0.10248	0.01125	120	120	120	0	0	1	-30	 30.0;
	1175	834	0.01488	0.04463	0.00523	120	120	120	0	0	1	-30	 30.0;
	1178	834	0.01488	0.0405	0.00465	90	90	90	0	0	1	-30	 30.0;
	1467	834	0.02479	0.06116	0.00682	120	120	120	0	0	1	-30	 30.0;
	1020	835	0.03884	0.1	0.01108	120	120	120	0	0	1	-30	 30.0;
	1106	835	0.00744	0.02231	0.00252	114	114	114	0	0	1	-30	 30.0;
	890	836	0.00909	0.02231	0.00252	120	120	120	0	0	1	-30	 30.0;
	1105	836	0.00744	0.02231	0.00254	114	114	114	0	0	1	-30	 30.0;
	836	1365	0.03884	0.09587	0.01055	120	120	120	0	0	1	-30	 30.0;
	837	1097	0.00909	0.02479	0.00276	120	120	120	0	0	1	-30	 30.0;
	1552	837	0.00413	0.01322	0.0015	114	114	114	0	0	1	-30	 30.0;
	966	838	0.00248	0.00826	0.00097	114	114	114	0	0	1	-30	 30.0;
	840	839	0.02645	0.03636	0.00317	57	57	57	0	0	1	-30	 30.0;
	1349	839	0.01818	0.05785	0.00593	57	57	57	0	0	1	-30	 30.0;
	840	887	0.07107	0.12727	0.01229	57	57	57	0	0	1	-30	 30.0;
	1562	840	0.0124	0.02397	0.00206	57	57	57	0	0	1	-30	 30.0;
	841	1095	0.00083	0.00165	0.00012	140	140	140	0	0	1	-30	 30.0;
	842	1096	0.00083	0.00165	0.00015	140	140	140	0	0	1	-30	 30.0;
	845	870	0.00083	0.00165	0.00015	57	57	57	0	0	1	-30	 30.0;
	846	871	0.00083	0.00165	0.00015	57	57	57	0	0	1	-30	 30.0;
	847	871	0.00083	0.00165	0.00015	57	57	57	0	0	1	-30	 30.0;
	848	870	0.00083	0.00124	0.00012	57	57	57	0	0	1	-30	 30.0;
	849	1320	0.00909	0.02397	0.00315	120	120	120	0	0	1	-30	 30.0;
	1426	849	0.01818	0.04215	0.00607	120	120	120	0	0	1	-30	 30.0;
	1087	850	0.00496	0.01405	0.00165	140	140	140	0	0	1	-30	 30.0;
	1594	850	0.00579	0.01818	0.00218	140	140	140	0	0	1	-30	 30.0;
	1066	851	0.00579	0.01736	0.00213	140	140	140	0	0	1	-30	 30.0;
	851	1328	0.00826	0.02727	0.0029	140	140	140	0	0	1	-30	 30.0;
	1538	851	0.02397	0.07603	0.00825	140	140	140	0	0	1	-30	 30.0;
	1560	852	0.00992	0.02479	0.00283	120	120	120	0	0	1	-30	 30.0;
	852	1589	0.00331	0.00992	0.00114	140	140	140	0	0	1	-30	 30.0;
	853	855	0.00083	0.00165	0.00022	114	114	114	0	0	1	-30	 30.0;
	854	856	0.00165	0.00413	0.00046	114	114	114	0	0	1	-30	 30.0;
	855	997	0.00083	0.00331	0.00039	140	140	140	0	0	1	-30	 30.0;
	1573	855	0.00413	0.01157	0.00138	114	114	114	0	0	1	-30	 30.0;
	864	856	0.00248	0.00744	0.0008	120	120	120	0	0	1	-30	 30.0;
	856	997	0.00083	0.00165	0.00015	114	114	114	0	0	1	-30	 30.0;
	857	1169	0.02479	0.06529	0.00661	120	120	120	0	0	1	-30	 30.0;
	1293	857	0.02231	0.05455	0.00622	120	120	120	0	0	1	-30	 30.0;
	858	945	0.00331	0.01074	0.00116	140	140	140	0	0	1	-30	 30.0;
	1162	858	0.00661	0.01983	0.00225	140	140	140	0	0	1	-30	 30.0;
	1173	858	0.00165	0.00248	0.00024	57	57	57	0	0	1	-30	 30.0;
	858	1205	0.00496	0.01736	0.00191	114	114	114	0	0	0	-30	 30.0;
	1372	858	0.00661	0.01653	0.00177	120	120	120	0	0	1	-30	 30.0;
	859	946	0.00331	0.01074	0.00116	140	140	140	0	0	1	-30	 30.0;
	1113	859	0.00826	0.02231	0.00242	120	120	120	0	0	1	-30	 30.0;
	1174	859	0.00165	0.00248	0.00024	57	57	57	0	0	1	-30	 30.0;
	1358	859	0.00661	0.01983	0.00223	114	114	114	0	0	1	-30	 30.0;
	859	1362	0.00248	0.00826	0.00094	114	114	114	0	0	1	-30	 30.0;
	860	1556	0.02314	0.02893	0.00549	90	90	90	0	0	1	-30	 30.0;
	1107	861	0.01901	0.06033	0.00656	114	114	114	0	0	1	-30	 30.0;
	1585	861	0.00496	0.0157	0.00181	114	114	114	0	0	1	-30	 30.0;
	947	862	0.00248	0.00661	0.0007	120	120	120	0	0	1	-30	 30.0;
	1561	862	0.01488	0.03388	0.00421	120	120	120	0	0	1	-30	 30.0;
	864	863	0.00331	0.01157	0.00109	114	114	114	0	0	1	-30	 30.0;
	990	864	0.00413	0.01405	0.00148	114	114	114	0	0	1	-30	 30.0;
	1432	865	0.00413	0.00909	0.00131	120	120	120	0	0	1	-30	 30.0;
	1575	865	0.03306	0.07934	0.00941	120	120	120	0	0	1	-30	 30.0;
	866	1196	0.00661	0.02149	0.00225	114	114	114	0	0	1	-30	 30.0;
	1531	866	0.00413	0.01405	0.00148	114	114	114	0	0	1	-30	 30.0;
	867	869	0.00496	0.01405	0.00167	114	114	114	0	0	1	-30	 30.0;
	1288	868	0.00496	0.0157	0.00157	140	140	140	0	0	1	-30	 30.0;
	888	869	0	0.00083	2.00E-05	114	114	114	0	0	1	-30	 30.0;
	869	914	0.01322	0.04298	0.00465	140	140	140	0	0	1	-30	 30.0;
	1214	870	0.0157	0.03636	0.00554	120	120	120	0	0	1	-30	 30.0;
	1411	870	0.00661	0.01983	0.00235	140	140	140	0	0	1	-30	 30.0;
	1418	870	0.00826	0.02645	0.003	120	120	120	0	0	1	-30	 30.0;
	896	871	0.01488	0.04132	0.00414	120	120	120	0	0	1	-30	 30.0;
	1418	871	0.00826	0.02645	0.003	85	85	85	0	0	0	-30	 30.0;
	1020	872	0.00413	0.01322	0.00143	114	114	114	0	0	1	-30	 30.0;
	872	1384	0.02562	0.06694	0.00755	120	120	120	0	0	1	-30	 30.0;
	873	874	0.00992	0.03223	0.00307	120	120	120	0	0	1	-30	 30.0;
	874	1098	0	0.00083	0	120	120	120	0	0	1	-30	 30.0;
	1552	874	0.00992	0.02975	0.00332	120	120	120	0	0	1	-30	 30.0;
	875	876	0.00248	0.00331	0.00031	75	75	75	0	0	1	-30	 30.0;
	1323	876	0.00661	0.01901	0.00177	90	90	90	0	0	1	-30	 30.0;
	876	1389	0.02231	0.04132	0.00356	90	90	90	0	0	1	-30	 30.0;
	1050	877	0.01074	0.03471	0.00373	114	114	114	0	0	1	-30	 30.0;
	879	878	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1320	878	0.00661	0.0157	0.00225	120	120	120	0	0	1	-30	 30.0;
	1543	878	0.01405	0.02645	0.00353	90	90	90	0	0	1	-30	 30.0;
	879	1325	0.0124	0.03388	0.00375	120	120	120	0	0	1	-30	 30.0;
	1426	879	0.02397	0.05868	0.00646	120	120	120	0	0	1	-30	 30.0;
	1470	882	0.01901	0.0595	0.00644	114	114	114	0	0	1	-30	 30.0;
	882	1503	0.03471	0.10909	0.01171	140	140	140	0	0	1	-30	 30.0;
	1490	883	0.00165	0.00579	0.00063	140	140	140	0	0	1	-30	 30.0;
	885	884	0.00165	0.00413	0.00046	140	140	140	0	0	1	-30	 30.0;
	885	890	0.05702	0.0843	0.00837	75	75	75	0	0	1	-30	 30.0;
	1476	885	0.05455	0.07107	0.0067	75	75	75	0	0	1	-30	 30.0;
	1294	886	0.02645	0.06612	0.00733	120	120	120	0	0	1	-30	 30.0;
	887	1178	0.03719	0.07521	0.00663	90	90	90	0	0	1	-30	 30.0;
	996	888	0.00744	0.02314	0.00271	140	140	140	0	0	1	-30	 30.0;
	1076	889	0.00579	0.01736	0.00186	140	140	140	0	0	1	-30	 30.0;
	1207	889	0.00496	0.01488	0.00167	114	114	114	0	0	1	-30	 30.0;
	891	1057	0.00331	0.00909	0.00106	140	140	140	0	0	1	-30	 30.0;
	1459	891	0.00413	0.01488	0.00145	140	140	140	0	0	1	-30	 30.0;
	893	892	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1013	892	0.00165	0.00496	0.00063	57	57	57	0	0	1	-30	 30.0;
	1206	892	0.00496	0.01405	0.00162	90	90	90	0	0	0	-30	 30.0;
	1448	892	0.00496	0.0157	0.00177	140	140	140	0	0	1	-30	 30.0;
	1312	893	0.00496	0.01488	0.00177	140	140	140	0	0	1	-30	 30.0;
	1449	893	0.00496	0.0157	0.00177	140	140	140	0	0	1	-30	 30.0;
	894	1077	0.00744	0.02397	0.00278	140	140	140	0	0	1	-30	 30.0;
	1514	894	0.00496	0.01653	0.00191	140	140	140	0	0	1	-30	 30.0;
	986	895	0.00083	0.00331	0.00034	140	140	140	0	0	1	-30	 30.0;
	1424	895	0.00661	0.02149	0.00208	140	140	140	0	0	1	-30	 30.0;
	1083	896	0.00744	0.01818	0.00213	120	120	120	0	0	1	-30	 30.0;
	897	898	0	0.00083	0	57	57	57	0	0	1	-30	 30.0;
	898	1289	0.03636	0.05041	0.0083	57	57	57	0	0	1	-30	 30.0;
	2089	898	0.02149	0.02727	0.00511	57	57	57	0	0	1	-30	 30.0;
	923	899	0.01653	0.04959	0.00583	114	114	114	0	0	1	-30	 30.0;
	1230	900	0.00083	0.00248	0.00029	140	140	140	0	0	1	-30	 30.0;
	1482	900	0.01322	0.03884	0.00457	140	140	140	0	0	1	-30	 30.0;
	961	901	0.01074	0.02397	0.00336	120	120	120	0	0	1	-30	 30.0;
	901	1561	0.00331	0.00826	0.0009	120	120	120	0	0	1	-30	 30.0;
	903	902	0.00165	0.00413	0.00056	141	141	141	0	0	1	-30	 30.0;
	903	916	0.00413	0.0157	0.00186	140	140	140	0	0	1	-30	 30.0;
	1184	903	0.00413	0.01653	0.00198	140	140	140	0	0	1	-30	 30.0;
	1201	904	0.00413	0.0124	0.00131	114	114	114	0	0	1	-30	 30.0;
	906	905	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	905	1372	0.00165	0.00413	0.00044	114	114	114	0	0	1	-30	 30.0;
	905	1569	0.00165	0.00579	0.00065	114	114	114	0	0	1	-30	 30.0;
	1095	906	0.00331	0.01157	0.00119	114	114	114	0	0	1	-30	 30.0;
	1570	906	0.00165	0.00661	0.00065	114	114	114	0	0	1	-30	 30.0;
	907	1201	0.00248	0.01488	0.00167	114	114	114	0	0	1	-30	 30.0;
	908	1203	0.00248	0.01488	0.00169	114	114	114	0	0	1	-30	 30.0;
	1387	908	0.00413	0.00744	0.01602	76	76	76	0	0	1	-30	 30.0;
	1058	909	0.00579	0.00992	0.00211	120	120	120	0	0	1	-30	 30.0;
	1245	909	0.01157	0.03554	0.00387	120	120	120	0	0	1	-30	 30.0;
	910	1156	0.00661	0.01983	0.00213	140	140	140	0	0	1	-30	 30.0;
	910	1251	0.00248	0.00744	0.00082	140	140	140	0	0	1	-30	 30.0;
	911	979	0.00992	0.0686	0.00765	232	232	232	0	0	1	-30	 30.0;
	911	1478	0.00579	0.0405	0.00453	232	232	232	0	0	1	-30	 30.0;
	912	965	0.00909	0.04132	0.00457	114	114	114	0	0	1	-30	 30.0;
	1025	912	0.05124	0.16198	0.01788	114	114	114	0	0	1	-30	 30.0;
	1293	912	0.03471	0.11074	0.01162	114	114	114	0	0	1	-30	 30.0;
	1294	912	0.03471	0.11074	0.01164	114	114	114	0	0	1	-30	 30.0;
	1420	912	0.01488	0.04628	0.00508	114	114	114	0	0	1	-30	 30.0;
	912	1572	0.00331	0.02231	0.00249	114	114	114	0	0	0	-30	 30.0;
	1454	913	0.02645	0.06364	0.00726	57	57	57	0	0	1	-30	 30.0;
	1577	913	0.01983	0.05124	0.00588	57	57	57	0	0	0	-30	 30.0;
	1279	914	0.00248	0.00744	0.00085	140	140	140	0	0	1	-30	 30.0;
	933	915	0.00083	0.00248	0.00022	114	114	114	0	0	1	-30	 30.0;
	1072	915	0.00083	0.00248	0.00029	114	114	114	0	0	1	-30	 30.0;
	1095	915	0.00331	0.01322	0.00138	141	141	141	0	0	1	-30	 30.0;
	1236	915	0.00248	0.00826	0.00099	114	114	114	0	0	1	-30	 30.0;
	934	916	0.00083	0.00248	0.00022	114	114	114	0	0	1	-30	 30.0;
	1073	916	0.00083	0.00248	0.00031	114	114	114	0	0	1	-30	 30.0;
	1095	916	0.00331	0.01322	0.00138	141	141	141	0	0	1	-30	 30.0;
	917	1413	0.02149	0.06529	0.00777	140	140	140	0	0	1	-30	 30.0;
	1426	917	0.02397	0.07273	0.00862	85	85	85	0	0	1	-30	 30.0;
	1503	918	0.01488	0.04545	0.00506	140	140	140	0	0	1	-30	 30.0;
	974	919	0.02066	0.05455	0.00605	120	120	120	0	0	1	-30	 30.0;
	919	1049	0.01983	0.06364	0.00675	114	114	114	0	0	1	-30	 30.0;
	1077	919	0.00744	0.02397	0.00281	140	140	140	0	0	1	-30	 30.0;
	1102	920	0.00496	0.00826	0.00174	120	120	120	0	0	1	-30	 30.0;
	920	1343	0.00744	0.02479	0.00259	114	114	114	0	0	1	-30	 30.0;
	1575	920	0.02066	0.05124	0.0061	120	120	120	0	0	1	-30	 30.0;
	921	1207	0.00909	0.0281	0.00302	114	114	114	0	0	1	-30	 30.0;
	921	1344	0.00744	0.02479	0.00259	114	114	114	0	0	1	-30	 30.0;
	1513	921	0.01983	0.06033	0.00711	140	140	140	0	0	1	-30	 30.0;
	922	923	0	0.00083	2.00E-05	57	57	57	0	0	1	-30	 30.0;
	924	1071	0.00579	0.01901	0.00206	140	140	140	0	0	1	-30	 30.0;
	925	926	0.00083	0.00165	0.00017	114	114	114	0	0	1	-30	 30.0;
	926	1190	0.01653	0.05041	0.0059	140	140	140	0	0	1	-30	 30.0;
	927	928	0.00083	0.00331	0.00036	140	140	140	0	0	1	-30	 30.0;
	1220	928	0.00248	0.00826	0.00082	140	140	140	0	0	1	-30	 30.0;
	929	1139	0.00826	0.02645	0.00302	114	114	114	0	0	1	-30	 30.0;
	929	1240	0.00413	0.01157	0.00128	120	120	120	0	0	1	-30	 30.0;
	1410	929	0.02562	0.04215	0.00634	90	90	90	0	0	1	-30	 30.0;
	1138	930	0.00248	0.00826	0.00094	114	114	114	0	0	1	-30	 30.0;
	932	931	0.00083	0.00165	0.00019	140	140	140	0	0	1	-30	 30.0;
	932	1381	0.00083	0.00331	0.00039	140	140	140	0	0	1	-30	 30.0;
	1452	932	0.00165	0.00579	0.00068	140	140	140	0	0	1	-30	 30.0;
	935	936	0.00083	0.00248	0.00024	114	114	114	0	0	1	-30	 30.0;
	1235	936	0.00496	0.01322	0.0015	120	120	120	0	0	1	-30	 30.0;
	936	1565	0.00165	0.00496	0.00051	85	85	85	0	0	0	-30	 30.0;
	937	938	0	0.00083	2.00E-05	114	114	114	0	0	1	-30	 30.0;
	1095	938	0.00165	0.00413	0.00046	114	114	114	0	0	1	-30	 30.0;
	938	1531	0.00165	0.00579	0.00056	114	114	114	0	0	1	-30	 30.0;
	939	1416	0.00909	0.02727	0.00319	140	140	140	0	0	0	-30	 30.0;
	1513	939	0.00248	0.00826	0.00097	140	140	140	0	0	0	-30	 30.0;
	940	944	0	0.00083	7.00E-05	114	114	114	0	0	1	-30	 30.0;
	941	944	0	0.00083	7.00E-05	114	114	114	0	0	1	-30	 30.0;
	957	942	0.00579	0.01983	0.00191	104	104	104	0	0	1	-30	 30.0;
	942	1096	0.00165	0.00496	0.00056	114	114	114	0	0	1	-30	 30.0;
	1274	943	0.00579	0.01653	0.00186	120	120	120	0	0	1	-30	 30.0;
	1539	943	0.00331	0.00744	0.00087	120	120	120	0	0	1	-30	 30.0;
	944	1117	0.00496	0.01488	0.00179	140	140	140	0	0	1	-30	 30.0;
	944	1591	0.00413	0.0124	0.0015	140	140	140	0	0	1	-30	 30.0;
	947	1229	0.00331	0.00744	0.00099	120	120	120	0	0	1	-30	 30.0;
	948	1199	0.00496	0.01736	0.00179	140	140	140	0	0	1	-30	 30.0;
	1256	948	0.00826	0.02727	0.0029	140	140	140	0	0	1	-30	 30.0;
	1087	949	0.00413	0.01405	0.00131	140	140	140	0	0	1	-30	 30.0;
	949	1422	0.00992	0.0314	0.00368	140	140	140	0	0	1	-30	 30.0;
	950	979	0.00165	0.00248	0.00024	57	57	57	0	0	1	-30	 30.0;
	951	978	0.00165	0.00248	0.00024	57	57	57	0	0	1	-30	 30.0;
	953	952	0.00248	0.00331	0.00056	90	90	90	0	0	1	-30	 30.0;
	953	1075	0.01157	0.03471	0.00387	140	140	140	0	0	1	-30	 30.0;
	1184	953	0.00579	0.01736	0.00208	114	114	114	0	0	1	-30	 30.0;
	954	968	0.01488	0.0438	0.00523	57	57	57	0	0	1	-30	 30.0;
	997	955	0.00496	0.01653	0.0016	140	140	140	0	0	1	-30	 30.0;
	997	956	0.00331	0.00992	0.00121	140	140	140	0	0	1	-30	 30.0;
	1063	957	0.00331	0.01074	0.00126	140	140	140	0	0	1	-30	 30.0;
	1469	958	0.00413	0.00744	0.00102	57	57	57	0	0	1	-30	 30.0;
	1168	959	0.05372	0.07521	0.00663	57	57	57	0	0	1	-30	 30.0;
	1350	959	0.05041	0.08264	0.00895	57	57	57	0	0	1	-30	 30.0;
	960	961	0.00165	0.00579	0.00065	28	28	28	0	0	1	-30	 30.0;
	1282	961	0.00248	0.00661	0.00077	114	114	114	0	0	1	-30	 30.0;
	978	962	0.01157	0.03636	0.00382	114	114	114	0	0	1	-30	 30.0;
	1581	962	0.02314	0.07273	0.00774	57	57	57	0	0	1	-30	 30.0;
	963	1331	0.00413	0.00909	0.00136	120	120	120	0	0	1	-30	 30.0;
	1460	963	0.00496	0.01405	0.00169	140	140	140	0	0	1	-30	 30.0;
	1338	964	0.01322	0.03636	0.00387	120	120	120	0	0	1	-30	 30.0;
	964	1345	0.01488	0.0405	0.00436	120	120	120	0	0	1	-30	 30.0;
	965	973	0.00661	0.01983	0.0022	114	114	114	0	0	1	-30	 30.0;
	967	966	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	966	1149	0.03306	0.09917	0.01169	85	85	85	0	0	1	-30	 30.0;
	966	1215	0.03884	0.11983	0.01365	114	114	114	0	0	1	-30	 30.0;
	1263	966	0.01074	0.03554	0.0037	114	114	114	0	0	1	-30	 30.0;
	967	982	0.04132	0.07686	0.00799	90	90	90	0	0	1	-30	 30.0;
	1268	967	0.0562	0.1876	0.01868	114	114	114	0	0	1	-30	 30.0;
	967	1324	0.00909	0.01736	0.00179	90	90	90	0	0	1	-30	 30.0;
	967	1502	0.04959	0.21074	0.02333	114	114	114	0	0	1	-30	 30.0;
	979	968	0.06364	0.12975	0.01268	90	90	90	0	0	1	-30	 30.0;
	1025	968	0.04711	0.08926	0.00871	57	57	57	0	0	1	-30	 30.0;
	1516	968	0.01322	0.0405	0.00482	57	57	57	0	0	1	-30	 30.0;
	969	971	0	0.00083	7.00E-05	114	114	114	0	0	1	-30	 30.0;
	972	970	0.00083	0.00331	0.00034	57	57	57	0	0	1	-30	 30.0;
	971	1382	0.00083	0.00248	0.00027	114	114	114	0	0	1	-30	 30.0;
	972	1235	0.00826	0.02066	0.00232	120	120	120	0	0	1	-30	 30.0;
	1384	972	0.00083	0.00165	0.00017	114	114	114	0	0	1	-30	 30.0;
	979	973	0.00661	0.02149	0.00225	114	114	114	0	0	1	-30	 30.0;
	1480	973	0.00248	0.00744	0.00075	57	57	57	0	0	1	-30	 30.0;
	1481	973	0.00248	0.00744	0.00075	57	57	57	0	0	1	-30	 30.0;
	974	1431	0.03802	0.09504	0.0105	120	120	120	0	0	1	-30	 30.0;
	1354	975	0.00579	0.01818	0.00213	140	140	140	0	0	1	-30	 30.0;
	1366	975	0.00661	0.02149	0.00223	114	114	114	0	0	1	-30	 30.0;
	976	1415	0	0.00083	0.00012	114	114	114	0	0	1	-30	 30.0;
	977	1415	0	0.00083	0.00012	114	114	114	0	0	1	-30	 30.0;
	998	978	0.01653	0.05207	0.00559	140	140	140	0	0	1	-30	 30.0;
	978	1024	0.09669	0.19504	0.01788	90	90	90	0	0	1	-30	 30.0;
	1293	978	0.03884	0.07603	0.00661	114	114	114	0	0	1	-30	 30.0;
	1318	978	0.03471	0.07355	0.0068	90	90	90	0	0	1	-30	 30.0;
	1478	978	0.00496	0.0314	0.00358	152	152	152	0	0	1	-30	 30.0;
	1319	979	0.03471	0.07355	0.0068	90	90	90	0	0	1	-30	 30.0;
	979	1501	0.01157	0.03471	0.0039	114	114	114	0	0	1	-30	 30.0;
	981	980	0.00331	0.00413	0.00075	57	57	57	0	0	1	-30	 30.0;
	981	1292	0.00165	0.00496	0.00048	120	120	120	0	0	1	-30	 30.0;
	1402	981	0.02149	0.06116	0.00501	120	120	120	0	0	1	-30	 30.0;
	982	1470	0.03554	0.07025	0.00719	90	90	90	0	0	1	-30	 30.0;
	985	983	0.00248	0.00496	0.0007	90	90	90	0	0	1	-30	 30.0;
	986	984	0.00165	0.00413	0.00046	140	140	140	0	0	1	-30	 30.0;
	1058	985	0.00579	0.01074	0.00223	120	120	120	0	0	1	-30	 30.0;
	985	1306	0.00248	0.00413	0.00077	120	120	120	0	0	1	-30	 30.0;
	1307	986	0.00165	0.00413	0.00053	140	140	140	0	0	1	-30	 30.0;
	987	989	0.00248	0.00744	0.00085	114	114	114	0	0	1	-30	 30.0;
	988	990	0.00248	0.00661	0.00077	114	114	114	0	0	1	-30	 30.0;
	989	996	0.00744	0.02314	0.00242	120	120	120	0	0	1	-30	 30.0;
	1125	989	0	0.00083	0.00012	114	114	114	0	0	1	-30	 30.0;
	1126	990	0	0.00083	0.00012	114	114	114	0	0	1	-30	 30.0;
	1501	991	0.01736	0.05289	0.00593	114	114	114	0	0	1	-30	 30.0;
	1183	992	0.00496	0.01405	0.00162	140	140	140	0	0	1	-30	 30.0;
	992	1459	0.00083	0.00165	0.00024	140	140	140	0	0	1	-30	 30.0;
	994	993	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	994	1289	0.01488	0.02479	0.00356	57	57	57	0	0	1	-30	 30.0;
	1407	994	0.03058	0.06033	0.00525	57	57	57	0	0	1	-30	 30.0;
	1017	995	0.0124	0.03802	0.0044	114	114	114	0	0	1	-30	 30.0;
	1112	995	0.00165	0.00496	0.00056	140	140	140	0	0	0	-30	 30.0;
	1145	995	0.00909	0.02645	0.00312	140	140	140	0	0	1	-30	 30.0;
	1378	995	0.00413	0.00909	0.00099	140	140	140	0	0	1	-30	 30.0;
	1539	995	0.00826	0.02314	0.00264	140	140	140	0	0	1	-30	 30.0;
	1401	996	0.00909	0.02727	0.00312	114	114	114	0	0	1	-30	 30.0;
	1111	997	0.00083	0.00331	0.00039	140	140	140	0	0	1	-30	 30.0;
	1127	997	0.00909	0.02562	0.00259	120	120	120	0	0	1	-30	 30.0;
	1222	997	0.00909	0.02562	0.00259	120	120	120	0	0	1	-30	 30.0;
	1572	998	0.00331	0.01074	0.00121	114	114	114	0	0	1	-30	 30.0;
	1241	999	0.00579	0.0157	0.00181	90	90	90	0	0	1	-30	 30.0;
	999	1311	0.00909	0.02975	0.00286	114	114	114	0	0	1	-30	 30.0;
	1000	1556	0.00083	0.00165	0.00019	57	57	57	0	0	1	-30	 30.0;
	1001	1556	0.00083	0.00165	0.00022	57	57	57	0	0	1	-30	 30.0;
	1002	1003	0.00165	0.00496	0.00058	120	120	120	0	0	1	-30	 30.0;
	1003	1491	0.00413	0.01157	0.00131	140	140	140	0	0	1	-30	 30.0;
	1008	1004	0.00496	0.00909	0.00092	90	90	90	0	0	1	-30	 30.0;
	1005	1007	0.00083	0.00248	0.00027	76	76	76	0	0	1	-30	 30.0;
	1006	1008	0	0.00083	2.00E-05	140	140	140	0	0	1	-30	 30.0;
	1007	1010	0.00248	0.00413	0.00044	90	90	90	0	0	1	-30	 30.0;
	1553	1007	0.00413	0.00661	0.0007	90	90	90	0	0	1	-30	 30.0;
	1552	1008	0.00413	0.00661	0.00073	90	90	90	0	0	1	-30	 30.0;
	1371	1009	0	0.00083	0	90	90	90	0	0	1	-30	 30.0;
	1552	1011	0.00744	0.0157	0.00177	90	90	90	0	0	1	-30	 30.0;
	1193	1012	0.02645	0.04132	0.00639	90	90	90	0	0	1	-30	 30.0;
	1553	1012	0.04545	0.05702	0.01079	90	90	90	0	0	1	-30	 30.0;
	1014	1017	0.00083	0.00165	0.00012	114	114	114	0	0	1	-30	 30.0;
	1015	1019	0.00083	0.00331	0.00029	114	114	114	0	0	1	-30	 30.0;
	1016	1018	0.00083	0.00165	0.00017	114	114	114	0	0	0	-30	 30.0;
	1191	1017	0.00083	0.00331	0.00039	114	114	114	0	0	0	-30	 30.0;
	1192	1018	0.00083	0.00248	0.00029	114	114	114	0	0	1	-30	 30.0;
	1018	1401	0.00413	0.0124	0.0014	114	114	114	0	0	1	-30	 30.0;
	1019	1191	0.00083	0.00248	0.00024	114	114	114	0	0	1	-30	 30.0;
	1287	1019	0.00661	0.02149	0.0023	114	114	114	0	0	1	-30	 30.0;
	1020	1522	0.00248	0.00909	0.0009	114	114	114	0	0	1	-30	 30.0;
	1021	1136	0.00496	0.0157	0.00186	140	140	140	0	0	1	-30	 30.0;
	1468	1021	0	0.00083	0	90	90	90	0	0	1	-30	 30.0;
	1230	1022	0.00331	0.00413	0.00073	90	90	90	0	0	1	-30	 30.0;
	1231	1023	0.00331	0.00413	0.00075	90	90	90	0	0	1	-30	 30.0;
	1025	1024	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1308	1024	0.01157	0.03223	0.00361	57	57	57	0	0	1	-30	 30.0;
	2083	1024	0.07025	0.12066	0.0129	90	90	90	0	0	1	-30	 30.0;
	1872	1025	0.03554	0.06612	0.00765	90	90	90	0	0	1	-30	 30.0;
	1153	1026	0.00744	0.02314	0.00259	114	114	114	0	0	1	-30	 30.0;
	1583	1026	0.00248	0.00744	0.00085	120	120	120	0	0	0	-30	 30.0;
	1216	1027	0.00331	0.00661	0.00061	57	57	57	0	0	1	-30	 30.0;
	1216	1028	0.00331	0.00661	0.00058	90	90	90	0	0	1	-30	 30.0;
	1217	1029	0.00331	0.00661	0.00058	90	90	90	0	0	1	-30	 30.0;
	1031	1030	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1524	1030	0.00579	0.01322	0.00254	114	114	114	0	0	1	-30	 30.0;
	1216	1031	0.00248	0.00661	0.00111	114	114	114	0	0	1	-30	 30.0;
	1524	1032	0.00165	0.00579	0.00065	114	114	114	0	0	1	-30	 30.0;
	1523	1033	0.00165	0.00579	0.00068	114	114	114	0	0	1	-30	 30.0;
	1217	1034	0.00083	0.00248	0.00041	120	120	120	0	0	1	-30	 30.0;
	1216	1035	0.00083	0.00248	0.00044	120	120	120	0	0	1	-30	 30.0;
	1217	1036	0.00083	0.00248	0.00031	114	114	114	0	0	1	-30	 30.0;
	1523	1037	0.00083	0.00248	0.00031	114	114	114	0	0	1	-30	 30.0;
	1524	1038	0.00083	0.00248	0.00036	114	114	114	0	0	1	-30	 30.0;
	1040	1039	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1216	1039	0.00496	0.0124	0.00244	114	114	114	0	0	1	-30	 30.0;
	1524	1040	0.00165	0.00496	0.00073	114	114	114	0	0	1	-30	 30.0;
	1041	1043	0	0.00083	0.0001	120	120	120	0	0	1	-30	 30.0;
	1044	1042	0	0.00083	0.00012	120	120	120	0	0	1	-30	 30.0;
	1142	1043	0.03636	0.09008	0.00992	120	120	120	0	0	1	-30	 30.0;
	1043	1217	0.00413	0.00992	0.00111	120	120	120	0	0	1	-30	 30.0;
	1044	1217	0.00413	0.00992	0.00111	120	120	120	0	0	1	-30	 30.0;
	1523	1044	0.00579	0.01736	0.00167	120	120	120	0	0	1	-30	 30.0;
	1306	1045	0.00083	0.00248	0.00027	114	114	114	0	0	0	-30	 30.0;
	1536	1045	0.00331	0.01157	0.00126	140	140	140	0	0	1	-30	 30.0;
	1046	1050	0.00413	0.01322	0.00155	114	114	114	0	0	1	-30	 30.0;
	1047	1050	0.00413	0.01157	0.0014	114	114	114	0	0	1	-30	 30.0;
	1048	1049	0.00083	0.00331	0.00036	114	114	114	0	0	1	-30	 30.0;
	1049	1450	0.00826	0.02645	0.00286	120	120	120	0	0	1	-30	 30.0;
	1147	1050	0.00661	0.02149	0.00237	114	114	114	0	0	1	-30	 30.0;
	1071	1051	0.00909	0.02727	0.00307	140	140	140	0	0	1	-30	 30.0;
	1440	1051	0.00413	0.01074	0.00116	120	120	120	0	0	1	-30	 30.0;
	1436	1052	0.00165	0.00413	0.00051	140	140	140	0	0	1	-30	 30.0;
	1439	1052	0.00331	0.00909	0.00097	120	120	120	0	0	1	-30	 30.0;
	1083	1053	0.00992	0.03058	0.00327	114	114	114	0	0	1	-30	 30.0;
	1223	1053	0.00496	0.01653	0.00172	114	114	114	0	0	1	-30	 30.0;
	1243	1053	0.00909	0.03223	0.00324	114	114	114	0	0	1	-30	 30.0;
	1266	1053	0.00165	0.00413	0.00048	114	114	114	0	0	1	-30	 30.0;
	1161	1054	0.01488	0.04628	0.00508	140	140	140	0	0	1	-30	 30.0;
	1436	1054	0.00496	0.01488	0.00172	114	114	114	0	0	1	-30	 30.0;
	1450	1054	0.00496	0.0157	0.00179	114	114	114	0	0	1	-30	 30.0;
	1055	1079	0.04298	0.10331	0.0112	90	90	90	0	0	1	-30	 30.0;
	1489	1055	0.05785	0.1314	0.01292	90	90	90	0	0	1	-30	 30.0;
	1056	1057	0	0.00083	2.00E-05	120	120	120	0	0	1	-30	 30.0;
	1057	1083	0.00331	0.00992	0.00116	140	140	140	0	0	1	-30	 30.0;
	1237	1059	0.00165	0.00496	0.00058	140	140	140	0	0	1	-30	 30.0;
	1059	1331	0.00165	0.00413	0.00051	140	140	140	0	0	1	-30	 30.0;
	1061	1063	0	0.00083	0	140	140	140	0	0	1	-30	 30.0;
	1062	1095	0.00413	0.01157	0.00128	140	140	140	0	0	1	-30	 30.0;
	1464	1063	0.00413	0.01322	0.00121	104	104	104	0	0	1	-30	 30.0;
	1064	1065	0.00331	0.01074	0.00121	140	140	140	0	0	1	-30	 30.0;
	1065	1284	0.00496	0.0124	0.00169	120	120	120	0	0	1	-30	 30.0;
	1549	1065	0.02397	0.04298	0.00898	120	120	120	0	0	1	-30	 30.0;
	1425	1066	0.00165	0.00496	0.00044	140	140	140	0	0	1	-30	 30.0;
	1589	1066	0.00248	0.00826	0.00094	140	140	140	0	0	1	-30	 30.0;
	1067	1069	0.00083	0.00165	0.00022	120	120	120	0	0	1	-30	 30.0;
	1070	1068	0.00083	0.00248	0.00024	120	120	120	0	0	1	-30	 30.0;
	1069	1390	0.00826	0.02066	0.00218	120	120	120	0	0	1	-30	 30.0;
	1546	1069	0.00496	0.01157	0.00133	120	120	120	0	0	1	-30	 30.0;
	1070	1326	0.00909	0.02231	0.00254	120	120	120	0	0	1	-30	 30.0;
	1356	1070	0.00496	0.01322	0.00157	120	120	120	0	0	1	-30	 30.0;
	1133	1074	0.02066	0.03967	0.00757	120	120	120	0	0	1	-30	 30.0;
	1552	1074	0.0314	0.06198	0.01181	120	120	120	0	0	1	-30	 30.0;
	1335	1075	0.00331	0.01074	0.00106	140	140	140	0	0	1	-30	 30.0;
	1120	1078	0.03636	0.1157	0.01222	114	114	114	0	0	1	-30	 30.0;
	1080	1081	0	0.00083	7.00E-05	114	114	114	0	0	1	-30	 30.0;
	1184	1081	0.00744	0.02314	0.00271	114	114	114	0	0	1	-30	 30.0;
	1081	1385	0.00248	0.00909	0.0009	140	140	140	0	0	1	-30	 30.0;
	1099	1082	0.00248	0.00661	0.00094	120	120	120	0	0	1	-30	 30.0;
	1119	1082	0	0.00083	2.00E-05	120	120	120	0	0	1	-30	 30.0;
	1082	1266	0.00826	0.02645	0.00281	114	114	114	0	0	1	-30	 30.0;
	1138	1084	0.0157	0.05207	0.00501	114	114	114	0	0	1	-30	 30.0;
	1084	1343	0.01074	0.03223	0.00361	114	114	114	0	0	1	-30	 30.0;
	1233	1085	0.00248	0.00661	0.0007	120	120	120	0	0	1	-30	 30.0;
	1244	1086	0.01901	0.06116	0.00646	140	140	140	0	0	1	-30	 30.0;
	1086	1328	0.02149	0.0686	0.00714	140	140	140	0	0	1	-30	 30.0;
	1087	1557	0.01074	0.03306	0.00283	120	120	120	0	0	1	-30	 30.0;
	1088	1182	0.03388	0.09504	0.00932	85	85	85	0	0	1	-30	 30.0;
	1088	1219	0.00992	0.01983	0.0037	120	120	120	0	0	1	-30	 30.0;
	1088	1593	0.00661	0.01653	0.00261	140	140	140	0	0	1	-30	 30.0;
	1431	1089	0.01322	0.04132	0.00486	114	114	114	0	0	1	-30	 30.0;
	1574	1089	0.01736	0.05207	0.00612	114	114	114	0	0	1	-30	 30.0;
	1090	1092	0.00744	0.00992	0.00092	66	66	66	0	0	1	-30	 30.0;
	1091	1093	0.00826	0.0124	0.00116	61	61	61	0	0	1	-30	 30.0;
	1428	1092	0.00909	0.02975	0.00315	114	114	114	0	0	1	-30	 30.0;
	1092	1489	0.04298	0.05785	0.00515	57	57	57	0	0	1	-30	 30.0;
	1429	1093	0.00909	0.02893	0.00307	114	114	114	0	0	1	-30	 30.0;
	1093	1489	0.03471	0.0405	0.00721	57	57	57	0	0	1	-30	 30.0;
	1094	1491	0.00331	0.01074	0.00123	140	140	140	0	0	1	-30	 30.0;
	1545	1094	0.00413	0.01322	0.00145	140	140	140	0	0	1	-30	 30.0;
	1511	1095	0.00165	0.00496	0.00048	140	140	140	0	0	1	-30	 30.0;
	1095	1532	0.00331	0.00909	0.00094	140	140	140	0	0	1	-30	 30.0;
	1220	1096	0.00579	0.01736	0.00191	140	140	140	0	0	1	-30	 30.0;
	1096	1403	0.00248	0.00826	0.0009	140	140	140	0	0	1	-30	 30.0;
	1096	1492	0.00165	0.00579	0.00065	140	140	140	0	0	1	-30	 30.0;
	1495	1096	0.00413	0.01322	0.00174	140	140	140	0	0	1	-30	 30.0;
	1096	1510	0.00165	0.00496	0.0009	140	140	140	0	0	1	-30	 30.0;
	1098	1097	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1120	1097	0.02479	0.06116	0.00649	120	120	120	0	0	1	-30	 30.0;
	1097	1471	0.00661	0.01157	0.00119	28	28	28	0	0	1	-30	 30.0;
	1098	1419	0.00579	0.01405	0.00247	114	114	114	0	0	1	-30	 30.0;
	1098	1472	0.00661	0.01157	0.00119	57	57	57	0	0	1	-30	 30.0;
	1237	1099	0.00496	0.00909	0.00179	120	120	120	0	0	1	-30	 30.0;
	1100	1101	0	0.00083	2.00E-05	120	120	120	0	0	1	-30	 30.0;
	1101	1232	0.00165	0.00579	0.00065	140	140	140	0	0	1	-30	 30.0;
	1374	1101	0.00661	0.01983	0.0022	140	140	140	0	0	1	-30	 30.0;
	1102	1585	0.01736	0.02479	0.00438	90	90	90	0	0	1	-30	 30.0;
	1571	1103	0.02314	0.04215	0.00852	120	120	120	0	0	1	-30	 30.0;
	1104	1190	0.00992	0.01653	0.00179	90	90	90	0	0	0	-30	 30.0;
	1359	1104	0.02314	0.03223	0.00506	90	90	90	0	0	0	-30	 30.0;
	1167	1105	0.0157	0.04711	0.00414	120	120	120	0	0	1	-30	 30.0;
	1166	1106	0.0157	0.04711	0.00414	120	120	120	0	0	1	-30	 30.0;
	1170	1106	0.02893	0.05124	0.00499	90	90	90	0	0	1	-30	 30.0;
	1108	1107	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1107	1343	0.01901	0.06198	0.00651	114	114	114	0	0	1	-30	 30.0;
	1108	1451	0.00413	0.00992	0.00099	120	120	120	0	0	1	-30	 30.0;
	1111	1109	0.00083	0.00165	0.00029	90	90	90	0	0	1	-30	 30.0;
	1112	1110	0.00083	0.00165	0.00029	120	120	120	0	0	1	-30	 30.0;
	1535	1111	0.00413	0.01405	0.00162	140	140	140	0	0	1	-30	 30.0;
	1275	1112	0.00744	0.02231	0.00266	140	140	140	0	0	1	-30	 30.0;
	1113	1511	0.00083	0.00165	0.00015	140	140	140	0	0	1	-30	 30.0;
	1114	1267	0.00826	0.02397	0.00288	76	76	76	0	0	1	-30	 30.0;
	1114	1354	0.00331	0.01074	0.00131	140	140	140	0	0	1	-30	 30.0;
	1114	1409	0.02727	0.09174	0.00883	57	57	57	0	0	1	-30	 30.0;
	1483	1114	0.00661	0.02149	0.00186	120	120	120	0	0	1	-30	 30.0;
	1115	1181	0.02231	0.04298	0.00825	120	120	120	0	0	1	-30	 30.0;
	1484	1115	0.00661	0.01901	0.00194	120	120	120	0	0	1	-30	 30.0;
	1500	1115	0.00661	0.00992	0.00174	90	90	90	0	0	1	-30	 30.0;
	1285	1116	0.00826	0.02562	0.00305	140	140	140	0	0	1	-30	 30.0;
	1117	1538	0.01157	0.03719	0.00404	114	114	114	0	0	1	-30	 30.0;
	1118	1119	0.00496	0.00826	0.00092	90	90	90	0	0	1	-30	 30.0;
	1271	1119	0.00744	0.01983	0.00208	120	120	120	0	0	1	-30	 30.0;
	1301	1120	0.01322	0.04298	0.00455	114	114	114	0	0	1	-30	 30.0;
	1571	1120	0.00331	0.00826	0.00145	114	114	114	0	0	1	-30	 30.0;
	1121	1231	0.01736	0.04793	0.00515	120	120	120	0	0	1	-30	 30.0;
	1121	1553	0.0405	0.10496	0.01145	120	120	120	0	0	1	-30	 30.0;
	1143	1122	0.0405	0.06694	0.00721	57	57	57	0	0	1	-30	 30.0;
	1169	1122	0.00744	0.02149	0.00237	114	114	114	0	0	1	-30	 30.0;
	1283	1122	0.02149	0.06612	0.00779	114	114	114	0	0	1	-30	 30.0;
	1342	1123	0.03636	0.07025	0.00736	90	90	90	0	0	1	-30	 30.0;
	1528	1123	0.03058	0.05041	0.00547	57	57	57	0	0	1	-30	 30.0;
	1127	1124	0.00579	0.00909	0.00097	90	90	90	0	0	1	-30	 30.0;
	1452	1127	0.00579	0.01488	0.00152	120	120	120	0	0	1	-30	 30.0;
	1128	1129	0.00331	0.00992	0.00102	140	140	140	0	0	1	-30	 30.0;
	1553	1129	0.02562	0.08182	0.00893	114	114	114	0	0	1	-30	 30.0;
	1130	1131	0	0.00083	7.00E-05	114	114	114	0	0	1	-30	 30.0;
	1232	1131	0.00083	0.00124	0.00015	120	120	120	0	0	1	-30	 30.0;
	1131	1383	0.00744	0.02314	0.00242	120	120	120	0	0	1	-30	 30.0;
	1132	1195	0.00165	0.00661	0.00068	114	114	114	0	0	1	-30	 30.0;
	1532	1132	0.00909	0.02975	0.00315	114	114	114	0	0	1	-30	 30.0;
	1430	1133	0.0281	0.06612	0.00985	120	120	120	0	0	1	-30	 30.0;
	1512	1136	0.0124	0.04132	0.00397	140	140	140	0	0	1	-30	 30.0;
	1284	1137	0.00083	0.00331	0.00034	76	76	76	0	0	1	-30	 30.0;
	1368	1138	0.00661	0.02066	0.00232	114	114	114	0	0	1	-30	 30.0;
	1435	1138	0.02231	0.07107	0.00748	114	114	114	0	0	1	-30	 30.0;
	1525	1138	0.0124	0.02893	0.00414	120	120	120	0	0	1	-30	 30.0;
	1600	1138	0.02479	0.07603	0.00905	114	114	114	0	0	1	-30	 30.0;
	1229	1139	0.00331	0.00909	0.00099	114	114	114	0	0	1	-30	 30.0;
	1451	1139	0.0157	0.04298	0.00438	120	120	120	0	0	1	-30	 30.0;
	1140	1188	0.00248	0.00661	0.00073	140	140	140	0	0	1	-30	 30.0;
	1257	1140	0.01322	0.04132	0.00474	140	140	140	0	0	1	-30	 30.0;
	1357	1140	0.02314	0.06364	0.00905	140	140	140	0	0	1	-30	 30.0;
	1396	1140	0.00165	0.00579	0.00063	140	140	140	0	0	1	-30	 30.0;
	1598	1140	0.0124	0.03884	0.00407	140	140	140	0	0	1	-30	 30.0;
	1189	1141	0.00083	0.00661	0.00068	152	152	152	0	0	0	-30	 30.0;
	1191	1141	0.00083	0.00165	0.00017	140	140	140	0	0	1	-30	 30.0;
	1191	1141	0.00083	0.00165	0.00017	140	140	140	0	0	1	-30	 30.0;
	1302	1141	0.0124	0.03884	0.00407	140	140	140	0	0	1	-30	 30.0;
	1397	1141	0.00083	0.00413	0.00039	152	152	152	0	0	1	-30	 30.0;
	1142	1426	0.00744	0.02066	0.00225	120	120	120	0	0	1	-30	 30.0;
	1143	1745	0.0405	0.05041	0.00719	57	57	57	0	0	1	-30	 30.0;
	1212	1144	0.01074	0.03223	0.00378	114	114	114	0	0	1	-30	 30.0;
	1595	1144	0.01901	0.05785	0.00687	114	114	114	0	0	1	-30	 30.0;
	1145	1274	0.00248	0.00661	0.00075	140	140	140	0	0	1	-30	 30.0;
	1146	1318	0.00496	0.00992	0.00097	90	90	90	0	0	1	-30	 30.0;
	1581	1146	0.03802	0.07521	0.00666	90	90	90	0	0	1	-30	 30.0;
	1485	1147	0.00826	0.02562	0.00286	114	114	114	0	0	1	-30	 30.0;
	1382	1148	0.0405	0.10579	0.01188	120	120	120	0	0	1	-30	 30.0;
	1576	1148	0.02562	0.0686	0.00779	120	120	120	0	0	1	-30	 30.0;
	1258	1149	0.00661	0.02066	0.00223	114	114	114	0	0	1	-30	 30.0;
	1313	1149	0.02231	0.07107	0.00745	114	114	114	0	0	1	-30	 30.0;
	1151	1150	0.00083	0.00165	0.00019	140	140	140	0	0	1	-30	 30.0;
	1151	1216	0.0438	0.11488	0.01195	120	120	120	0	0	1	-30	 30.0;
	1417	1151	0.02231	0.06529	0.00634	120	120	120	0	0	1	-30	 30.0;
	1153	1152	0.00413	0.00744	0.00068	90	90	90	0	0	1	-30	 30.0;
	1490	1153	0	0.00083	7.00E-05	140	140	140	0	0	1	-30	 30.0;
	1193	1154	0.01157	0.03636	0.00426	114	114	114	0	0	1	-30	 30.0;
	1228	1155	0.00331	0.00826	0.0009	120	120	120	0	0	1	-30	 30.0;
	1357	1155	0.00826	0.01488	0.00305	120	120	120	0	0	1	-30	 30.0;
	1157	1158	0	0.00083	5.00E-05	140	140	140	0	0	1	-30	 30.0;
	1158	1222	0.00579	0.01405	0.00152	120	120	120	0	0	1	-30	 30.0;
	1453	1158	0	0.00083	2.00E-05	140	140	140	0	0	1	-30	 30.0;
	1161	1159	0.00413	0.00826	0.00087	90	90	90	0	0	1	-30	 30.0;
	1162	1160	0.00413	0.00826	0.00087	90	90	90	0	0	1	-30	 30.0;
	1358	1161	0.00661	0.01983	0.00218	140	140	140	0	0	1	-30	 30.0;
	1485	1162	0.00496	0.0157	0.00179	140	140	140	0	0	1	-30	 30.0;
	1536	1163	0.01322	0.04132	0.00448	140	140	140	0	0	1	-30	 30.0;
	1164	1166	0.00083	0.00124	0.00015	120	120	120	0	0	1	-30	 30.0;
	1165	1167	0.00083	0.00124	0.00015	120	120	120	0	0	1	-30	 30.0;
	1452	1166	0.0314	0.09421	0.00837	120	120	120	0	0	1	-30	 30.0;
	1453	1167	0.0314	0.09421	0.00837	120	120	120	0	0	1	-30	 30.0;
	1476	1168	0.03802	0.05207	0.00474	57	57	57	0	0	1	-30	 30.0;
	1389	1170	0.0405	0.07025	0.00673	90	90	90	0	0	1	-30	 30.0;
	1269	1171	0.04132	0.06116	0.01036	90	90	90	0	0	1	-30	 30.0;
	1556	1171	0.00496	0.0157	0.00184	140	140	140	0	0	1	-30	 30.0;
	1172	1539	0.00165	0.00496	0.00046	114	114	114	0	0	1	-30	 30.0;
	1175	1580	0.00248	0.00744	0.0008	120	120	120	0	0	1	-30	 30.0;
	1176	1178	0.00083	0.00124	0.0001	90	90	90	0	0	1	-30	 30.0;
	1177	1580	0.01653	0.02893	0.00273	90	90	90	0	0	1	-30	 30.0;
	1384	1179	0.01983	0.05289	0.00578	120	120	120	0	0	1	-30	 30.0;
	1522	1179	0.00165	0.00579	0.0007	114	114	114	0	0	1	-30	 30.0;
	1365	1180	0.00579	0.01736	0.00184	114	114	114	0	0	1	-30	 30.0;
	1181	1190	0.02562	0.04711	0.00944	120	120	120	0	0	1	-30	 30.0;
	1182	1448	0.00992	0.0314	0.00363	140	140	140	0	0	1	-30	 30.0;
	1182	1449	0.00992	0.0314	0.00363	140	140	140	0	0	1	-30	 30.0;
	1463	1182	0.00579	0.01488	0.00165	120	120	120	0	0	1	-30	 30.0;
	1194	1183	0.00248	0.00744	0.00085	114	114	114	0	0	1	-30	 30.0;
	1183	1315	0.00579	0.01901	0.00215	112	112	112	0	0	1	-30	 30.0;
	1183	1460	0.00331	0.01074	0.00126	114	114	114	0	0	1	-30	 30.0;
	1183	1488	0.00496	0.0157	0.00177	112	112	112	0	0	1	-30	 30.0;
	1236	1184	0.00744	0.02727	0.00317	141	141	141	0	0	1	-30	 30.0;
	1367	1185	0.02645	0.03471	0.00639	90	90	90	0	0	1	-30	 30.0;
	1489	1185	0.0157	0.02479	0.00402	90	90	90	0	0	1	-30	 30.0;
	1188	1186	0.00331	0.00579	0.00058	90	90	90	0	0	1	-30	 30.0;
	1187	1189	0.00331	0.00579	0.00056	90	90	90	0	0	1	-30	 30.0;
	1188	1256	0.01157	0.03471	0.00399	140	140	140	0	0	1	-30	 30.0;
	1380	1189	0.00413	0.02975	0.00322	232	232	232	0	0	1	-30	 30.0;
	1473	1190	0.00248	0.00579	0.0008	90	90	90	0	0	1	-30	 30.0;
	1474	1190	0.00165	0.00496	0.00065	90	90	90	0	0	1	-30	 30.0;
	1209	1192	0.0124	0.04545	0.00438	114	114	114	0	0	1	-30	 30.0;
	1192	1282	0.0281	0.0719	0.0076	120	120	120	0	0	1	-30	 30.0;
	1192	1288	0.00744	0.02397	0.00252	114	114	114	0	0	1	-30	 30.0;
	1192	1578	0.01322	0.04628	0.00448	114	114	114	0	0	1	-30	 30.0;
	1576	1193	0.0405	0.07025	0.00707	90	90	90	0	0	1	-30	 30.0;
	1534	1194	0.01074	0.03306	0.00385	114	114	114	0	0	1	-30	 30.0;
	1195	1278	0.00248	0.00744	0.00087	114	114	114	0	0	1	-30	 30.0;
	1353	1196	0.00331	0.01074	0.00121	114	114	114	0	0	1	-30	 30.0;
	1199	1197	0.00496	0.00909	0.00092	90	90	90	0	0	1	-30	 30.0;
	1200	1198	0.00496	0.00909	0.00092	90	90	90	0	0	1	-30	 30.0;
	1200	1355	0.00331	0.00909	0.00102	140	140	140	0	0	1	-30	 30.0;
	1517	1200	0.00579	0.01901	0.00203	140	140	140	0	0	1	-30	 30.0;
	1202	1201	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1373	1201	0.00496	0.0157	0.0016	114	114	114	0	0	1	-30	 30.0;
	1527	1201	0.00413	0.0124	0.00126	114	114	114	0	0	1	-30	 30.0;
	1202	1338	0.00413	0.0124	0.00133	114	114	114	0	0	1	-30	 30.0;
	1523	1202	0.00248	0.01901	0.00196	114	114	114	0	0	1	-30	 30.0;
	1325	1203	0.00248	0.00661	0.00075	114	114	114	0	0	1	-30	 30.0;
	1203	1345	0.00826	0.02645	0.00281	114	114	114	0	0	1	-30	 30.0;
	1524	1203	0.00248	0.01901	0.00196	114	114	114	0	0	1	-30	 30.0;
	1204	1279	0.00248	0.00661	0.0008	114	114	114	0	0	1	-30	 30.0;
	1536	1204	0.00909	0.02975	0.00322	140	140	140	0	0	1	-30	 30.0;
	1205	1380	0.00331	0.02231	0.00249	114	114	114	0	0	0	-30	 30.0;
	1599	1206	0.00083	0.00331	0.00036	114	114	114	0	0	1	-30	 30.0;
	1208	1209	0	0.00083	5.00E-05	114	114	114	0	0	1	-30	 30.0;
	1479	1209	0.00083	0.00165	0.00019	140	140	140	0	0	1	-30	 30.0;
	1210	1345	0.00165	0.00579	0	96	96	96	0	0	1	-30	 30.0;
	1211	1346	0.00165	0.00579	0	96	96	96	0	0	1	-30	 30.0;
	1213	1212	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1280	1212	0.00661	0.01983	0.00215	114	114	114	0	0	1	-30	 30.0;
	1212	1582	0.00083	0.00248	0.00027	140	140	140	0	0	1	-30	 30.0;
	1281	1213	0.00661	0.01983	0.00213	114	114	114	0	0	1	-30	 30.0;
	1336	1213	0.0157	0.05372	0.00513	114	114	114	0	0	1	-30	 30.0;
	1213	1593	0.00165	0.00413	0.00044	140	140	140	0	0	1	-30	 30.0;
	1594	1213	0.00165	0.00496	0.0007	120	120	120	0	0	1	-30	 30.0;
	1214	1504	0.00744	0.02397	0.00271	140	140	140	0	0	1	-30	 30.0;
	1249	1215	0.03967	0.09008	0.01897	85	85	85	0	0	1	-30	 30.0;
	1348	1217	0.01818	0.05455	0.00649	114	114	114	0	0	1	-30	 30.0;
	1444	1217	0.02479	0.0438	0.00912	85	85	85	0	0	1	-30	 30.0;
	1219	1218	0.00248	0.00579	0.00056	120	120	120	0	0	1	-30	 30.0;
	1219	1505	0.01488	0.0314	0.00537	120	120	120	0	0	1	-30	 30.0;
	1222	1221	0.00579	0.00909	0.00097	90	90	90	0	0	1	-30	 30.0;
	1250	1223	0.00826	0.0281	0.00281	140	140	140	0	0	1	-30	 30.0;
	1224	1226	0.00248	0.00413	0.00041	90	90	90	0	0	1	-30	 30.0;
	1225	1227	0.00248	0.00413	0.00041	90	90	90	0	0	1	-30	 30.0;
	1261	1226	0.00496	0.0157	0.00165	114	114	114	0	0	1	-30	 30.0;
	1226	1383	0.00909	0.02893	0.00302	114	114	114	0	0	1	-30	 30.0;
	1227	1260	0.00496	0.0157	0.00167	114	114	114	0	0	1	-30	 30.0;
	1228	1368	0.00496	0.0157	0.00181	114	114	114	0	0	1	-30	 30.0;
	1498	1230	0.00992	0.02479	0.00271	120	120	120	0	0	1	-30	 30.0;
	1499	1231	0.00992	0.02479	0.00271	120	120	120	0	0	1	-30	 30.0;
	1233	1312	0.00992	0.03058	0.00351	140	140	140	0	0	1	-30	 30.0;
	1363	1233	0.00992	0.02562	0.00288	120	120	120	0	0	1	-30	 30.0;
	1233	1382	0.00826	0.02562	0.00264	120	120	120	0	0	1	-30	 30.0;
	1526	1233	0.00165	0.00496	0.00053	120	120	120	0	0	1	-30	 30.0;
	1599	1233	0.00661	0.02066	0.00237	140	140	140	0	0	1	-30	 30.0;
	1347	1234	0.03719	0.06694	0.0067	90	90	90	0	0	1	-30	 30.0;
	1564	1234	0.00744	0.01157	0.0015	90	90	90	0	0	1	-30	 30.0;
	1239	1238	0.00083	0.00165	0.00024	90	90	90	0	0	1	-30	 30.0;
	1239	1535	0.00496	0.01653	0.00186	140	140	140	0	0	1	-30	 30.0;
	1565	1239	0.00248	0.00744	0.00085	140	140	140	0	0	1	-30	 30.0;
	1518	1241	0.0157	0.03636	0.00387	90	90	90	0	0	1	-30	 30.0;
	1243	1242	0	0.00083	2.00E-05	140	140	140	0	0	1	-30	 30.0;
	1251	1243	0.00248	0.00661	0.00077	140	140	140	0	0	1	-30	 30.0;
	1244	1311	0.01983	0.06281	0.00658	114	114	114	0	0	1	-30	 30.0;
	1244	1326	0.00826	0.02149	0.00227	120	120	120	0	0	1	-30	 30.0;
	1244	1330	0.00661	0.01736	0.0024	120	120	120	0	0	1	-30	 30.0;
	1546	1244	0.01405	0.03388	0.0037	120	120	120	0	0	1	-30	 30.0;
	1291	1245	0.03471	0.09339	0.01232	120	120	120	0	0	1	-30	 30.0;
	1327	1245	0.01653	0.03802	0.00438	120	120	120	0	0	1	-30	 30.0;
	1245	1425	0.00331	0.00826	0.00085	120	120	120	0	0	1	-30	 30.0;
	1246	1248	0.00083	0.00248	0.00029	114	114	114	0	0	1	-30	 30.0;
	1247	1375	0.00165	0.00496	0.00056	114	114	114	0	0	1	-30	 30.0;
	1248	1375	0.00083	0.00331	0.00034	114	114	114	0	0	1	-30	 30.0;
	1390	1248	0.00579	0.01818	0.00196	114	114	114	0	0	1	-30	 30.0;
	1427	1249	0.01983	0.04711	0.00956	85	85	85	0	0	0	-30	 30.0;
	1251	1250	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1250	1271	0.00413	0.00826	0.00085	120	120	120	0	0	1	-30	 30.0;
	1290	1250	0.00165	0.00579	0.00073	140	140	140	0	0	1	-30	 30.0;
	1310	1250	0.00661	0.01983	0.00213	140	140	140	0	0	1	-30	 30.0;
	1250	1403	0.00413	0.01405	0.0015	140	140	140	0	0	1	-30	 30.0;
	1251	1487	0.00248	0.00744	0.00085	140	140	140	0	0	1	-30	 30.0;
	1514	1252	0.00165	0.00496	0.00075	120	120	120	0	0	1	-30	 30.0;
	1514	1253	0	0.00083	2.00E-05	120	120	120	0	0	1	-30	 30.0;
	1253	1544	0.00579	0.0157	0.00174	120	120	120	0	0	1	-30	 30.0;
	1256	1254	0.01074	0.01322	0.00172	75	75	75	0	0	1	-30	 30.0;
	1257	1255	0.01074	0.01322	0.00174	75	75	75	0	0	1	-30	 30.0;
	1508	1257	0.00744	0.02397	0.00261	140	140	140	0	0	1	-30	 30.0;
	1259	1336	0.00248	0.00579	0.00063	90	90	90	0	0	1	-30	 30.0;
	1259	1563	0.00661	0.00744	0.00148	90	90	90	0	0	1	-30	 30.0;
	1260	1261	0	0.00083	2.00E-05	114	114	114	0	0	1	-30	 30.0;
	1340	1261	0.00413	0.00909	0.00077	90	90	90	0	0	1	-30	 30.0;
	1337	1262	0.04215	0.07025	0.00755	57	57	57	0	0	0	-30	 30.0;
	1528	1262	0.05041	0.08264	0.00891	57	57	57	0	0	1	-30	 30.0;
	1264	1265	0.00331	0.01074	0.00114	114	114	114	0	0	1	-30	 30.0;
	1313	1265	0.02893	0.1	0.00966	114	114	114	0	0	1	-30	 30.0;
	1265	1503	0.03884	0.17934	0.02001	114	114	114	0	0	1	-30	 30.0;
	1292	1267	0.0124	0.03719	0.00336	120	120	120	0	0	1	-30	 30.0;
	1543	1269	0.01818	0.03471	0.00486	90	90	90	0	0	1	-30	 30.0;
	1270	1271	0.00083	0.00165	0.00015	120	120	120	0	0	1	-30	 30.0;
	1272	1274	0	0.00083	5.00E-05	90	90	90	0	0	1	-30	 30.0;
	1273	1275	0	0.00083	5.00E-05	90	90	90	0	0	1	-30	 30.0;
	1545	1275	0.00083	0.00331	0.00036	140	140	140	0	0	1	-30	 30.0;
	1392	1276	0.00744	0.02231	0.00252	140	140	140	0	0	1	-30	 30.0;
	1536	1276	0.00413	0.01157	0.00138	140	140	140	0	0	1	-30	 30.0;
	1277	1339	0.00331	0.01074	0.00131	140	140	140	0	0	1	-30	 30.0;
	1500	1277	0.00331	0.00992	0.00114	140	140	140	0	0	1	-30	 30.0;
	1569	1278	0.00496	0.01488	0.00177	114	114	114	0	0	1	-30	 30.0;
	1454	1283	0.01488	0.02562	0.00283	90	90	90	0	0	1	-30	 30.0;
	1296	1284	0.01074	0.01322	0.00242	90	90	90	0	0	1	-30	 30.0;
	1417	1284	0.0157	0.04463	0.0045	85	85	85	0	0	0	-30	 30.0;
	1298	1285	0.00496	0.0124	0.00138	120	120	120	0	0	1	-30	 30.0;
	1285	1408	0.00165	0.00413	0.00051	140	140	140	0	0	1	-30	 30.0;
	1286	1288	0	0.00083	2.00E-05	140	140	140	0	0	1	-30	 30.0;
	1290	1495	0.00413	0.0124	0.00143	140	140	140	0	0	1	-30	 30.0;
	1291	1435	0.00248	0.00909	0.00097	114	114	114	0	0	1	-30	 30.0;
	1467	1293	0.02562	0.06281	0.00692	120	120	120	0	0	1	-30	 30.0;
	1577	1293	0.02479	0.06116	0.0068	120	120	120	0	0	1	-30	 30.0;
	1577	1294	0.02479	0.06116	0.0068	120	120	120	0	0	1	-30	 30.0;
	1295	1328	0.00331	0.00909	0.00111	140	140	140	0	0	1	-30	 30.0;
	1475	1295	0.00826	0.02479	0.00302	140	140	140	0	0	1	-30	 30.0;
	1297	1298	0.00413	0.01322	0.00155	140	140	140	0	0	1	-30	 30.0;
	1418	1298	0.01074	0.03223	0.00312	120	120	120	0	0	1	-30	 30.0;
	1342	1301	0.03223	0.10248	0.01084	114	114	114	0	0	1	-30	 30.0;
	1507	1303	0.00744	0.02397	0.00252	140	140	140	0	0	1	-30	 30.0;
	1303	1598	0.00496	0.0157	0.00165	140	140	140	0	0	1	-30	 30.0;
	1306	1304	0	0.00083	0	114	114	114	0	0	1	-30	 30.0;
	1305	1307	0	0.00083	0	114	114	114	0	0	1	-30	 30.0;
	1538	1307	0.00413	0.01322	0.00148	140	140	140	0	0	1	-30	 30.0;
	1308	1420	0.03471	0.10909	0.01203	114	114	114	0	0	1	-30	 30.0;
	1309	1562	0.02975	0.09587	0.01036	57	57	57	0	0	1	-30	 30.0;
	1309	1802	0.0124	0.03719	0.00436	114	114	114	0	0	1	-30	 30.0;
	1462	1310	0.00165	0.00496	0.00053	140	140	140	0	0	1	-30	 30.0;
	1311	1329	0.02066	0.06694	0.00707	140	140	140	0	0	1	-30	 30.0;
	1315	1314	0.00248	0.00413	0.00077	57	57	57	0	0	1	-30	 30.0;
	1318	1316	0.00331	0.00579	0.00058	19	19	19	0	0	1	-30	 30.0;
	1319	1317	0.00331	0.00579	0.00058	19	19	19	0	0	1	-30	 30.0;
	1580	1319	0.03802	0.07355	0.00658	90	90	90	0	0	1	-30	 30.0;
	1321	1323	0	0.00083	5.00E-05	140	140	140	0	0	1	-30	 30.0;
	1322	1476	0.0124	0.0281	0.00266	90	90	90	0	0	1	-30	 30.0;
	1360	1323	0.00083	0.00124	0.00017	90	90	90	0	0	1	-30	 30.0;
	1538	1329	0.02645	0.0843	0.00888	114	114	114	0	0	1	-30	 30.0;
	1587	1329	0.00661	0.01405	0.00257	120	120	120	0	0	1	-30	 30.0;
	1330	1587	0.00165	0.00331	0.00051	120	120	120	0	0	1	-30	 30.0;
	1334	1332	0.00248	0.00661	0.00073	120	120	120	0	0	1	-30	 30.0;
	1333	1335	0.00248	0.00744	0.00075	120	120	120	0	0	1	-30	 30.0;
	1374	1335	0.00413	0.01157	0.00131	140	140	140	0	0	1	-30	 30.0;
	1503	1339	0.00579	0.01901	0.00196	140	140	140	0	0	1	-30	 30.0;
	1341	1468	0.00579	0.0157	0.00145	90	90	90	0	0	1	-30	 30.0;
	1344	1343	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1574	1343	0.02397	0.07686	0.00832	114	114	114	0	0	0	-30	 30.0;
	1520	1344	0.01901	0.06198	0.00651	140	140	140	0	0	1	-30	 30.0;
	1426	1346	0.02479	0.08926	0.00888	85	85	85	0	0	0	-30	 30.0;
	1527	1346	0.00496	0.01488	0.00157	114	114	114	0	0	1	-30	 30.0;
	1579	1346	0.01488	0.04132	0.00411	120	120	120	0	0	1	-30	 30.0;
	1553	1347	0.01736	0.03223	0.00312	90	90	90	0	0	1	-30	 30.0;
	1452	1351	0.00248	0.00744	0.00077	140	140	140	0	0	1	-30	 30.0;
	1494	1351	0.01901	0.06116	0.00656	140	140	140	0	0	1	-30	 30.0;
	1352	1353	0.00248	0.00826	0.00077	57	57	57	0	0	1	-30	 30.0;
	1539	1353	0.00083	0.00165	0.00024	114	114	114	0	0	1	-30	 30.0;
	1356	1390	0.00579	0.01653	0.00184	120	120	120	0	0	1	-30	 30.0;
	1476	1360	0.00744	0.0124	0.00179	90	90	90	0	0	1	-30	 30.0;
	1362	1361	0.00165	0.00413	0.00044	57	57	57	0	0	1	-30	 30.0;
	1362	1570	0.00413	0.0124	0.00128	114	114	114	0	0	1	-30	 30.0;
	1363	1499	0.00826	0.02149	0.0024	120	120	120	0	0	1	-30	 30.0;
	1364	1365	0	0.00083	2.00E-05	120	120	120	0	0	1	-30	 30.0;
	1502	1366	0.00579	0.01818	0.00191	140	140	140	0	0	1	-30	 30.0;
	1432	1367	0.0876	0.17025	0.01607	90	90	90	0	0	1	-30	 30.0;
	1533	1369	0.0157	0.05041	0.00528	114	114	114	0	0	1	-30	 30.0;
	1369	1601	0.02893	0.09008	0.01002	114	114	114	0	0	1	-30	 30.0;
	1371	1370	0	0.00083	2.00E-05	90	90	90	0	0	1	-30	 30.0;
	1552	1371	0.00661	0.01074	0.00114	90	90	90	0	0	1	-30	 30.0;
	1524	1373	0.01901	0.05289	0.00552	120	120	120	0	0	1	-30	 30.0;
	1376	1375	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1445	1375	0.00496	0.01488	0.00167	114	114	114	0	0	1	-30	 30.0;
	1376	1392	0.00083	0.00331	0.00039	114	114	114	0	0	1	-30	 30.0;
	1376	1538	0.01818	0.05702	0.00646	114	114	114	0	0	1	-30	 30.0;
	1377	1378	0.00248	0.00579	0.00128	90	90	90	0	0	1	-30	 30.0;
	1540	1378	0.00496	0.01405	0.00162	140	140	140	0	0	1	-30	 30.0;
	1388	1379	0.00331	0.00992	0.00114	114	114	114	0	0	1	-30	 30.0;
	1381	1512	0.00248	0.00826	0.00094	140	140	140	0	0	1	-30	 30.0;
	1383	1382	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1383	1482	0.01488	0.0438	0.0052	114	114	114	0	0	1	-30	 30.0;
	1576	1383	0.04793	0.11983	0.01324	120	120	120	0	0	1	-30	 30.0;
	1384	1565	0.0124	0.03223	0.00353	120	120	120	0	0	1	-30	 30.0;
	1426	1386	0.01488	0.03223	0.00499	120	120	120	0	0	1	-30	 30.0;
	1552	1388	0.02397	0.07769	0.00799	114	114	114	0	0	1	-30	 30.0;
	1537	1389	0.01157	0.03636	0.00426	114	114	114	0	0	0	-30	 30.0;
	1391	1392	0.00165	0.00331	0.00044	140	140	140	0	0	1	-30	 30.0;
	1394	1393	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1502	1394	0.03967	0.13388	0.0129	85	85	85	0	0	1	-30	 30.0;
	1395	1397	0.00083	0.00165	0.00022	140	140	140	0	0	1	-30	 30.0;
	1443	1397	0.00826	0.05207	0.00537	140	140	140	0	0	1	-30	 30.0;
	1416	1398	0.00248	0.00826	0.00092	140	140	140	0	0	1	-30	 30.0;
	1398	1544	0.00413	0.01405	0.00152	140	140	140	0	0	1	-30	 30.0;
	1465	1399	0.00744	0.02397	0.0023	89	89	89	0	0	1	-30	 30.0;
	1584	1399	0.00826	0.02645	0.00264	140	140	140	0	0	1	-30	 30.0;
	1400	1401	0.00248	0.00661	0.00075	114	114	114	0	0	1	-30	 30.0;
	1539	1404	0.00248	0.00744	0.00077	120	120	120	0	0	1	-30	 30.0;
	1540	1405	0.00248	0.00744	0.00077	120	120	120	0	0	1	-30	 30.0;
	1406	1407	0.00165	0.00331	0.00036	19	19	19	0	0	1	-30	 30.0;
	1581	1407	0.10165	0.20083	0.01742	90	90	90	0	0	1	-30	 30.0;
	1411	1408	0.00331	0.01074	0.00123	140	140	140	0	0	1	-30	 30.0;
	1410	1601	0.01983	0.0314	0.00511	90	90	90	0	0	1	-30	 30.0;
	1412	1413	0.00248	0.00744	0.00087	140	140	140	0	0	1	-30	 30.0;
	1413	1556	0.0157	0.04793	0.00571	140	140	140	0	0	1	-30	 30.0;
	1430	1414	0.0157	0.04793	0.00566	85	85	85	0	0	1	-30	 30.0;
	1415	1453	0.00992	0.03223	0.00346	114	114	114	0	0	1	-30	 30.0;
	1537	1415	0.01736	0.0562	0.00598	140	140	140	0	0	1	-30	 30.0;
	1416	1440	0.01736	0.05537	0.00518	120	120	120	0	0	1	-30	 30.0;
	1514	1416	0.00909	0.02727	0.00317	140	140	140	0	0	1	-30	 30.0;
	1551	1416	0.00413	0.01322	0.00155	140	140	140	0	0	1	-30	 30.0;
	1417	1548	0.01736	0.05207	0.00503	85	85	85	0	0	1	-30	 30.0;
	1550	1418	0.00413	0.01322	0.00155	140	140	140	0	0	1	-30	 30.0;
	1422	1421	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1421	1423	0.0124	0.03802	0.00448	140	140	140	0	0	1	-30	 30.0;
	1423	1463	0.00744	0.02066	0.00213	120	120	120	0	0	1	-30	 30.0;
	1445	1424	0.00331	0.01157	0.00109	140	140	140	0	0	1	-30	 30.0;
	1489	1426	0.04545	0.23719	0.02485	114	114	114	0	0	1	-30	 30.0;
	1431	1427	0.00083	0.00661	0.00075	152	152	152	0	0	1	-30	 30.0;
	1432	1427	0.00083	0.00413	0.00058	152	152	152	0	0	1	-30	 30.0;
	1595	1430	0.00826	0.02645	0.0031	114	114	114	0	0	1	-30	 30.0;
	1432	1431	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1489	1431	0.04545	0.23388	0.02439	114	114	114	0	0	1	-30	 30.0;
	1576	1433	0.00165	0.00331	0.00036	57	57	57	0	0	1	-30	 30.0;
	1577	1434	0.00083	0.00331	0.00039	57	57	57	0	0	1	-30	 30.0;
	1475	1435	0.02645	0.03388	0.0062	90	90	90	0	0	1	-30	 30.0;
	1435	1518	0.00826	0.02479	0.00295	90	90	90	0	0	1	-30	 30.0;
	1439	1437	0.0124	0.0157	0.00302	90	90	90	0	0	1	-30	 30.0;
	1440	1438	0.01322	0.0157	0.00305	90	90	90	0	0	1	-30	 30.0;
	1513	1439	0.0157	0.04628	0.00445	120	120	120	0	0	1	-30	 30.0;
	1441	1443	0.00248	0.00744	0.00073	114	114	114	0	0	1	-30	 30.0;
	1539	1442	0.00248	0.00744	0.00085	140	140	140	0	0	1	-30	 30.0;
	1540	1443	0.00744	0.02397	0.00271	114	114	114	0	0	1	-30	 30.0;
	1448	1446	0.00496	0.00826	0.00092	90	90	90	0	0	1	-30	 30.0;
	1449	1447	0.00496	0.00826	0.0009	90	90	90	0	0	1	-30	 30.0;
	1455	1504	0.00248	0.01488	0.00174	232	232	232	0	0	1	-30	 30.0;
	1456	1504	0.00248	0.01488	0.00174	232	232	232	0	0	1	-30	 30.0;
	1457	1459	0	0.00083	5.00E-05	140	140	140	0	0	1	-30	 30.0;
	1460	1458	0.00165	0.00579	0.00053	140	140	140	0	0	1	-30	 30.0;
	1533	1461	0.02066	0.06529	0.0069	114	114	114	0	0	1	-30	 30.0;
	1600	1461	0.00909	0.01488	0.00162	90	90	90	0	0	1	-30	 30.0;
	1466	1482	0.00413	0.01322	0.0015	114	114	114	0	0	1	-30	 30.0;
	1470	1469	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1469	1515	0.03719	0.11983	0.01268	114	114	114	0	0	1	-30	 30.0;
	1469	1554	0.00744	0.01157	0.00126	90	90	90	0	0	1	-30	 30.0;
	1470	1555	0.00744	0.01157	0.00123	90	90	90	0	0	1	-30	 30.0;
	1477	1574	0.04132	0.05372	0.00987	90	90	90	0	0	1	-30	 30.0;
	1503	1483	0.01074	0.02893	0.00334	120	120	120	0	0	1	-30	 30.0;
	1502	1484	0.00992	0.03058	0.00356	140	140	140	0	0	1	-30	 30.0;
	1549	1486	0.00083	0.00331	0.00044	120	120	120	0	0	1	-30	 30.0;
	1492	1487	0.00331	0.01074	0.00114	140	140	140	0	0	1	-30	 30.0;
	1491	1490	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1493	1494	0.00165	0.00579	0.00053	140	140	140	0	0	1	-30	 30.0;
	1537	1494	0.01074	0.03388	0.00353	140	140	140	0	0	1	-30	 30.0;
	1496	1498	0.00413	0.00579	0.00077	75	75	75	0	0	1	-30	 30.0;
	1497	1499	0.00413	0.00579	0.0007	75	75	75	0	0	1	-30	 30.0;
	1526	1498	0.01157	0.02975	0.00327	120	120	120	0	0	1	-30	 30.0;
	1503	1502	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1515	1502	0.01157	0.03802	0.00409	140	140	140	0	0	1	-30	 30.0;
	1534	1504	0.01157	0.03223	0.00327	120	120	120	0	0	1	-30	 30.0;
	1542	1505	0.00413	0.0124	0.00121	140	140	140	0	0	1	-30	 30.0;
	1505	1557	0.00909	0.0314	0.00278	120	120	120	0	0	1	-30	 30.0;
	1508	1506	0.00413	0.01322	0.0014	114	114	114	0	0	1	-30	 30.0;
	1517	1506	0.00413	0.00992	0.00203	140	140	140	0	0	1	-30	 30.0;
	1517	1507	0.00992	0.03058	0.00324	114	114	114	0	0	1	-30	 30.0;
	1509	1511	0.00083	0.00165	0.00019	140	140	140	0	0	1	-30	 30.0;
	1517	1584	0.00826	0.02645	0.00273	140	140	140	0	0	1	-30	 30.0;
	1541	1518	0.01405	0.04628	0.00486	114	114	114	0	0	1	-30	 30.0;
	1519	1520	0.00661	0.00826	0.0016	90	90	90	0	0	1	-30	 30.0;
	1521	1522	0	0.00083	2.00E-05	90	90	90	0	0	1	-30	 30.0;
	1529	1531	0.00083	0.00124	0.00017	114	114	114	0	0	1	-30	 30.0;
	1530	1532	0.00083	0.00248	0.00024	114	114	114	0	0	1	-30	 30.0;
	1583	1540	0.00496	0.0124	0.00145	120	120	120	0	0	0	-30	 30.0;
	1548	1547	0.00083	0.00331	0.00029	28	28	28	0	0	1	-30	 30.0;
	1548	1579	0.01901	0.05289	0.00511	120	120	120	0	0	1	-30	 30.0;
	1578	1560	0.00579	0.02066	0.00208	140	140	140	0	0	1	-30	 30.0;
	1592	1560	0	0.00083	5.00E-05	140	140	140	0	0	1	-30	 30.0;
	1563	1564	0.00083	0.00165	0.00017	90	90	90	0	0	1	-30	 30.0;
	1565	1573	0.00579	0.01736	0.00196	140	140	140	0	0	1	-30	 30.0;
	1567	1569	0	0.00083	2.00E-05	114	114	114	0	0	1	-30	 30.0;
	1568	1570	0	0.00083	2.00E-05	140	140	140	0	0	1	-30	 30.0;
	1581	1580	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1586	1582	0.00165	0.00496	0.00053	140	140	140	0	0	1	-30	 30.0;
	1588	1589	0.00331	0.00992	0.00094	140	140	140	0	0	1	-30	 30.0;
	1590	1592	0.00413	0.01405	0.00162	140	140	140	0	0	1	-30	 30.0;
	1729	1602	0.01471	0.03736	0.00382	120	120	120	0	0	1	-30	 30.0;
	2001	1602	0.00504	0.01413	0.00145	120	120	120	0	0	1	-30	 30.0;
	1605	1603	0.01351	0.02349	0.00224	68	68	68	0	0	1	-30	 30.0;
	1759	1603	0.03198	0.08107	0.00828	120	120	120	0	0	0	-30	 30.0;
	2103	1603	0.00129	0.00374	0.00038	120	120	120	0	0	1	-30	 30.0;
	1604	1605	0.00276	0.00483	0.00046	68	68	68	0	0	1	-30	 30.0;
	1606	1673	0.00499	0.01691	0.00147	137	137	137	0	0	1	-30	 30.0;
	2095	1606	0.0061	0.02065	0.00204	137	137	137	0	0	1	-30	 30.0;
	1809	1607	0.02676	0.07689	0.00772	120	120	120	0	0	1	-30	 30.0;
	2226	1607	0.03926	0.10744	0.01108	120	120	120	0	0	1	-30	 30.0;
	1687	1608	0.02157	0.04835	0.00487	90	90	90	0	0	1	-30	 30.0;
	1826	1608	0.01165	0.02074	0.00212	90	90	90	0	0	1	-30	 30.0;
	1700	1609	0.03507	0.11878	0.01176	137	137	137	0	0	1	-30	 30.0;
	1823	1609	0.04107	0.13909	0.01377	137	137	137	0	0	1	-30	 30.0;
	2087	1609	0.01769	0.05744	0.00596	137	137	137	0	0	1	-30	 30.0;
	1611	1610	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1623	1610	0.00661	0.01983	0.0023	90	90	90	0	0	1	-30	 30.0;
	1987	1610	0.01762	0.04135	0.00402	90	90	90	0	0	1	-30	 30.0;
	1641	1612	0.03793	0.0724	0.00708	90	90	90	0	0	0	-30	 30.0;
	1662	1612	0.00347	0.00405	0.00162	90	90	90	0	0	0	-30	 30.0;
	1613	1859	0.00577	0.01954	0.00193	137	137	137	0	0	1	-30	 30.0;
	1921	1613	0.00228	0.00772	0.00076	137	137	137	0	0	1	-30	 30.0;
	1656	1614	0.01165	0.03463	0.00356	90	90	90	0	0	1	-30	 30.0;
	1867	1615	0.0376	0.0676	0.00651	90	90	90	0	0	1	-30	 30.0;
	1848	1616	0.0138	0.02421	0.0023	90	90	90	0	0	1	-30	 30.0;
	1616	2071	0.01877	0.03282	0.00313	90	90	90	0	0	1	-30	 30.0;
	1618	1617	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1840	1617	0.04902	0.12753	0.01292	120	120	120	0	0	1	-30	 30.0;
	2031	1617	0.00945	0.02846	0.0028	90	90	90	0	0	1	-30	 30.0;
	1619	1618	0.0065	0.02202	0.00218	120	120	120	0	0	1	-30	 30.0;
	1651	1618	0.04283	0.09787	0.00953	90	90	90	0	0	1	-30	 30.0;
	1984	1618	0.02486	0.04348	0.00415	137	137	137	0	0	1	-30	 30.0;
	1777	1619	0.01074	0.03471	0.00356	114	114	114	0	0	1	-30	 30.0;
	1839	1619	0.05489	0.14743	0.01489	120	120	120	0	0	1	-30	 30.0;
	2030	1619	0.00451	0.01529	0.00151	137	137	137	0	0	1	-30	 30.0;
	1621	1620	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1897	1620	0.00661	0.00992	0.00106	68	68	68	0	0	1	-30	 30.0;
	1620	2059	0.00405	0.01306	0.00136	120	120	120	0	0	1	-30	 30.0;
	1622	1894	0.00372	0.01248	0.00116	120	120	120	0	0	1	-30	 30.0;
	1622	2076	0.00617	0.01736	0.00174	120	120	120	0	0	1	-30	 30.0;
	1830	1623	0.03223	0.05537	0.00307	90	90	90	0	0	1	-30	 30.0;
	1832	1623	0.01157	0.0281	0.00286	120	120	120	0	0	1	-30	 30.0;
	2383	1623	0.05787	0.10132	0.00967	90	90	90	0	0	1	-30	 30.0;
	1734	1624	0.01753	0.05936	0.00588	137	137	137	0	0	1	-30	 30.0;
	1889	1624	0.02479	0.04298	0.00423	90	90	90	0	0	1	-30	 30.0;
	1624	1898	0.01135	0.03509	0.00346	90	90	90	0	0	1	-30	 30.0;
	2383	1624	0.05787	0.10132	0.00967	90	90	90	0	0	1	-30	 30.0;
	1820	1625	0.02213	0.07514	0.00742	91	91	91	0	0	1	-30	 30.0;
	1940	1625	0.04678	0.05793	0.00462	91	91	91	0	0	1	-30	 30.0;
	1626	2113	0.01499	0.03154	0.0031	90	90	90	0	0	1	-30	 30.0;
	1627	2087	0.05234	0.09155	0.00873	68	68	68	0	0	1	-30	 30.0;
	2107	1628	0.00744	0.02397	0.00244	120	120	120	0	0	1	-30	 30.0;
	2112	1628	0.00661	0.00909	0.00116	120	120	120	0	0	1	-30	 30.0;
	1659	1629	0.01711	0.05562	0.0048	137	137	137	0	0	1	-30	 30.0;
	1823	1629	0.02099	0.06934	0.00699	137	137	137	0	0	1	-30	 30.0;
	1840	1630	0.02727	0.0686	0.00666	120	120	120	0	0	1	-30	 30.0;
	1631	1647	0.03669	0.09165	0.0094	120	120	120	0	0	1	-30	 30.0;
	1632	1664	9.00E-05	0.00069	7.00E-05	137	137	137	0	0	0	-30	 30.0;
	1693	1632	0.00555	0.01818	0.00186	137	137	137	0	0	0	-30	 30.0;
	1633	1874	0.01452	0.04917	0.00487	90	90	90	0	0	1	-30	 30.0;
	1633	1906	0.02276	0.0771	0.00763	137	137	137	0	0	1	-30	 30.0;
	1860	1634	0.0295	0.05017	0.00484	90	90	90	0	0	1	-30	 30.0;
	1634	2113	0.02711	0.04612	0.00445	90	90	90	0	0	1	-30	 30.0;
	1636	1635	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1743	1635	0.03793	0.06612	0.00641	90	90	90	0	0	1	-30	 30.0;
	1810	1635	0.01405	0.04463	0.00484	120	120	120	0	0	1	-30	 30.0;
	1748	1637	0.02893	0.04711	0.00527	90	90	90	0	0	1	-30	 30.0;
	1871	1637	0.0338	0.05537	0.00595	66	66	66	0	0	1	-30	 30.0;
	1932	1637	0.0157	0.04793	0.00515	137	137	137	0	0	1	-30	 30.0;
	2045	1637	0.00413	0.00661	0.00073	90	90	90	0	0	0	-30	 30.0;
	1990	1638	0.01198	0.04056	0.00401	137	137	137	0	0	1	-30	 30.0;
	2044	1638	0.00413	0.00661	0.00073	90	90	90	0	0	1	-30	 30.0;
	2070	1638	0.01438	0.02405	0.00249	90	90	90	0	0	1	-30	 30.0;
	1735	1639	0.02967	0.07661	0.00777	120	120	120	0	0	1	-30	 30.0;
	1639	2103	0.02833	0.07349	0.00745	120	120	120	0	0	1	-30	 30.0;
	1903	1640	0.01165	0.03957	0.00392	91	91	91	0	0	0	-30	 30.0;
	2015	1640	0.02992	0.10136	0.01003	137	137	137	0	0	1	-30	 30.0;
	2020	1641	0.02182	0.07107	0.00737	137	137	137	0	0	1	-30	 30.0;
	1649	1642	0.03322	0.05661	0.00545	120	120	120	0	0	1	-30	 30.0;
	1692	1642	0.01214	0.04112	0.00407	137	137	137	0	0	1	-30	 30.0;
	1846	1643	0.05033	0.13388	0.01203	90	90	90	0	0	1	-30	 30.0;
	2024	1643	0.02851	0.09843	0.00896	137	137	137	0	0	1	-30	 30.0;
	1761	1644	0.04537	0.07694	0.00779	90	90	90	0	0	1	-30	 30.0;
	1971	1644	0.02248	0.0386	0.00382	90	90	90	0	0	1	-30	 30.0;
	1645	1650	0.06463	0.10992	0.01059	137	137	137	0	0	1	-30	 30.0;
	1776	1645	0.02439	0.06359	0.01204	137	137	137	0	0	1	-30	 30.0;
	1655	1646	0.00537	0.01512	0.00153	120	120	120	0	0	1	-30	 30.0;
	1674	1646	0.00074	0.00231	0.00024	137	137	137	0	0	1	-30	 30.0;
	1648	1647	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1731	1647	0.00592	0.01857	0.00199	90	90	90	0	0	1	-30	 30.0;
	1767	1647	0.02719	0.04917	0.00478	90	90	90	0	0	1	-30	 30.0;
	1886	1647	0.0129	0.02274	0.0022	90	90	90	0	0	1	-30	 30.0;
	1887	1647	0.01204	0.02472	0.00244	90	90	90	0	0	1	-30	 30.0;
	2027	1647	0.00157	0.00512	0.00053	120	120	120	0	0	1	-30	 30.0;
	2028	1647	0.00153	0.00493	0.0005	120	120	120	0	0	1	-30	 30.0;
	1752	1649	0.0157	0.04959	0.00511	120	120	120	0	0	1	-30	 30.0;
	1884	1649	0.03719	0.11901	0.0122	114	114	114	0	0	1	-30	 30.0;
	1948	1649	0.06583	0.22298	0.02208	137	137	137	0	0	1	-30	 30.0;
	1956	1649	0.00413	0.0314	0.003	137	137	137	0	0	1	-30	 30.0;
	1930	1650	0.00447	0.01463	0.00151	120	120	120	0	0	1	-30	 30.0;
	1931	1650	0.02066	0.06612	0.00678	120	120	120	0	0	1	-30	 30.0;
	2068	1650	0.0207	0.07012	0.00694	137	137	137	0	0	1	-30	 30.0;
	1650	2077	0.00687	0.02326	0.0023	120	120	120	0	0	1	-30	 30.0;
	1916	1651	0.01319	0.04467	0.00442	137	137	137	0	0	1	-30	 30.0;
	1663	1652	0.02174	0.05	0.00501	90	90	90	0	0	1	-30	 30.0;
	1804	1652	0.03471	0.06744	0.00663	90	90	90	0	0	1	-30	 30.0;
	1918	1653	0.00165	0.00537	0.00055	137	137	137	0	0	1	-30	 30.0;
	2018	1653	0.00182	0.00595	0.00063	137	137	137	0	0	1	-30	 30.0;
	1669	1654	0.04421	0.11367	0.01112	91	91	91	0	0	1	-30	 30.0;
	1950	1654	0.02228	0.07545	0.00747	91	91	91	0	0	1	-30	 30.0;
	1901	1655	0.00686	0.02198	0.00228	137	137	137	0	0	1	-30	 30.0;
	1673	1656	0.00603	0.01785	0.00183	91	91	91	0	0	1	-30	 30.0;
	1917	1656	0.02204	0.07467	0.00739	91	91	91	0	0	1	-30	 30.0;
	1657	2002	0.0157	0.05157	0.00528	137	137	137	0	0	1	-30	 30.0;
	2106	1657	0.01031	0.01797	0.00171	90	90	90	0	0	1	-30	 30.0;
	1693	1658	0.02058	0.0676	0.00569	137	137	137	0	0	0	-30	 30.0;
	1845	1658	0.01983	0.05504	0.00595	76	76	76	0	0	1	-30	 30.0;
	1913	1658	0.00926	0.0186	0.00181	90	90	90	0	0	1	-30	 30.0;
	1658	2078	0.00375	0.01025	0.00103	76	76	76	0	0	1	-30	 30.0;
	1985	1659	0.02521	0.08264	0.00847	137	137	137	0	0	1	-30	 30.0;
	1737	1660	0.00161	0.00529	0.00054	137	137	137	0	0	1	-30	 30.0;
	1805	1660	0.00302	0.01	0.00102	137	137	137	0	0	1	-30	 30.0;
	1667	1661	0.05636	0.10521	0.01021	90	90	90	0	0	1	-30	 30.0;
	1804	1661	0.04669	0.09545	0.00939	90	90	90	0	0	1	-30	 30.0;
	1788	1662	0.03397	0.05942	0.00567	90	90	90	0	0	1	-30	 30.0;
	1826	1662	0.0676	0.11446	0.01106	90	90	90	0	0	1	-30	 30.0;
	1992	1663	0.04463	0.09421	0.00963	76	76	76	0	0	0	-30	 30.0;
	1665	1664	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1664	1775	0.00064	0.00483	0.00047	137	137	137	0	0	0	-30	 30.0;
	2020	1664	0.01289	0.04198	0.00436	137	137	137	0	0	1	-30	 30.0;
	1667	1666	0.01835	0.06256	0.00605	137	137	137	0	0	1	-30	 30.0;
	1983	1666	0.02521	0.08182	0.00917	137	137	137	0	0	1	-30	 30.0;
	2038	1667	0.04116	0.10446	0.01043	120	120	120	0	0	1	-30	 30.0;
	1668	1743	0.03853	0.06806	0.0065	90	90	90	0	0	1	-30	 30.0;
	1797	1668	0.02515	0.0455	0.00437	120	120	120	0	0	1	-30	 30.0;
	1670	1669	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1700	1669	0.05702	0.11331	0.01091	90	90	90	0	0	1	-30	 30.0;
	1758	1669	0.01033	0.01802	0.00172	90	90	90	0	0	1	-30	 30.0;
	1671	2060	0.00744	0.01917	0.00197	120	120	120	0	0	1	-30	 30.0;
	2059	1672	0.00182	0.00463	0.00047	120	120	120	0	0	1	-30	 30.0;
	1851	1673	0.00292	0.00988	0.00098	120	120	120	0	0	1	-30	 30.0;
	1986	1673	0.01126	0.03814	0.00378	91	91	91	0	0	1	-30	 30.0;
	1854	1674	0.00281	0.00909	0.00094	137	137	137	0	0	1	-30	 30.0;
	1893	1674	0.00259	0.00876	0.00087	137	137	137	0	0	1	-30	 30.0;
	1918	1674	0.00519	0.01413	0.00143	120	120	120	0	0	1	-30	 30.0;
	1684	1675	0.01393	0.04721	0.00467	91	91	91	0	0	1	-30	 30.0;
	1675	1917	0.01214	0.04112	0.00407	91	91	91	0	0	1	-30	 30.0;
	1864	1676	0.04152	0.07429	0.0071	90	90	90	0	0	1	-30	 30.0;
	1945	1676	0.05017	0.08774	0.00837	90	90	90	0	0	1	-30	 30.0;
	1907	1677	0.00731	0.01279	0.00122	90	90	90	0	0	1	-30	 30.0;
	1926	1678	0.02035	0.03558	0.0034	90	90	90	0	0	1	-30	 30.0;
	1757	1679	0.06926	0.12157	0.01174	90	90	90	0	0	1	-30	 30.0;
	1998	1679	0.01818	0.05884	0.00612	137	137	137	0	0	1	-30	 30.0;
	1681	1680	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1921	1680	0.02689	0.05343	0.00384	90	90	90	0	0	1	-30	 30.0;
	1960	1680	0.00628	0.01058	0.00108	90	90	90	0	0	1	-30	 30.0;
	1997	1680	0.0096	0.02474	0.00251	120	120	120	0	0	1	-30	 30.0;
	2012	1680	0.01093	0.037	0.00366	137	137	137	0	0	1	-30	 30.0;
	1834	1681	0.00843	0.02298	0.00232	90	90	90	0	0	1	-30	 30.0;
	1859	1681	0.0078	0.02641	0.00262	137	137	137	0	0	1	-30	 30.0;
	1904	1681	0.01144	0.03023	0.00306	120	120	120	0	0	1	-30	 30.0;
	2096	1681	0.01777	0.03157	0.00301	90	90	90	0	0	0	-30	 30.0;
	1683	1682	0.00688	0.02328	0.0023	137	137	137	0	0	1	-30	 30.0;
	2029	1682	0.01445	0.04894	0.00484	137	137	137	0	0	1	-30	 30.0;
	1684	1683	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	2015	1684	0.04207	0.14132	0.01394	137	137	137	0	0	1	-30	 30.0;
	2069	1685	0.04843	0.07405	0.00689	90	90	90	0	0	1	-30	 30.0;
	1697	1686	0.0104	0.03704	0.00282	90	90	90	0	0	1	-30	 30.0;
	1720	1686	0.0014	0.00463	0.00046	91	91	91	0	0	1	-30	 30.0;
	1827	1686	0.02612	0.04421	0.00441	90	90	90	0	0	1	-30	 30.0;
	1962	1686	0.02736	0.09182	0.00907	90	90	90	0	0	1	-30	 30.0;
	1702	1687	0.00415	0.00726	0.00069	90	90	90	0	0	1	-30	 30.0;
	1983	1687	0.02719	0.08793	0.0091	137	137	137	0	0	1	-30	 30.0;
	1835	1688	0.06537	0.11488	0.01096	90	90	90	0	0	1	-30	 30.0;
	2086	1688	0.03983	0.06967	0.00666	90	90	90	0	0	1	-30	 30.0;
	1689	1702	0.00652	0.0114	0.00109	90	90	90	0	0	1	-30	 30.0;
	1689	2062	0.00711	0.01244	0.00119	90	90	90	0	0	1	-30	 30.0;
	1690	1878	0.02737	0.09213	0.00912	137	137	137	0	0	1	-30	 30.0;
	1879	1690	0.01729	0.05855	0.0058	137	137	137	0	0	1	-30	 30.0;
	1861	1691	0.0414	0.08355	0.00786	90	90	90	0	0	1	-30	 30.0;
	1874	1691	0.01	0.03479	0.00317	137	137	137	0	0	1	-30	 30.0;
	1695	1694	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1832	1694	0.01405	0.04463	0.0046	120	120	120	0	0	1	-30	 30.0;
	1963	1694	0.0281	0.08926	0.00924	114	114	114	0	0	1	-30	 30.0;
	1696	1697	0.00375	0.00656	0.00063	90	90	90	0	0	1	-30	 30.0;
	1698	1814	0.03771	0.12774	0.01265	137	137	137	0	0	1	-30	 30.0;
	1793	1699	0.05149	0.17438	0.01725	137	137	137	0	0	1	-30	 30.0;
	1912	1701	0.01289	0.03372	0.00333	120	120	120	0	0	1	-30	 30.0;
	1922	1701	0.00661	0.01826	0.00194	120	120	120	0	0	1	-30	 30.0;
	1788	1703	0.02967	0.04926	0.00486	90	90	90	0	0	1	-30	 30.0;
	1951	1703	0.03149	0.05215	0.00515	90	90	90	0	0	1	-30	 30.0;
	1956	1704	0.02893	0.08843	0.00973	120	120	120	0	0	1	-30	 30.0;
	2112	1704	0.04298	0.10248	0.0105	90	90	90	0	0	1	-30	 30.0;
	1705	1814	0.06808	0.1244	0.01294	90	90	90	0	0	1	-30	 30.0;
	1974	1705	0.0043	0.01028	0.00143	90	90	90	0	0	1	-30	 30.0;
	1706	2112	0.00245	0.00833	0.00083	114	114	114	0	0	1	-30	 30.0;
	1707	2113	0.00245	0.00833	0.00083	114	114	114	0	0	1	-30	 30.0;
	2113	1708	0.00496	0.01488	0.00167	120	120	120	0	0	1	-30	 30.0;
	2046	1709	0.05893	0.12397	0.01197	90	90	90	0	0	1	-30	 30.0;
	2112	1709	0.00496	0.01488	0.00167	120	120	120	0	0	1	-30	 30.0;
	1710	1884	0.00435	0.0076	0.00072	68	68	68	0	0	1	-30	 30.0;
	1711	1885	0.00435	0.0076	0.00072	68	68	68	0	0	1	-30	 30.0;
	1713	1712	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1760	1712	0.0005	0.00397	0.00056	274	274	274	0	0	1	-30	 30.0;
	1762	1712	0.0005	0.00397	0.00056	160	160	160	0	0	1	-30	 30.0;
	2017	1712	0.00099	0.00793	0.00077	171	171	171	0	0	1	-30	 30.0;
	2056	1714	0.00083	0.00248	0.00027	90	90	90	0	0	1	-30	 30.0;
	1748	1715	0.01157	0.01983	0.00194	90	90	90	0	0	1	-30	 30.0;
	1715	2022	0.00794	0.01591	0.00153	90	90	90	0	0	1	-30	 30.0;
	1739	1716	0.02901	0.05165	0.00489	90	90	90	0	0	1	-30	 30.0;
	1847	1716	0.01661	0.0295	0.00288	90	90	90	0	0	1	-30	 30.0;
	1718	1717	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1717	1954	0.0166	0.05623	0.00557	9	9	9	0	0	0	-30	 30.0;
	1717	1967	0.00826	0.01653	0.00194	120	120	120	0	0	1	-30	 30.0;
	1717	2108	0.01676	0.05678	0.00562	114	114	114	0	0	1	-30	 30.0;
	2085	1719	0.01132	0.03744	0.0037	137	137	137	0	0	1	-30	 30.0;
	2087	1719	0.01157	0.03942	0.0039	137	137	137	0	0	1	-30	 30.0;
	2071	1720	0.05945	0.10398	0.00992	90	90	90	0	0	1	-30	 30.0;
	1871	1721	0.0157	0.04628	0.00501	68	68	68	0	0	1	-30	 30.0;
	1722	1844	0.00752	0.01256	0.0013	57	57	57	0	0	1	-30	 30.0;
	1731	1723	0.00579	0.01322	0.00138	90	90	90	0	0	1	-30	 30.0;
	1838	1723	0.02893	0.05124	0.00469	90	90	90	0	0	1	-30	 30.0;
	1795	1724	0.00405	0.01331	0.00138	137	137	137	0	0	1	-30	 30.0;
	1906	1724	0.00574	0.01944	0.00192	137	137	137	0	0	1	-30	 30.0;
	1725	1882	0.01364	0.0238	0.00227	68	68	68	0	0	1	-30	 30.0;
	1727	1726	0.0038	0.01215	0.00123	137	137	137	0	0	1	-30	 30.0;
	1756	1726	0.01529	0.04967	0.00518	91	91	91	0	0	1	-30	 30.0;
	1766	1726	0.02843	0.05207	0.00498	90	90	90	0	0	1	-30	 30.0;
	1825	1727	0.02017	0.04959	0.00508	120	120	120	0	0	1	-30	 30.0;
	1870	1728	0.01711	0.05769	0.00567	137	137	137	0	0	1	-30	 30.0;
	2104	1728	0.01455	0.05314	0.00523	137	137	137	0	0	1	-30	 30.0;
	1787	1729	0.02504	0.06364	0.00724	120	120	120	0	0	1	-30	 30.0;
	1884	1730	0.04628	0.07686	0.00755	76	76	76	0	0	1	-30	 30.0;
	1981	1730	0.05124	0.08182	0.00949	90	90	90	0	0	1	-30	 30.0;
	2027	1732	0.00661	0.0157	0.00165	120	120	120	0	0	1	-30	 30.0;
	1735	1733	0.00504	0.01421	0.0015	120	120	120	0	0	1	-30	 30.0;
	1737	1733	0.01645	0.04298	0.00443	120	120	120	0	0	1	-30	 30.0;
	1767	1734	0.01893	0.0595	0.00656	120	120	120	0	0	1	-30	 30.0;
	1808	1734	0.009	0.03048	0.00302	68	68	68	0	0	1	-30	 30.0;
	1830	1734	0.01405	0.02314	0.00232	90	90	90	0	0	1	-30	 30.0;
	2065	1736	0.00702	0.01752	0.00078	90	90	90	0	0	1	-30	 30.0;
	1993	1737	0.0176	0.05694	0.00575	137	137	137	0	0	1	-30	 30.0;
	1738	1883	0.00868	0.01512	0.00145	68	68	68	0	0	1	-30	 30.0;
	1959	1739	0.04645	0.08174	0.00801	90	90	90	0	0	1	-30	 30.0;
	1969	1739	0.01848	0.03232	0.00308	90	90	90	0	0	1	-30	 30.0;
	1740	2064	0.02042	0.03616	0.00345	137	137	137	0	0	1	-30	 30.0;
	1741	1882	0.02826	0.04942	0.00471	90	90	90	0	0	1	-30	 30.0;
	1743	1742	0	0.0001	0	438	438	438	0	0	1	-30	 30.0;
	1963	1742	0.02479	0.03471	0.00419	90	90	90	0	0	1	-30	 30.0;
	1901	1744	0.01413	0.04628	0.00475	137	137	137	0	0	1	-30	 30.0;
	1906	1744	0.01612	0.05405	0.00532	137	137	137	0	0	1	-30	 30.0;
	1999	1744	0.01372	0.04446	0.0046	91	91	91	0	0	1	-30	 30.0;
	2043	1745	0.02983	0.05463	0.00552	90	90	90	0	0	1	-30	 30.0;
	1862	1746	0.02269	0.06221	0.00629	90	90	90	0	0	1	-30	 30.0;
	1746	2085	0.03124	0.10231	0.01048	137	137	137	0	0	1	-30	 30.0;
	1800	1747	0.02893	0.04711	0.0053	90	90	90	0	0	1	-30	 30.0;
	2041	1747	0.00331	0.00579	0.00055	90	90	90	0	0	1	-30	 30.0;
	2044	1747	0.02562	0.0438	0.00455	90	90	90	0	0	1	-30	 30.0;
	2056	1747	0.01157	0.01893	0.00191	90	90	90	0	0	1	-30	 30.0;
	2082	1747	0.02149	0.0405	0.00358	90	90	90	0	0	1	-30	 30.0;
	2042	1748	0.00331	0.00579	0.00061	90	90	90	0	0	1	-30	 30.0;
	2055	1748	0.01157	0.01893	0.00201	90	90	90	0	0	1	-30	 30.0;
	2061	1748	0.1	0.16529	0.01822	76	76	76	0	0	1	-30	 30.0;
	2114	1748	0.04711	0.08182	0.00806	90	90	90	0	0	1	-30	 30.0;
	1749	1755	0.00455	0.01263	0.00127	114	114	114	0	0	1	-30	 30.0;
	1750	1919	0.01248	0.03219	0.00326	114	114	114	0	0	1	-30	 30.0;
	1751	2072	0.0006	0.00103	0.0001	90	90	90	0	0	1	-30	 30.0;
	1783	1752	0.00909	0.02893	0.00317	120	120	120	0	0	1	-30	 30.0;
	1772	1753	0.00909	0.02645	0.00269	120	120	120	0	0	1	-30	 30.0;
	1754	1920	0.01028	0.01795	0.00171	114	114	114	0	0	1	-30	 30.0;
	1755	1773	0.01642	0.05563	0.00551	137	137	137	0	0	1	-30	 30.0;
	1794	1756	0.01752	0.05438	0.00564	91	91	91	0	0	1	-30	 30.0;
	1945	1757	0.03397	0.0581	0.00559	90	90	90	0	0	1	-30	 30.0;
	1822	1758	0.0362	0.06339	0.00612	90	90	90	0	0	1	-30	 30.0;
	1801	1759	0.00692	0.01922	0.00194	120	120	120	0	0	1	-30	 30.0;
	1764	1760	0.01124	0.46322	0	80	80	80	0.9851	0	1	-30	 30.0;
	1863	1760	0.01322	0.03289	0.00347	120	120	120	0	0	1	-30	 30.0;
	1888	1760	0.01033	0.03405	0.00348	120	120	120	0	0	1	-30	 30.0;
	1964	1760	0.01622	0.04179	0.00424	120	120	120	0	0	1	-30	 30.0;
	1763	1761	0.01124	0.45248	0	80	80	80	0.9479	0	1	-30	 30.0;
