%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - summer 2004 off-peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2004 off-peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case2737sop_k
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1120	 1433	 0.024793	 0.083471	 0.010285	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1433	 0.034876	 0.093058	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1314	 0.008182	 0.014628	 0.00304	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 963	 0.056033	 0.074711	 0.007168	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 1333	 0.038265	 0.051984	 0.004753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1248	 0.029256	 0.050826	 0.004973	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1005	 0.019752	 0.05124	 0.005878	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1268	 0.021818	 0.065702	 0.007795	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1268	 0.036281	 0.070579	 0.007366	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1016	 0.019917	 0.060579	 0.007124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1014	 0.007769	 0.023719	 0.002798	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 1805	 0.047603	 0.060165	 0.005242	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1691	 0.052479	 0.129917	 0.014394	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 940	 0.032645	 0.079091	 0.009402	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 1216	 0.023719	 0.033388	 0.00589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1176	 1715	 0.008264	 0.026364	 0.002848	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1176	 0.019917	 0.063884	 0.00674	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 1176	 0.000992	 0.003141	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1225	 0.013554	 0.040992	 0.004864	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 971	 0.005372	 0.017025	 0.001861	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 1646	 0.020248	 0.067934	 0.006556	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1806	 0.037273	 0.119504	 0.012681	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 961	 0.01876	 0.059339	 0.006437	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1389	 0.015868	 0.053554	 0.005135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 885	 0.006777	 0.021488	 0.002343	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 886	 0.015372	 0.048926	 0.005234	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1867	 885	 0.00686	 0.021901	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 886	 0.00686	 0.021901	 0.002335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1792	 0.053058	 0.227273	 0.025112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1791	 0.049174	 0.21124	 0.023334	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1430	 0.034298	 0.10595	 0.011374	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1103	 0.000496	 0.000909	 7.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1130	 1126	 0.004132	 0.007107	 0.000692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1130	 0.004132	 0.006942	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 1126	 0.001157	 0.002149	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1130	 8.3e-05	 0.000248	 2.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 856	 0.017355	 0.050165	 0.006278	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1235	 0.024546	 0.061488	 0.006486	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1136	 0.026612	 0.041322	 0.006396	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1205	 0.031653	 0.061735	 0.011805	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1135	 0.045455	 0.05686	 0.010803	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 855	 0.002975	 0.009504	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1263	 0.013471	 0.043306	 0.004559	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 1235	 0.008926	 0.024793	 0.002756	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 1206	 0.020413	 0.039752	 0.007577	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 1131	 8.3e-05	 0.000826	 7e-06	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1611	 0.006529	 0.010992	 0.001128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 1610	 0.000165	 0.000248	 2.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 1132	 0.002562	 0.00438	 0.000443	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1129	 0.00405	 0.006777	 0.000707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1129	 0.000744	 0.002314	 0.000276	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 856	 0.010826	 0.021818	 0.002998	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1125	 0.000413	 0.000744	 6.8e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 1125	 0.00124	 0.002149	 0.000208	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 855	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 856	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 855	 0.004132	 0.010992	 0.001735	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 1741	 0.006777	 0.01124	 0.001191	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1742	 0.006777	 0.01124	 0.001191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1574	 1417	 0.037025	 0.06719	 0.006691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1417	 0.014876	 0.028099	 0.002979	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1871	 1418	 0.007603	 0.011735	 0.001496	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1871	 0.000992	 0.001736	 0.000165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1870	 0.006198	 0.007769	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1871	 0.007273	 0.014545	 0.001549	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1223	 1870	 0.019008	 0.033058	 0.003151	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1919	 1295	 0.019091	 0.057769	 0.006863	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1134	 0.007025	 0.015703	 0.001757	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1133	 855	 0.010826	 0.032727	 0.003884	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1624	 856	 0.008595	 0.026033	 0.00309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1279	 0.028347	 0.06595	 0.009854	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1690	 0.008595	 0.026033	 0.003095	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1670	 0.015703	 0.047686	 0.005665	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1485	 0.014711	 0.02595	 0.002841	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 1264	 0.003058	 0.00843	 0.001447	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1312	 0.011901	 0.036116	 0.004264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 898	 0.008843	 0.026777	 0.003178	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1004	 0.026777	 0.063223	 0.007267	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1510	 0.031983	 0.102397	 0.010846	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1213	 0.036116	 0.11595	 0.012221	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1637	 0.023636	 0.076942	 0.007921	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1244	 0.02281	 0.041818	 0.008523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 1236	 0.0	 0.000826	 7e-06	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 951	 0.009504	 0.03	 0.003308	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 951	 0.009504	 0.032231	 0.003073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 903	 0.004298	 0.013471	 0.001493	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1266	 1860	 0.040579	 0.104959	 0.011437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1575	 0.017521	 0.031983	 0.00311	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1625	 0.003141	 0.009504	 0.001125	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1640	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1639	 1640	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1676	 0.005537	 0.013967	 0.002464	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1554	 0.002149	 0.006033	 0.000632	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 855	 0.005455	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	959	 856	 0.004959	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 934	 0.019008	 0.060413	 0.006548	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 933	 0.005041	 0.015289	 0.001815	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 852	 0.014215	 0.025041	 0.002563	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 1696	 0.02157	 0.068265	 0.007163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1222	 0.015454	 0.052066	 0.004997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1286	 0.012645	 0.030248	 0.004257	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 936	 0.002727	 0.007438	 0.000806	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1025	 0.025372	 0.042231	 0.00635	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1429	 0.001488	 0.004793	 0.000494	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1872	 0.013223	 0.031322	 0.003403	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1696	 1812	 0.008182	 0.025041	 0.002943	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1726	 0.009008	 0.015041	 0.001619	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1315	 0.003306	 0.007934	 0.000903	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 847	 0.004711	 0.014215	 0.001689	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1411	 0.002975	 0.007025	 0.000992	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1716	 1287	 0.015868	 0.042645	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1695	 0.026116	 0.033802	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 848	 0.004132	 0.012479	 0.001484	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1287	 0.008595	 0.026529	 0.003035	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1696	 0.00281	 0.009008	 0.000975	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1570	 0.010331	 0.032314	 0.003596	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1015	 0.020579	 0.051488	 0.006086	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 1015	 0.004628	 0.008347	 0.001747	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1571	 0.019174	 0.06157	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 1815	 0.018017	 0.023884	 0.004291	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1815	 0.006694	 0.008347	 0.001585	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1226	 0.017025	 0.051984	 0.00611	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1885	 0.040909	 0.053884	 0.009864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1286	 0.006612	 0.020661	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1286	 0.025124	 0.076198	 0.009039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1813	 0.01438	 0.046198	 0.004867	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1608	 1928	 0.02876	 0.090165	 0.010016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1028	 0.002645	 0.008017	 0.000949	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1928	 0.019587	 0.03124	 0.005114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 1717	 0.003719	 0.009835	 0.00098	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1570	 0.024215	 0.076859	 0.008327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1570	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1571	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 1570	 0.019256	 0.061983	 0.006515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 1119	 0.002975	 0.013058	 0.002154	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1428	 0.00405	 0.011653	 0.00129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1727	 0.020331	 0.065372	 0.006902	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1606	 0.005124	 0.015868	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1609	 0.01562	 0.050248	 0.005283	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 1904	 0.017355	 0.024711	 0.004378	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1287	 0.002893	 0.009256	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1695	 1286	 0.021984	 0.070909	 0.007446	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 880	 0.016364	 0.02157	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1384	 0.008843	 0.028017	 0.00303	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 970	 0.004793	 0.014959	 0.001658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 990	 0.017934	 0.044876	 0.005385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	945	 1007	 0.013471	 0.042645	 0.004646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 945	 8.3e-05	 0.000248	 2.4e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	943	 945	 0.004628	 0.014132	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1336	 0.040248	 0.070579	 0.006735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 1641	 0.019669	 0.040579	 0.003599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 953	 0.006942	 0.018678	 0.001767	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1540	 0.000661	 0.001157	 0.000169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	952	 953	 0.002727	 0.003636	 0.000322	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1540	 0.000165	 0.000496	 4.4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1068	 0.002149	 0.006612	 0.000779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 1364	 0.012562	 0.045041	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1869	 922	 0.01	 0.025124	 0.002819	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1869	 0.005868	 0.020909	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 1869	 8.3e-05	 0.000331	 3.6e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 1913	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1913	 0.004463	 0.013636	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1116	 0.013967	 0.043388	 0.004898	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1288	 0.02281	 0.063967	 0.009043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1546	 0.006694	 0.017273	 0.002389	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1195	 0.004545	 0.013967	 0.001283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 922	 0.005702	 0.01719	 0.002118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1851	 1433	 0.013636	 0.033967	 0.003707	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1433	 0.017851	 0.04405	 0.004825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1586	 1201	 0.004876	 0.013471	 0.001566	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1199	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1187	 0.016694	 0.045207	 0.005467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1171	 0.000826	 0.002479	 0.000269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1516	 0.002149	 0.003884	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1186	 1100	 0.00595	 0.010661	 0.002222	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1514	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1098	 0.002397	 0.004876	 0.000704	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 1631	 0.008926	 0.02876	 0.003025	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1407	 0.004959	 0.015868	 0.001675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 1407	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1630	 0.000826	 0.002562	 0.000266	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 1084	 0.007934	 0.025537	 0.002684	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1084	 0.000248	 0.000661	 7.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1631	 0.008017	 0.02438	 0.002553	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1630	 0.008099	 0.025372	 0.002633	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1762	 0.014463	 0.043967	 0.005193	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1671	 1719	 0.010083	 0.031901	 0.003453	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1233	 0.003719	 0.011901	 0.001251	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 1478	 0.002231	 0.006612	 0.000789	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1795	 0.009587	 0.030744	 0.003233	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 1620	 0.000992	 0.003058	 0.000346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1437	 0.005785	 0.01843	 0.001951	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1437	 0.000826	 0.002397	 0.000281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1641	 0.011901	 0.036446	 0.004262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 948	 0.004215	 0.013306	 0.001433	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1284	 0.005207	 0.01595	 0.001873	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1476	 0.004793	 0.014628	 0.001774	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 1877	 0.001901	 0.006116	 0.000646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1875	 1877	 8.3e-05	 0.000165	 1.7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 1613	 0.001405	 0.004132	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1620	 0.001488	 0.004628	 0.000549	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 1370	 0.006777	 0.021984	 0.002297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 1419	 0.008099	 0.020661	 0.002323	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1085	 0.000496	 0.001488	 0.000162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 1083	 0.000909	 0.002893	 0.000339	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 976	 0.001736	 0.005289	 0.000617	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1324	 0.012975	 0.041074	 0.004484	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 1738	 0.003802	 0.012149	 0.001275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1408	 1566	 0.006694	 0.021653	 0.002268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	870	 1408	 0.004463	 0.014463	 0.001517	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 1564	 0.001157	 0.002562	 0.000254	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1408	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1146	 0.004463	 0.014297	 0.001515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1828	 0.003306	 0.010744	 0.001101	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1035	 0.001405	 0.004463	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1006	 0.002397	 0.007273	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1472	 0.003802	 0.01157	 0.00137	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1839	 0.018347	 0.056777	 0.006459	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 981	 0.000992	 0.002893	 0.000349	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1101	 0.001488	 0.004463	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1517	 0.004298	 0.013388	 0.001474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1099	 0.001322	 0.003884	 0.000462	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1517	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 921	 0.002727	 0.008347	 0.000973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1197	 0.002231	 0.007603	 0.000728	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1910	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 1197	 0.003141	 0.009669	 0.001125	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1909	 1910	 0.0	 0.000826	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1115	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 1253	 0.004545	 0.013884	 0.001614	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1251	 0.001157	 0.001488	 0.000281	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 1115	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 925	 0.003884	 0.011901	 0.001375	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 925	 0.000661	 0.001901	 0.000225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 1115	 0.009339	 0.025289	 0.002592	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1272	 0.005702	 0.014545	 0.001534	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 1269	 0.005537	 0.009339	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 1115	 0.015041	 0.039669	 0.004104	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1719	 1319	 8.3e-05	 0.000248	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1319	 0.000165	 0.000413	 5.3e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1289	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1289	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 1114	 0.012479	 0.038265	 0.004414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1141	 0.000909	 0.003388	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1141	 0.000413	 0.001322	 0.000128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1653	 1116	 0.00876	 0.026942	 0.003112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1653	 0.003802	 0.012066	 0.001396	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1142	 0.000826	 0.002562	 0.000293	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1652	 1653	 0.002066	 0.006364	 0.000753	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1142	 0.000413	 0.001322	 0.00016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1034	 1874	 0.001488	 0.004876	 0.000511	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1034	 0.004959	 0.013223	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 1034	 0.000661	 0.002149	 0.000252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1152	 1526	 0.011983	 0.037107	 0.004211	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 976	 0.004545	 0.013967	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1796	 0.004215	 0.009752	 0.002043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1612	 929	 0.005702	 0.015041	 0.001646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 929	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 930	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1656	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1657	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1114	 0.003719	 0.009008	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1623	 0.004628	 0.01438	 0.001626	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1623	 0.002645	 0.006116	 0.00129	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1114	 0.008347	 0.023471	 0.002628	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1114	 0.00157	 0.004793	 0.000566	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1254	 0.007438	 0.022562	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1471	 0.000992	 0.003306	 0.000351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1252	 0.000744	 0.001405	 0.000293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1471	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1114	 0.00876	 0.026529	 0.003124	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1785	 1413	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1785	 0.011901	 0.029669	 0.003277	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1785	 0.00438	 0.006116	 0.000777	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1786	 1414	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1786	 0.008099	 0.021074	 0.002386	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1784	 1786	 0.004132	 0.005372	 0.000692	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1704	 0.002397	 0.007355	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1008	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1147	 0.003058	 0.003802	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1148	 0.003141	 0.003884	 0.00074	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 1629	 0.001074	 0.003223	 0.000378	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1030	 0.001818	 0.00562	 0.000665	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 1029	 0.000579	 0.001653	 0.000194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1380	 1626	 0.003141	 0.021405	 0.002413	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 1278	 0.004736	 0.015008	 0.001718	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1370	 0.00405	 0.012397	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 1415	 0.001983	 0.006033	 0.000697	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 889	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 887	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 1416	 0.002314	 0.007438	 0.000811	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1619	 1240	 0.005702	 0.018017	 0.001994	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1240	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1800	 0.001901	 0.004628	 0.000895	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1233	 0.001405	 0.004628	 0.000489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 1801	 0.008099	 0.022645	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1799	 1801	 0.000496	 0.00124	 0.000191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 1116	 0.007521	 0.023058	 0.002413	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1106	 0.000331	 0.001157	 0.000116	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1106	 0.002397	 0.007521	 0.000847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1811	 1901	 0.008099	 0.026116	 0.002725	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 850	 0.003636	 0.011405	 0.001242	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 1552	 0.00157	 0.004876	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1550	 0.002314	 0.006942	 0.000728	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1020	 0.001983	 0.005702	 0.000617	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 1778	 0.00562	 0.017107	 0.001919	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 890	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 888	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1771	 0.005207	 0.016281	 0.001805	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1288	 0.013388	 0.041488	 0.004726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1447	 0.007603	 0.02405	 0.002618	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1445	 0.001074	 0.010992	 0.001752	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1051	 0.00876	 0.027851	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 1446	 0.011157	 0.034463	 0.003913	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1288	 1359	 0.002314	 0.007025	 0.000816	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1444	 0.001058	 0.010826	 0.001726	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 1357	 0.003223	 0.006033	 0.000578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1415	 0.005455	 0.016777	 0.001914	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1841	 0.004215	 0.009835	 0.001217	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1900	 0.002066	 0.00562	 0.000593	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 1900	 0.000661	 0.002314	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1584	 0.002893	 0.008926	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1811	 1374	 0.00595	 0.019174	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1372	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 1234	 0.001405	 0.004463	 0.000467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1041	 0.005124	 0.016033	 0.001805	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1041	 0.000331	 0.001074	 0.000107	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1650	 0.006529	 0.023884	 0.002338	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 1651	 0.008017	 0.026446	 0.002645	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1594	 0.007273	 0.012314	 0.001788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 921	 0.02405	 0.076281	 0.008259	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1042	 0.003141	 0.007769	 0.000879	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1043	 0.005785	 0.016116	 0.001876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1470	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1470	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1513	 0.007438	 0.023967	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1289	 0.012066	 0.038678	 0.004075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 1289	 0.000496	 0.003719	 0.000387	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1649	 0.008099	 0.051653	 0.005365	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1705	 0.007686	 0.023967	 0.002698	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1649	 0.000579	 0.001818	 0.000218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1703	 1705	 0.002231	 0.007438	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 886	 0.002727	 0.008512	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 885	 0.003223	 0.010496	 0.001104	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1373	 0.005289	 0.016942	 0.001796	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1371	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1580	 0.019256	 0.061488	 0.006558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1780	 0.010413	 0.033471	 0.003533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1780	 0.001653	 0.005537	 0.000525	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1708	 1620	 0.004711	 0.014628	 0.001667	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 944	 0.004793	 0.015785	 0.001561	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1492	 0.007438	 0.02405	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1492	 8.3e-05	 0.000826	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1363	 0.000744	 0.002314	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1143	 0.006777	 0.021736	 0.002294	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1143	 0.000909	 0.003141	 0.000298	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1752	 0.012397	 0.028265	 0.002664	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1865	 0.009421	 0.031157	 0.002778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 947	 0.015124	 0.04157	 0.004136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 946	 0.015289	 0.036612	 0.005537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1180	 0.009339	 0.031901	 0.003243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1432	 0.002149	 0.006777	 0.000772	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1431	 0.0	 8.3e-05	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1180	 0.005041	 0.016364	 0.001711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1352	 0.005785	 0.014463	 0.001636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 1352	 0.034132	 0.094876	 0.009319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1866	 0.011074	 0.03281	 0.002829	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 1915	 0.006198	 0.016694	 0.002616	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1914	 0.00124	 0.003802	 0.000423	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1682	 1730	 0.007686	 0.020909	 0.002139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 1682	 0.012479	 0.037851	 0.004477	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1682	 0.021901	 0.060992	 0.005953	 120.0	 120.0	 120.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1223	 861	 0.004876	 0.01314	 0.001779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 1317	 0.006198	 0.019504	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1052	 0.00405	 0.013802	 0.001314	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1681	 0.010248	 0.031157	 0.003683	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 1180	 0.009587	 0.030826	 0.003265	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 1180	 0.001405	 0.004298	 0.000472	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 1211	 0.007769	 0.023554	 0.002773	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 1300	 0.008182	 0.025537	 0.002863	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1905	 1897	 0.001488	 0.004628	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1388	 0.006281	 0.019752	 0.002161	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 1389	 0.006198	 0.019587	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1898	 0.000826	 0.002479	 0.000271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 1906	 0.000744	 0.002397	 0.000281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1389	 0.001983	 0.005289	 0.000702	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1660	 0.003471	 0.010413	 0.001239	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 946	 0.006446	 0.019669	 0.002335	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1698	 1181	 0.004793	 0.014711	 0.001706	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1178	 0.008843	 0.027603	 0.003083	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1714	 1181	 0.005041	 0.015537	 0.001801	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1179	 0.003554	 0.00876	 0.000963	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1701	 0.016033	 0.046364	 0.004455	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1699	 0.012645	 0.015868	 0.003013	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1178	 0.004298	 0.010496	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1702	 0.017273	 0.055289	 0.005189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1700	 0.01281	 0.016033	 0.00304	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1673	 0.008926	 0.027355	 0.003165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 1673	 0.009008	 0.027603	 0.003202	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 946	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 947	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1856	 1675	 0.004298	 0.01314	 0.001559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1673	 0.004298	 0.01314	 0.001556	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 1487	 0.004959	 0.012397	 0.001375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1507	 0.010992	 0.032231	 0.003112	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1507	 0.004298	 0.013058	 0.001544	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1486	 0.016033	 0.044711	 0.004499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1846	 0.006198	 0.02	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 919	 0.004545	 0.013802	 0.001638	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 878	 0.004132	 0.01281	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1728	 878	 0.003471	 0.011157	 0.001198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1110	 0.004628	 0.014297	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1725	 1073	 0.004711	 0.014297	 0.001699	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1725	 0.003554	 0.010992	 0.001261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1725	 1723	 0.00157	 0.005372	 0.00052	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 879	 0.002479	 0.007686	 0.000883	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1531	 0.006116	 0.018926	 0.002142	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 1530	 0.002066	 0.003802	 0.000784	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1353	 0.002397	 0.007355	 0.000828	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1441	 0.002397	 0.007769	 0.000823	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1549	 0.003719	 0.009008	 0.001363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1440	 0.006281	 0.020083	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1219	 8.3e-05	 0.000248	 2.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 1262	 0.007603	 0.019587	 0.002091	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1467	 0.003141	 0.00843	 0.000857	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1262	 0.004545	 0.008512	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 1467	 0.000496	 0.001322	 0.000133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1219	 0.002562	 0.006777	 0.000944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1189	 0.001653	 0.004959	 0.00059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 1220	 0.003223	 0.009752	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 1185	 0.003058	 0.009421	 0.001058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1185	 0.0	 8.3e-05	 1.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1548	 0.001405	 0.004298	 0.000503	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1368	 0.010744	 0.032727	 0.003836	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1459	 0.008264	 0.026612	 0.002807	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1794	 0.014711	 0.031488	 0.005377	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 1397	 0.009917	 0.019669	 0.003705	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1396	 0.002231	 0.006033	 0.000564	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	876	 1181	 0.006033	 0.020496	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 955	 0.003058	 0.010661	 0.001171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1177	 954	 0.006529	 0.020909	 0.002243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1177	 0.002397	 0.007355	 0.000876	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1177	 0.008678	 0.02719	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 1177	 0.008347	 0.026116	 0.002904	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1194	 1486	 0.004711	 0.012149	 0.001696	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 1194	 0.02405	 0.043223	 0.008981	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1194	 0.003471	 0.010826	 0.001195	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1661	 0.001488	 0.004463	 0.000513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1285	 0.000909	 0.002975	 0.000329	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1486	 0.010331	 0.013223	 0.00241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1258	 0.00843	 0.025785	 0.00304	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1729	 1523	 0.001488	 0.004628	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1440	 0.001983	 0.006116	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1724	 975	 0.00438	 0.014545	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1724	 0.000661	 0.001983	 0.000232	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1722	 1724	 0.000165	 0.000413	 5.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 879	 0.004628	 0.014545	 0.001592	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1024	 879	 0.000826	 0.002727	 0.000257	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1399	 1024	 0.002562	 0.008595	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 1024	 0.000992	 0.003058	 0.000358	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 978	 0.005289	 0.016198	 0.001907	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	913	 946	 0.000826	 0.001405	 0.000152	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 947	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 947	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	916	 946	 0.000744	 0.001157	 0.000128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1773	 0.004959	 0.015289	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 982	 0.00719	 0.017851	 0.002134	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1404	 0.008017	 0.027769	 0.002802	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 920	 0.006033	 0.018347	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1354	 0.007686	 0.027273	 0.003178	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1179	 0.001405	 0.00438	 0.000506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1237	 0.004876	 0.009256	 0.001801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 1794	 0.003719	 0.012645	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1037	 0.002727	 0.008347	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1770	 0.001157	 0.002893	 0.000436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1793	 0.007686	 0.02405	 0.002703	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1793	 0.01124	 0.032562	 0.003272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1847	 0.005868	 0.01595	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1443	 0.000165	 0.000331	 3.2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1442	 0.001983	 0.005207	 0.000748	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1080	 0.063554	 0.129835	 0.012678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1659	 1112	 0.030413	 0.056942	 0.00521	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1896	 1659	 0.099008	 0.200248	 0.017475	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 1659	 0.001983	 0.003306	 0.000353	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1346	 1895	 0.016116	 0.028512	 0.002735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 900	 0.022893	 0.056694	 0.006297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 900	 0.024793	 0.061322	 0.006817	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1896	 1070	 0.022727	 0.072645	 0.007749	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 900	 0.014711	 0.045207	 0.005198	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1149	 0.096446	 0.194711	 0.017877	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1347	 901	 0.015124	 0.040496	 0.004627	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 1347	 0.037273	 0.075454	 0.006638	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 1347	 0.000579	 0.000992	 8.9e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 1059	 0.018017	 0.054711	 0.006486	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 882	 0.012397	 0.037603	 0.004441	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 881	 0.016529	 0.027273	 0.002948	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1494	 0.014545	 0.025124	 0.003572	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 901	 0.00719	 0.022149	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 902	 0.00719	 0.022231	 0.002534	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1087	 0.006612	 0.021074	 0.002248	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1092	 0.016364	 0.052149	 0.005588	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1092	 0.019504	 0.035537	 0.009019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 1093	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 1092	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1093	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1535	 0.037769	 0.073802	 0.00657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1533	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1896	 1298	 0.038182	 0.074876	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1092	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1534	 0.005207	 0.009835	 0.000956	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1532	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 1268	 0.040496	 0.066694	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1303	 0.025785	 0.06843	 0.007802	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1501	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1502	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 1335	 0.024793	 0.065454	 0.006614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1693	 0.001653	 0.003471	 0.00038	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1694	 0.001074	 0.003471	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1267	 0.030744	 0.050661	 0.005474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 1895	 0.002314	 0.007438	 0.000799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1071	 0.01124	 0.036116	 0.003816	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1267	 0.007769	 0.021736	 0.002362	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1455	 0.05	 0.082397	 0.008901	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 965	 0.026033	 0.065702	 0.007335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1454	 0.042397	 0.069917	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 1002	 0.00438	 0.014876	 0.001423	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 900	 0.032479	 0.102314	 0.011265	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 1065	 0.050248	 0.08281	 0.008956	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1501	 0.025372	 0.062562	 0.006924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1081	 0.013306	 0.040413	 0.004804	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1093	 0.01	 0.068512	 0.007647	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1755	 0.005868	 0.040083	 0.004518	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 1086	 0.006281	 0.019835	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1077	 0.009421	 0.041736	 0.004576	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 1745	 0.005207	 0.014215	 0.001614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 1086	 0.002149	 0.007273	 0.000758	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1087	 0.002149	 0.00719	 0.000753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 891	 0.033058	 0.05686	 0.006142	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 907	 0.017769	 0.058016	 0.005917	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 927	 0.022479	 0.054545	 0.00621	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 1080	 0.014545	 0.04405	 0.00522	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1112	 0.029917	 0.096116	 0.010188	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1790	 0.011157	 0.034545	 0.003903	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 1679	 0.034628	 0.108843	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 1002	 0.021074	 0.067686	 0.007149	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1617	 0.030413	 0.09438	 0.010721	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 1617	 0.007603	 0.036364	 0.006795	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1678	 1003	 0.014711	 0.046529	 0.005092	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1149	 0.010248	 0.03124	 0.003698	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1092	 0.004628	 0.031736	 0.003586	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 1117	 0.003388	 0.010331	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1881	 0.003306	 0.022479	 0.002502	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1002	 0.03438	 0.110579	 0.011626	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1003	 0.03438	 0.110579	 0.011628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1332	 1066	 0.053471	 0.074876	 0.006638	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 902	 0.008678	 0.022066	 0.002524	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1108	 0.017025	 0.053058	 0.005936	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1113	 966	 0.082314	 0.150413	 0.014297	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1080	 0.04719	 0.089008	 0.008707	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 973	 0.058099	 0.089008	 0.008833	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 1113	 0.013636	 0.043967	 0.004617	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1400	 1501	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1502	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1501	 0.001157	 0.002066	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 957	 0.023719	 0.058264	 0.006457	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1395	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1169	 0.03595	 0.089835	 0.009932	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1169	 0.000248	 0.000496	 0.000102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 917	 0.017851	 0.041984	 0.006072	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 864	 0.018182	 0.06281	 0.0065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 1573	 0.025124	 0.089339	 0.008877	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1276	 0.01157	 0.025785	 0.003778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1706	 1395	 0.02438	 0.043802	 0.009111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1395	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1170	 0.005702	 0.017438	 0.001672	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1168	 0.000331	 0.000579	 0.000121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1615	 0.019174	 0.052562	 0.005515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1163	 0.000826	 0.002397	 0.000315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1164	 0.000909	 0.002645	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1158	 0.001818	 0.005537	 0.000653	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1159	 0.001901	 0.005702	 0.000673	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 1573	 0.004628	 0.014876	 0.001563	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1572	 0.008264	 0.026612	 0.0028	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1156	 0.005372	 0.01281	 0.002529	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1153	 0.003471	 0.006529	 0.000605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1154	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1155	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1160	 0.001074	 0.002231	 0.000414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1161	 0.001157	 0.002066	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1166	 0.001818	 0.005124	 0.000716	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1157	 0.002479	 0.006364	 0.001108	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 871	 0.017934	 0.04438	 0.004813	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 872	 0.006281	 0.019091	 0.001994	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1074	 0.013223	 0.036364	 0.003872	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1375	 0.003719	 0.012066	 0.001268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 1377	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 1543	 0.011983	 0.034132	 0.003741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1763	 0.012314	 0.037521	 0.004424	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 939	 0.003884	 0.009174	 0.001317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1685	 0.000661	 0.00438	 0.000586	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1686	 0.000909	 0.006281	 0.000755	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 1775	 0.043223	 0.057851	 0.005162	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1229	 0.009256	 0.029752	 0.003134	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1229	 0.007686	 0.010165	 0.000908	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 1776	 0.034793	 0.040248	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1230	 0.009091	 0.029174	 0.003078	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1230	 0.004132	 0.007438	 0.001149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1604	 0.087769	 0.169835	 0.016066	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 1438	 0.02	 0.046694	 0.009535	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1392	 0.039339	 0.090413	 0.018963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1215	 0.043223	 0.103058	 0.011205	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1355	 0.015703	 0.024793	 0.004015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 883	 0.036777	 0.09157	 0.00974	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1541	 0.009339	 0.017355	 0.001779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1307	 0.032645	 0.099504	 0.011696	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1356	 0.026529	 0.034463	 0.006389	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 994	 0.003884	 0.012479	 0.001309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1740	 0.035785	 0.070331	 0.00718	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1064	 0.003967	 0.00719	 0.001026	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1861	 0.007107	 0.011818	 0.001256	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1862	 0.007025	 0.011653	 0.001244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 1462	 0.019091	 0.057934	 0.006878	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 894	 0.006529	 0.019835	 0.002357	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 894	 0.01	 0.030331	 0.003603	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1393	 0.038678	 0.119669	 0.013649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 906	 0.002645	 0.008182	 0.000961	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 956	 0.01405	 0.026033	 0.003528	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 865	 0.012727	 0.043388	 0.004581	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1375	 0.002149	 0.014711	 0.00167	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1685	 0.007686	 0.020496	 0.002246	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1376	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1377	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1573	 0.015124	 0.041157	 0.004104	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 1536	 0.008926	 0.023719	 0.003146	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1096	 0.04124	 0.076446	 0.007979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1165	 0.005207	 0.012231	 0.002452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1572	 0.015207	 0.040083	 0.004366	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 1375	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1078	 0.010909	 0.035289	 0.003691	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1457	 0.031901	 0.106364	 0.011251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1377	 0.001653	 0.011157	 0.001239	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 1306	 0.006529	 0.020909	 0.002214	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1307	 0.021984	 0.070744	 0.007439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1691	 0.045124	 0.233802	 0.024389	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1685	 0.045703	 0.237025	 0.024841	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1162	 0.000826	 0.002645	 0.000312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1636	 999	 0.004298	 0.00719	 0.01602	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1182	 0.058099	 0.13124	 0.012928	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1558	 0.003884	 0.012562	 0.001326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1572	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1573	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	884	 905	 0.003967	 0.012149	 0.001391	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1395	 0.018017	 0.054793	 0.006483	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1465	 0.017851	 0.03438	 0.004874	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 956	 0.006777	 0.01595	 0.002253	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1304	 1463	 0.006612	 0.021074	 0.002294	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 1893	 0.02	 0.056529	 0.005397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1330	 0.000579	 0.003884	 0.000452	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1394	 0.043719	 0.115041	 0.011948	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1749	 0.032562	 0.104628	 0.011026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1305	 0.049422	 0.164628	 0.016129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1764	 0.011735	 0.03562	 0.004228	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1275	 1635	 0.002645	 0.008264	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1765	 0.010578	 0.029091	 0.003349	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 863	 0.005207	 0.015785	 0.001868	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 843	 0.00157	 0.001983	 0.00037	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 844	 0.001488	 0.001818	 0.000353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 845	 0.000496	 0.000579	 0.000111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 846	 0.001074	 0.001322	 0.000252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1766	 0.009917	 0.030331	 0.003557	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	931	 1863	 0.023141	 0.028926	 0.005498	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1350	 0.022149	 0.04281	 0.008245	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 932	 0.020827	 0.026446	 0.004884	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 875	 0.018512	 0.058347	 0.006326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 875	 0.000496	 0.000826	 8.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1256	 0.006942	 0.019091	 0.001938	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1256	 0.00686	 0.010165	 0.001747	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1863	 0.000496	 0.00157	 0.000186	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1602	 0.005702	 0.018512	 0.001909	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 874	 0.021322	 0.06843	 0.007265	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 1361	 0.002562	 0.005868	 0.000794	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1744	 1362	 0.001983	 0.005041	 0.000649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1864	 0.000579	 0.001818	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1339	 0.005124	 0.01562	 0.001849	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1562	 0.003636	 0.011074	 0.001314	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1563	 0.00595	 0.019917	 0.001953	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 1361	 0.01	 0.016529	 0.001783	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 1245	 0.023388	 0.032562	 0.005065	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 1089	 0.006612	 0.021488	 0.002222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1582	 0.003636	 0.011074	 0.001317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1461	 0.008017	 0.024215	 0.00287	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 1460	 0.012645	 0.037025	 0.003359	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1088	 0.005868	 0.017851	 0.00212	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1662	 0.027355	 0.092066	 0.008835	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 1500	 0.001736	 0.005124	 0.000472	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1095	 0.02157	 0.061322	 0.005	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 1094	 0.003141	 0.003884	 0.000745	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1791	 0.011901	 0.037686	 0.00409	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1255	 0.006777	 0.020579	 0.001953	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1361	 0.025289	 0.04719	 0.009431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1474	 0.003141	 0.009504	 0.00113	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 1792	 0.034298	 0.109421	 0.011715	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1013	 0.014545	 0.045785	 0.005055	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1489	 0.019587	 0.062975	 0.006621	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1172	 0.003554	 0.011157	 0.001258	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1277	 1369	 0.001983	 0.006364	 0.000668	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 1289	 0.000909	 0.006446	 0.000665	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1360	 0.004298	 0.030083	 0.003228	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1360	 0.003141	 0.005868	 0.000559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1598	 1415	 0.009587	 0.02595	 0.002885	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 885	 0.010413	 0.03157	 0.003734	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1802	 0.002645	 0.007934	 0.000941	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 886	 0.010083	 0.030579	 0.00362	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1873	 0.012314	 0.03157	 0.003463	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1453	 0.001901	 0.006033	 0.000632	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1567	 0.003554	 0.011488	 0.001205	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1565	 0.001322	 0.003223	 0.000322	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1046	 0.003471	 0.011074	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 1047	 0.003388	 0.011074	 0.001154	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1378	 0.009421	 0.029917	 0.003214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1473	 0.007107	 0.022066	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1644	 0.000992	 0.003058	 0.000351	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1644	 0.00124	 0.003636	 0.000436	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 989	 0.000826	 0.002479	 0.000295	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 1069	 0.001818	 0.005455	 0.000651	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1208	 0.003223	 0.010413	 0.001079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1553	 0.003719	 0.011735	 0.001309	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1553	 0.002397	 0.00719	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 988	 0.01281	 0.039008	 0.004576	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1288	 0.011983	 0.038595	 0.004056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 1060	 0.004959	 0.016694	 0.001597	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 1061	 0.003388	 0.010248	 0.001217	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 1684	 0.003388	 0.011488	 0.001096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1311	 1778	 0.000165	 0.000496	 6.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1311	 0.005289	 0.016198	 0.001854	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 1311	 0.004215	 0.007603	 0.000673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 1544	 0.010992	 0.027851	 0.003979	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 1758	 0.005785	 0.020496	 0.002033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 868	 0.000248	 0.000826	 9.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1115	 0.000413	 0.00124	 0.000133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 926	 0.002727	 0.007686	 0.000794	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 938	 0.00438	 0.014132	 0.001486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1107	 0.000331	 0.001074	 0.000123	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 926	 0.00124	 0.003884	 0.000452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 937	 0.003388	 0.011405	 0.001089	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 1107	 0.002231	 0.006942	 0.000784	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1836	 0.005289	 0.016116	 0.001871	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 1426	 0.002397	 0.007273	 0.000835	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1425	 0.000992	 0.00124	 0.000242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1259	 0.004959	 0.015124	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1581	 0.002314	 0.007355	 0.000784	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1642	 0.008182	 0.020331	 0.002188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1850	 1200	 0.004711	 0.011735	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1198	 1200	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 851	 0.006529	 0.020661	 0.002234	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1283	 0.012314	 0.041653	 0.003976	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1632	 0.025868	 0.067107	 0.007543	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 977	 0.004959	 0.015124	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1547	 1908	 0.001405	 0.003471	 0.000506	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1232	 0.004132	 0.012975	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1672	 0.017603	 0.056281	 0.005973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 930	 0.006364	 0.020165	 0.002188	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1544	 0.008595	 0.027603	 0.002909	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1545	 0.026198	 0.08405	 0.008869	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1683	 980	 0.006364	 0.02124	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1348	 0.019752	 0.052975	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1348	 0.001901	 0.005868	 0.00069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1146	 1817	 0.002645	 0.008678	 0.000895	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1817	 8.3e-05	 0.000165	 1.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1839	 0.011735	 0.037107	 0.004029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 1019	 0.00562	 0.017355	 0.001943	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 997	 0.001901	 0.006198	 0.000651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1878	 0.003802	 0.011983	 0.001283	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 1597	 0.002645	 0.008182	 0.000946	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1878	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1596	 0.00124	 0.003802	 0.000445	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1369	 1477	 0.002397	 0.007438	 0.000859	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 942	 0.004132	 0.013306	 0.001411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 1830	 0.007107	 0.023058	 0.002403	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1830	 0.000744	 0.002397	 0.000264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1009	 0.000909	 0.00281	 0.000319	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1009	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 1233	 0.000413	 0.00124	 0.000131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 1234	 0.000413	 0.001322	 0.000135	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1204	 1008	 0.000661	 0.002562	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1891	 0.012893	 0.046446	 0.004487	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1525	 0.019422	 0.062397	 0.006585	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1544	 0.020827	 0.067025	 0.007069	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1416	 0.001736	 0.004959	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 969	 0.007603	 0.023141	 0.002713	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1288	 0.001736	 0.005372	 0.000634	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1045	 1912	 0.004132	 0.012645	 0.001498	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 858	 0.012479	 0.039669	 0.004279	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1063	 0.003471	 0.010661	 0.001246	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1732	 1192	 0.003636	 0.013388	 0.001203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1190	 1192	 0.0	 0.000826	 7e-06	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 1922	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1781	 1234	 0.004463	 0.012893	 0.001735	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1482	 0.027686	 0.071488	 0.007393	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1508	 0.000826	 0.002645	 0.000305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 1509	 0.000826	 0.002645	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 1883	 0.005537	 0.016942	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1642	 0.006116	 0.016612	 0.001842	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1544	 0.003141	 0.009421	 0.001118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 1586	 0.000744	 0.002314	 0.000254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 1587	 0.000661	 0.002149	 0.000237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 1671	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1672	 0.000331	 0.000992	 0.000119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 857	 0.000331	 0.000992	 0.000114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 858	 0.000413	 0.001322	 0.000157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1761	 0.004298	 0.013306	 0.001496	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1038	 1044	 0.000165	 0.000579	 6.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1039	 1045	 0.000165	 0.000579	 6.8e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 1008	 0.000661	 0.002149	 0.000215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 1009	 0.000661	 0.002066	 0.00021	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 997	 0.003554	 0.011405	 0.001183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1796	 0.004132	 0.013306	 0.001396	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1340	 1840	 0.001488	 0.004959	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1383	 0.000744	 0.002479	 0.000283	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1926	 0.00438	 0.013554	 0.001541	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 1926	 0.000331	 0.000909	 0.000109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1381	 0.004876	 0.01719	 0.001917	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 2104	 0.000636	 0.004826	 0.000469	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2168	 0.033471	 0.058934	 0.005779	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 2168	 0.029587	 0.054711	 0.005031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 2169	 0.033058	 0.058603	 0.005571	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 2181	 0.048016	 0.102636	 0.013441	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 1944	 0.013802	 0.024207	 0.002299	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1996	 1989	 0.056364	 0.105207	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2039	 0.058934	 0.123967	 0.011969	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1980	 0.021744	 0.05	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 1980	 0.034711	 0.067438	 0.006631	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 1939	 0.019711	 0.06676	 0.006609	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2438	 0.03843	 0.06562	 0.006609	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2317	 1946	 0.02486	 0.043479	 0.00415	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2317	 0.022628	 0.03957	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 1982	 0.022281	 0.075446	 0.00747	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 1987	 0.025207	 0.082636	 0.00847	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2347	 0.020661	 0.06686	 0.006921	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2175	 0.059669	 0.104554	 0.009951	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1962	 2446	 0.027107	 0.046124	 0.00445	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2446	 0.033661	 0.114017	 0.011289	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2426	 2194	 0.024132	 0.078512	 0.008199	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1996	 1994	 0.018347	 0.062562	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2224	 0.024967	 0.08457	 0.008371	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2306	 0.022355	 0.075727	 0.007497	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2397	 2216	 0.016537	 0.056008	 0.005539	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 2397	 0.026793	 0.090719	 0.008981	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 2011	 0.014446	 0.048942	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 2397	 0.020421	 0.036157	 0.003451	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2205	 0.032041	 0.108521	 0.01074	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2244	 0.016124	 0.05281	 0.005411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 2287	 0.016603	 0.056231	 0.005571	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 2132	 0.104132	 0.168512	 0.01897	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2395	 0.033058	 0.049587	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2395	 2078	 0.1	 0.165289	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 2395	 0.015703	 0.046281	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 1965	 0.033802	 0.055372	 0.005951	 67.0	 67.0	 67.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2204	 2051	 0.015703	 0.046281	 0.005009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2133	 2077	 0.028934	 0.047107	 0.0053	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2392	 2387	 0.000554	 0.001818	 0.026831	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 1966	 0.011983	 0.040562	 0.00401	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2379	 0.002661	 0.009017	 0.000891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2271	 2380	 0.002661	 0.009017	 0.000891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 2078	 0.003314	 0.005793	 0.00061	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2377	 0.009917	 0.022314	 0.00242	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2379	 2077	 0.02562	 0.043802	 0.00455	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2379	 1966	 0.004132	 0.006612	 0.000731	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2380	 0.018182	 0.035537	 0.003901	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 1965	 0.004132	 0.006612	 0.000731	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2214	 0.008769	 0.029686	 0.00294	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2415	 0.004446	 0.01505	 0.001491	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2386	 2415	 0.004967	 0.016827	 0.00167	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 1965	 0.015703	 0.047934	 0.00515	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2213	 0.007438	 0.023967	 0.00257	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2355	 0.015703	 0.027273	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2385	 2213	 0.007438	 0.02562	 0.002781	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2385	 2369	 0.001653	 0.004132	 0.000409	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2369	 0.009091	 0.028099	 0.003071	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2370	 2214	 0.009091	 0.029752	 0.00319	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2370	 2356	 0.009091	 0.028099	 0.003071	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2201	 0.023141	 0.058678	 0.00574	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 2214	 0.013719	 0.044463	 0.00439	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2205	 0.022314	 0.071818	 0.00702	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2416	 2214	 0.024893	 0.084322	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2416	 0.01362	 0.046124	 0.004569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2213	 0.029496	 0.099901	 0.009891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2177	 0.007521	 0.012562	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 2175	 0.062149	 0.105041	 0.01058	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2201	 0.039669	 0.069421	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2391	 2355	 0.004959	 0.015703	 0.000801	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 1966	 0.01438	 0.02405	 0.00249	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2406	 0.03876	 0.064628	 0.006679	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 2176	 0.011653	 0.02124	 0.00221	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 2045	 0.01157	 0.019826	 0.001941	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2045	 2356	 0.007942	 0.015909	 0.001529	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2077	 0.003314	 0.005793	 0.000549	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2226	 0.009091	 0.017364	 0.00165	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2078	 0.01157	 0.018934	 0.002011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2391	 2077	 0.01157	 0.018934	 0.001909	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2391	 2044	 0.000826	 0.002479	 0.000271	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2355	 0.015231	 0.048397	 0.00476	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2356	 0.01157	 0.036364	 0.003991	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2371	 2374	 0.007066	 0.02395	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2310	 0.02562	 0.082636	 0.00854	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2265	 0.021488	 0.069421	 0.00711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2225	 0.009917	 0.017364	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2371	 0.019826	 0.033802	 0.003291	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 1965	 0.025612	 0.044149	 0.004293	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 2078	 0.005	 0.008793	 0.00084	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2447	 2301	 0.028099	 0.04876	 0.00477	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 2447	 0.023	 0.040273	 0.003841	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2205	 0.025463	 0.084959	 0.00635	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 2146	 0.037711	 0.127744	 0.012649	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2028	 0.028959	 0.100876	 0.00999	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2247	 2239	 0.080661	 0.142066	 0.013479	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2373	 1996	 0.041157	 0.104463	 0.01043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2373	 0.058083	 0.103752	 0.00991	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2189	 0.025041	 0.042893	 0.004281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2305	 0.016612	 0.053802	 0.005571	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1985	 2336	 0.015703	 0.05157	 0.00528	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2336	 0.024793	 0.081322	 0.008339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2146	 0.038909	 0.068058	 0.006493	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2381	 0.001025	 0.003471	 0.000344	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2014	 0.032372	 0.058876	 0.005827	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2184	 2003	 0.002917	 0.009876	 0.00098	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 1984	 0.006033	 0.017851	 0.00183	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2013	 0.042066	 0.141322	 0.013939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 1968	 0.029917	 0.101364	 0.010031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 1968	 0.011653	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 2228	 0.003719	 0.012479	 0.001159	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1974	 0.005372	 0.015124	 0.001529	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 2262	 0.004132	 0.01405	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 1974	 0.000744	 0.002314	 0.00024	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 2267	 0.007107	 0.019422	 0.002011	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 2002	 0.004992	 0.016909	 0.001469	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2234	 0.019174	 0.063876	 0.00598	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2260	 0.003802	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2232	 0.001157	 0.003802	 0.00038	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2437	 2057	 0.014554	 0.053141	 0.00523	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2389	 0.020083	 0.068182	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 2057	 0.017107	 0.057686	 0.00567	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2304	 2146	 0.031959	 0.055893	 0.005329	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2304	 2068	 0.018479	 0.032322	 0.003081	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 2046	 0.029008	 0.051653	 0.004891	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2180	 2046	 0.016612	 0.029496	 0.00288	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2260	 2229	 0.007934	 0.026777	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 2229	 0.008636	 0.017298	 0.00166	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 1943	 0.037603	 0.067603	 0.00651	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2073	 0.014132	 0.046281	 0.004751	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2206	 2021	 0.01	 0.034793	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 1933	 0.006099	 0.020653	 0.00204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2152	 1953	 0.022132	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 1953	 0.046777	 0.057934	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2307	 0.053876	 0.094298	 0.008981	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2021	 0.041397	 0.083554	 0.00786	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2227	 0.009678	 0.032793	 0.00325	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1984	 1942	 0.011653	 0.034628	 0.00356	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 1984	 0.022041	 0.074669	 0.007391	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2004	 2250	 0.012141	 0.041124	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2189	 0.040331	 0.068934	 0.006921	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2373	 2247	 0.033636	 0.085446	 0.008741	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2234	 0.016686	 0.035289	 0.00341	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2366	 0.057603	 0.122149	 0.01179	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2232	 8e-06	 8.3e-05	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2373	 2305	 0.035289	 0.060331	 0.00605	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2146	 0.068083	 0.124397	 0.01294	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2035	 0.004298	 0.010281	 0.00143	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2073	 0.016124	 0.05405	 0.005319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2165	 0.039669	 0.069339	 0.006631	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2238	 0.023967	 0.042231	 0.004141	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2068	 0.046446	 0.081744	 0.00801	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 2239	 0.02276	 0.077099	 0.00763	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2186	 0.01124	 0.038182	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2247	 0.023471	 0.057851	 0.005929	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2232	 0.009826	 0.033223	 0.003279	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2013	 2004	 0.013934	 0.047207	 0.004671	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 2011	 0.006876	 0.023281	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2165	 0.034298	 0.06	 0.00574	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2152	 2146	 0.003893	 0.013223	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2437	 2235	 0.060496	 0.118182	 0.011589	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2073	 0.006149	 0.020827	 0.002062	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2292	 0.007587	 0.025686	 0.002543	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2002	 0.00519	 0.014132	 0.00143	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2173	 0.067438	 0.118017	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 2206	 0.014521	 0.049174	 0.004869	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2185	 0.001818	 0.004554	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2003	 0.002587	 0.00876	 0.000871	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2257	 0.001901	 0.006033	 0.00061	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2228	 2126	 0.001744	 0.004793	 0.000479	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 1983	 0.00686	 0.021984	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2200	 0.017017	 0.055124	 0.005711	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2258	 0.010281	 0.021636	 0.002101	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2002	 0.011256	 0.038141	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2412	 2256	 0.003033	 0.010289	 0.001019	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 2412	 0.006174	 0.017364	 0.00174	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 2412	 4.1e-05	 0.000141	 1e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2239	 2006	 0.007314	 0.012793	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2261	 0.009587	 0.024744	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2262	 0.009587	 0.024744	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2238	 0.013438	 0.023826	 0.00227	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2156	 0.006983	 0.012793	 0.00098	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2053	 0.005744	 0.019438	 0.001919	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2187	 0.003388	 0.010992	 0.00114	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2003	 0.00281	 0.009091	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2186	 0.014752	 0.049984	 0.004949	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 2257	 0.00405	 0.013388	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 1985	 0.010314	 0.017967	 0.001711	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2280	 0.039504	 0.072314	 0.007279	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 1981	 0.001653	 0.005372	 0.000549	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 1981	 0.001818	 0.00595	 0.000629	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2053	 0.00405	 0.013314	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2007	 0.020347	 0.035578	 0.0034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2180	 0.022719	 0.039727	 0.00379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 1930	 0.001289	 0.003744	 0.00038	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1967	 2436	 0.028331	 0.073488	 0.007451	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1967	 0.029669	 0.076612	 0.007771	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2074	 0.028256	 0.095702	 0.00947	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2020	 0.017289	 0.058554	 0.005801	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2065	 0.007017	 0.017521	 0.000779	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2210	 0.023876	 0.067107	 0.00621	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2139	 0.003554	 0.009587	 0.000801	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 2211	 0.027372	 0.092132	 0.009121	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2074	 0.017917	 0.061438	 0.006009	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2127	 0.037934	 0.097521	 0.00999	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2091	 0.013223	 0.032893	 0.00347	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2335	 1929	 0.005041	 0.014132	 0.00145	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 2434	 0.037438	 0.096529	 0.009891	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 2056	 0.020174	 0.049587	 0.00508	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 2055	 0.015289	 0.049669	 0.005179	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 1972	 0.033314	 0.079818	 0.007831	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2215	 0.038141	 0.066711	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 2398	 0.000686	 0.002347	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 2398	 8.3e-05	 0.000141	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2054	 2216	 0.013636	 0.023802	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 2216	 0.008678	 0.015124	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2092	 0.005372	 0.015446	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2055	 0.02843	 0.052066	 0.00498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2095	 0.02843	 0.052066	 0.00498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2207	 0.003876	 0.006686	 0.000629	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2209	 0.007603	 0.018017	 0.001791	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 1972	 0.011686	 0.03957	 0.003918	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2215	 0.003967	 0.029174	 0.002829	 196.0	 196.0	 196.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2351	 2042	 0.000992	 0.007934	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 1934	 0.02676	 0.076893	 0.00772	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 2042	 0.000504	 0.003967	 0.000559	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2093	 2042	 0.000504	 0.003967	 0.000559	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1932	 0.00276	 0.004826	 0.00046	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 1930	 0.013512	 0.023488	 0.002241	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 2083	 0.009091	 0.026446	 0.002691	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 1930	 0.031983	 0.081066	 0.008279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 2090	 0.006917	 0.019223	 0.001941	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 2062	 0.005041	 0.014207	 0.0015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1936	 2134	 0.01395	 0.039983	 0.00401	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 1936	 0.01657	 0.048901	 0.004901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 2055	 0.003802	 0.012149	 0.001229	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1929	 0.00157	 0.002727	 0.000259	 39.0	 39.0	 39.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2211	 2202	 0.017934	 0.058182	 0.006031	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2210	 0.06438	 0.113802	 0.01096	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2125	 0.002397	 0.004132	 0.00039	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2058	 1929	 0.014711	 0.037364	 0.003821	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2058	 0.025041	 0.063636	 0.007241	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2208	 0.016612	 0.029174	 0.002781	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2202	 0.01438	 0.046529	 0.004811	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2196	 0.036686	 0.094298	 0.009849	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2075	 0.029826	 0.054628	 0.00552	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 1988	 0.003017	 0.01	 0.001019	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 1988	 0.001612	 0.005289	 0.00054	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 2062	 0.016446	 0.042984	 0.004431	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2091	 0.010331	 0.03405	 0.00348	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2335	 0.022893	 0.062149	 0.00636	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2086	 0.017521	 0.05438	 0.005641	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2277	 2221	 0.014628	 0.047934	 0.00491	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2277	 0.022066	 0.071488	 0.00747	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2066	 0.017603	 0.056942	 0.00575	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2091	 0.016223	 0.041793	 0.00424	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 2092	 0.009752	 0.032066	 0.003291	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2188	 0.034876	 0.094876	 0.009721	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2124	 0.006529	 0.022066	 0.002161	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2143	 0.013479	 0.039289	 0.00394	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2090	 0.026198	 0.08595	 0.008809	 82.0	 82.0	 82.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2137	 1989	 0.046686	 0.095446	 0.00939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 1990	 0.033967	 0.059422	 0.00567	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2015	 0.027364	 0.091818	 0.00907	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2016	 0.02719	 0.087934	 0.009099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 2032	 0.029669	 0.049256	 0.004859	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 1994	 0.025207	 0.081818	 0.009169	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2407	 2050	 0.059446	 0.103983	 0.00992	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 2407	 0.018769	 0.032818	 0.003129	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2182	 2407	 0.021107	 0.071504	 0.007081	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2015	 0.024727	 0.054	 0.00523	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2404	 0.053826	 0.110008	 0.010609	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2404	 0.00257	 0.004488	 0.000431	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 2015	 0.001397	 0.004628	 0.00046	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2283	 0.026612	 0.086612	 0.00899	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2169	 0.021984	 0.073802	 0.007359	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2403	 2016	 0.03224	 0.069984	 0.006778	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2403	 0.001975	 0.003455	 0.000329	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 2403	 0.069529	 0.121603	 0.011602	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2032	 0.031488	 0.052149	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 2015	 0.010397	 0.037041	 0.002819	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2026	 2027	 0.003752	 0.006562	 0.000629	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2019	 2026	 0.007107	 0.012438	 0.001191	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2031	 2016	 0.004149	 0.007256	 0.00069	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 2031	 0.006521	 0.011397	 0.001089	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 1986	 0.019826	 0.055041	 0.005951	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2414	 2329	 0.010934	 0.030479	 0.003071	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 2414	 0.003752	 0.010248	 0.001031	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 2414	 0.003826	 0.006686	 0.000639	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2448	 2255	 0.011727	 0.030521	 0.00303	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2448	 2179	 0.040231	 0.102769	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2179	 0.028603	 0.053223	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 1992	 9.1e-05	 0.000686	 7e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 1960	 0.005554	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2009	 0.025603	 0.078397	 0.008061	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2030	 0.006612	 0.018256	 0.001941	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2009	 0.009603	 0.024744	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2331	 0.001711	 0.005157	 0.00052	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2295	 2009	 0.006281	 0.010578	 0.001079	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2429	 2010	 0.017769	 0.03157	 0.003011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2163	 0.027058	 0.091636	 0.00907	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2163	 0.020777	 0.038017	 0.00364	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2005	 0.041521	 0.074289	 0.0071	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2005	 0.050174	 0.087744	 0.008371	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 1991	 0.044628	 0.094207	 0.009629	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2278	 0.024793	 0.080413	 0.00832	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2167	 0.037686	 0.065537	 0.006241	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2017	 0.065372	 0.114876	 0.01096	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2010	 0.011438	 0.030231	 0.003059	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2023	 1986	 0.020579	 0.067603	 0.005689	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 2246	 0.01314	 0.025537	 0.002461	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2332	 0.019471	 0.06595	 0.006529	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 1969	 0.021818	 0.071066	 0.007369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2255	 0.00486	 0.016446	 0.001631	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 2254	 0.002281	 0.007719	 0.00076	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2183	 0.023058	 0.057364	 0.005871	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2010	 0.003893	 0.01319	 0.001307	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 2140	 0.010107	 0.034248	 0.00339	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2192	 2009	 0.007802	 0.026413	 0.002621	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2192	 0.003174	 0.010727	 0.00106	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2254	 0.00595	 0.020157	 0.001999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 2030	 0.012893	 0.033719	 0.00333	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2087	 0.033967	 0.058099	 0.00559	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 2008	 0.069256	 0.12157	 0.011739	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 2017	 0.039826	 0.069669	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2322	 0.007521	 0.018347	 0.00196	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2323	 0.007521	 0.018347	 0.00196	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2008	 0.018182	 0.058843	 0.00612	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 1986	 0.009256	 0.018603	 0.00181	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 2178	 0.069421	 0.140496	 0.01368	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2183	 0.011066	 0.027438	 0.00281	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 1992	 0.012893	 0.041984	 0.004361	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2294	 2166	 0.008017	 0.021744	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2010	 0.00843	 0.022984	 0.002321	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2153	 0.022636	 0.073554	 0.007621	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1969	 1939	 0.031802	 0.079793	 0.00779	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 1971	 0.050331	 0.133876	 0.01203	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 1971	 0.028512	 0.09843	 0.008959	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2178	 0.034298	 0.245446	 0.024079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2429	 2245	 0.008182	 0.021488	 0.00212	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2144	 0.04876	 0.069421	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2425	 0.019793	 0.036289	 0.00348	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2394	 2425	 0.023636	 0.059917	 0.006181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2394	 2001	 0.001818	 0.004628	 0.000469	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 2394	 0.00405	 0.013058	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2422	 0.022314	 0.07557	 0.00748	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2424	 0.028347	 0.095041	 0.00937	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2198	 0.030248	 0.101653	 0.010019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2441	 0.015703	 0.027273	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2348	 2230	 0.012008	 0.026711	 0.002589	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2348	 0.011273	 0.025479	 0.002471	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2302	 0.008099	 0.027422	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2314	 0.029752	 0.042066	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2268	 0.049587	 0.086777	 0.009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2218	 0.042066	 0.070248	 0.00733	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 2321	 0.038983	 0.103132	 0.01043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2320	 0.014669	 0.040397	 0.00628	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2314	 2059	 0.05124	 0.081818	 0.009489	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1937	 0.006612	 0.019826	 0.002299	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2222	 0.01405	 0.027273	 0.002781	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2222	 1952	 0.024793	 0.042984	 0.00423	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 1951	 0.032231	 0.055372	 0.003071	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 1937	 0.01762	 0.041347	 0.00402	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 2230	 0.011347	 0.035091	 0.003461	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2359	 1952	 0.009917	 0.020661	 0.00218	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 1952	 0.017529	 0.059364	 0.005881	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2359	 2282	 0.009917	 0.023141	 0.002611	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2198	 0.033802	 0.080992	 0.009271	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2024	 0.028099	 0.089256	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2024	 0.01405	 0.044628	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2198	 0.018182	 0.041322	 0.004649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 1951	 0.01157	 0.028099	 0.00286	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2071	 0.024793	 0.034711	 0.004189	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2072	 1963	 0.037934	 0.066124	 0.006411	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 2072	 0.038529	 0.068058	 0.0065	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2128	 1997	 0.025149	 0.045496	 0.004371	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2144	 1963	 0.01405	 0.044628	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 2302	 0.008256	 0.016529	 0.001941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 2290	 0.037636	 0.097041	 0.00984	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 2441	 0.01676	 0.056777	 0.005619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2135	 2425	 0.013347	 0.045198	 0.00447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2433	 2171	 0.013173	 0.044603	 0.004419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 1946	 0.042827	 0.097868	 0.00953	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 1947	 0.054893	 0.14743	 0.01489	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 1945	 0.049016	 0.127529	 0.01292	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2171	 0.005141	 0.035124	 0.007899	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2172	 0.005141	 0.035124	 0.007899	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2141	 0.032231	 0.077686	 0.0044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 1958	 0.027273	 0.068603	 0.00666	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 2338	 0.003314	 0.009917	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2337	 0.004132	 0.009091	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2340	 0.004132	 0.009917	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2341	 0.004132	 0.010744	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2341	 2339	 0.004132	 0.01157	 0.001041	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2107	 1947	 0.010744	 0.034711	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2365	 1945	 0.009446	 0.028463	 0.0028	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 1947	 0.004512	 0.015289	 0.00151	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 1946	 0.006504	 0.022017	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 1979	 0.01319	 0.044669	 0.004419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2433	 2249	 0.012603	 0.042653	 0.004221	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2141	 0.02562	 0.078512	 0.008419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2161	 0.012397	 0.041322	 0.004189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 1975	 0.036686	 0.091653	 0.009399	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 2061	 0.006612	 0.015703	 0.00165	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 1975	 0.005917	 0.01857	 0.001989	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 1975	 0.00157	 0.005124	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 1975	 0.001529	 0.004934	 0.000501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 2052	 0.005793	 0.013223	 0.001379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 1975	 0.02719	 0.049174	 0.004779	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 1975	 0.012901	 0.022744	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 1975	 0.012041	 0.024719	 0.002439	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2052	 0.028934	 0.05124	 0.00469	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2162	 0.015703	 0.027273	 0.002519	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 2063	 0.018934	 0.059504	 0.006561	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2063	 0.01405	 0.023141	 0.002321	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 2063	 0.009	 0.030479	 0.00302	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2340	 0.009091	 0.031397	 0.003269	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2341	 0.012397	 0.040496	 0.00416	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2219	 0.006364	 0.021554	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 2253	 0.010281	 0.01795	 0.001711	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 2252	 0.013339	 0.033901	 0.003429	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2253	 0.012488	 0.03219	 0.00326	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 2408	 0.000603	 0.001033	 9.9e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2408	 0.004347	 0.007603	 0.000731	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2401	 0.000397	 0.000686	 7e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2401	 0.002207	 0.007463	 0.00074	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2312	 2410	 0.008504	 0.014851	 0.001421	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2264	 2410	 0.008198	 0.027769	 0.002749	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2252	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2085	 0.004554	 0.012628	 0.00127	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 2252	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 2115	 0.01176	 0.021074	 0.002016	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2253	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2440	 2114	 0.018033	 0.061091	 0.006048	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2243	 2252	 0.001537	 0.005207	 0.00052	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2109	 0.002479	 0.006612	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2108	 0.002479	 0.006612	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2243	 2120	 0.006967	 0.023603	 0.00234	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2116	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2115	 2252	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2253	 0.000124	 0.000397	 4.1e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2252	 9.9e-05	 0.000314	 2.9e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2111	 0.005793	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2402	 1978	 0.020702	 0.070124	 0.006941	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2150	 2402	 0.003488	 0.011802	 0.001169	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2402	 0.006149	 0.020827	 0.002059	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2288	 0.024793	 0.076859	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2289	 2033	 0.028934	 0.08843	 0.009731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 2082	 0.00676	 0.022909	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2105	 0.003686	 0.012496	 0.001237	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2108	 0.005223	 0.017702	 0.001752	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2400	 2253	 0.000612	 0.002083	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2400	 0.001017	 0.003471	 0.000339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 2400	 0.004314	 0.013876	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2252	 0.009421	 0.031934	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2102	 0.006446	 0.021868	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 1973	 0.024388	 0.063587	 0.01204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2218	 0.019016	 0.041529	 0.008639	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2106	 0.005793	 0.018934	 0.001909	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 2151	 0.015703	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 2150	 0.008256	 0.012397	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2217	 0.022091	 0.057744	 0.005651	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2040	 2217	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 2218	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2059	 0.046281	 0.076859	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 2446	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 2445	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 1956	 0.006612	 0.009091	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2440	 1956	 0.007438	 0.023967	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2039	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2038	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2121	 0.013223	 0.042066	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2117	 0.009091	 0.027273	 0.002899	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2117	 0.009917	 0.030579	 0.003291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2244	 0.024793	 0.080083	 0.008301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 2446	 0.014992	 0.031537	 0.0031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2034	 0.042984	 0.102479	 0.0105	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 2114	 0.002868	 0.009719	 0.000963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 1977	 0.03719	 0.119008	 0.012199	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1978	 0.064628	 0.109917	 0.01059	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1970	 0.033223	 0.056612	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 2130	 0.017826	 0.060207	 0.00596	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 1978	 0.007587	 0.025686	 0.002541	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2413	 2112	 0.012091	 0.040959	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 2413	 0.006868	 0.023256	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2413	 0.005529	 0.009669	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 1977	 0.015703	 0.049587	 0.005111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2289	 1977	 0.004132	 0.031397	 0.003001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 1977	 0.065826	 0.222983	 0.02208	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2265	 1978	 0.020661	 0.066124	 0.006781	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 2103	 0.016421	 0.055628	 0.00551	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2022	 1970	 0.012141	 0.041124	 0.00407	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 2419	 0.03124	 0.102314	 0.010481	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1998	 1982	 0.044207	 0.113669	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2088	 1998	 0.010331	 0.018017	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2160	 0.012562	 0.021901	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2430	 0.010083	 0.017364	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2155	 0.02	 0.037438	 0.003649	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2242	 0.007934	 0.015372	 0.0015	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2431	 0.010826	 0.018934	 0.00181	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2154	 0.028182	 0.058182	 0.0059	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 1998	 0.057016	 0.113314	 0.010909	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2154	 0.039339	 0.129174	 0.013201	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2286	 2285	 0.00595	 0.019174	 0.00198	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2088	 0.036198	 0.063388	 0.00612	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2286	 2426	 0.02743	 0.088851	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2300	 0.040331	 0.136612	 0.01353	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2421	 2049	 0.01157	 0.039421	 0.003901	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 1935	 0.035066	 0.118777	 0.011761	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 1935	 0.041066	 0.139091	 0.01377	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 1962	 0.029496	 0.050174	 0.00484	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2049	 0.011322	 0.037438	 0.0037	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2155	 0.014207	 0.046612	 0.00477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2300	 0.017769	 0.058182	 0.005951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2076	 0.022686	 0.062207	 0.00629	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 1957	 0.020992	 0.069339	 0.006989	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1957	 0.017107	 0.05562	 0.004799	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2330	 0.024959	 0.084463	 0.00847	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2303	 0.031744	 0.107504	 0.010641	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2154	 0.02595	 0.085124	 0.008741	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2193	 0.00943	 0.018893	 0.001849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2421	 1935	 0.017686	 0.057438	 0.00596	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1955	 2421	 0.052339	 0.091554	 0.008729	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2720	 0.03562	 0.109421	 0.011461	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2700	 0.036777	 0.093967	 0.009511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2630	 0.002066	 0.007273	 0.000699	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2630	 2476	 0.018512	 0.059504	 0.00627	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2458	 0.021	 0.067901	 0.00696	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2659	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2721	 0.066446	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2650	 2721	 0.039835	 0.129091	 0.013145	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2474	 2510	 0.033802	 0.107438	 0.011541	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2577	 2616	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2520	 0.04	 0.129587	 0.013291	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2525	 2612	 0.009917	 0.033223	 0.004189	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2521	 0.040248	 0.130248	 0.013361	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2614	 2549	 0.035446	 0.087364	 0.008821	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2723	 2722	 0.012636	 0.038017	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2524	 2723	 0.033058	 0.082636	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2586	 2525	 0.046686	 0.081818	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2470	 0.034132	 0.059917	 0.00566	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2492	 2587	 0.035868	 0.058678	 0.006459	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2492	 2499	 0.1	 0.159496	 0.01597	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2600	 0.039504	 0.128099	 0.013141	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2587	 2469	 0.03124	 0.056033	 0.005629	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2707	 2489	 0.021397	 0.068868	 0.007081	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2691	 2707	 0.016859	 0.054273	 0.005581	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2707	 0.000256	 0.000661	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2477	 0.012231	 0.038603	 0.004201	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2603	 2485	 0.028827	 0.093223	 0.009564	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2650	 2482	 0.01824	 0.058992	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2525	 2675	 0.024554	 0.079917	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 2689	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2720	 0.086529	 0.11405	 0.010191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2572	 2551	 0.007851	 0.019826	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2632	 0.010331	 0.026529	 0.002691	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2610	 0.022314	 0.057016	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2648	 0.030992	 0.079008	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2554	 0.002636	 0.007521	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2546	 2528	 0.030248	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2527	 2459	 0.003314	 0.010826	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2537	 2529	 0.04124	 0.072314	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2527	 2467	 0.018603	 0.056198	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2584	 2605	 0.024793	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2648	 0.01314	 0.041818	 0.004479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2647	 2609	 0.009421	 0.030661	 0.003151	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2647	 2579	 0.029008	 0.09438	 0.009661	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2465	 2529	 0.004207	 0.010578	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2709	 2528	 0.007364	 0.023802	 0.002439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2709	 2452	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2709	 2452	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2459	 2465	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 2572	 0.008256	 0.026281	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2510	 2583	 0.018099	 0.057016	 0.0062	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2529	 0.00405	 0.010578	 0.001089	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2452	 0.002314	 0.007521	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2643	 2456	 0.003967	 0.012984	 0.001309	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2544	 2537	 0.008099	 0.014207	 0.00136	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2653	 2544	 0.064711	 0.113388	 0.010769	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2475	 2653	 0.066612	 0.113058	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2631	 2546	 0.013223	 0.033058	 0.003269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2720	 2631	 0.05686	 0.093388	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2528	 0.037603	 0.121653	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2579	 0.030579	 0.053719	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2530	 0.008512	 0.020744	 0.002321	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2530	 2673	 0.040496	 0.096686	 0.010159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2643	 0.001983	 0.006281	 0.000651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2464	 0.006529	 0.021157	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2572	 0.009256	 0.023802	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2609	 0.062231	 0.104132	 0.010721	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2535	 2717	 0.047017	 0.078512	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 2475	 0.005446	 0.007603	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2572	 0.016198	 0.033802	 0.003509	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2625	 2466	 0.007917	 0.025612	 0.005261	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2647	 2625	 0.02781	 0.089942	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2467	 0.013967	 0.044628	 0.00462	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2605	 2466	 0.008678	 0.028099	 0.00295	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2642	 2653	 0.016066	 0.052793	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2627	 2642	 0.034	 0.10995	 0.022559	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2496	 2528	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2497	 2529	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2710	 2452	 0.002149	 0.00719	 0.000721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2529	 0.000909	 0.003058	 0.00031	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2549	 2551	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2467	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2463	 2470	 0.037397	 0.120661	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2627	 0.019281	 0.062364	 0.006398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2488	 2703	 0.004959	 0.016364	 0.00166	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2701	 2488	 0.001653	 0.005372	 0.000542	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2702	 0.057686	 0.145446	 0.014999	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 2703	 0.031983	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2699	 2702	 0.01843	 0.06	 0.006149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2683	 2684	 0.005537	 0.017934	 0.001839	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2586	 2457	 0.036364	 0.120661	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2680	 0.003058	 0.009917	 0.001019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2511	 2567	 0.067603	 0.119008	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 2511	 0.038678	 0.068099	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2628	 2567	 0.050422	 0.104868	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2628	 0.01976	 0.051397	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2522	 0.02781	 0.079678	 0.008071	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 2570	 0.014669	 0.032388	 0.003279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2462	 2526	 0.022314	 0.072314	 0.014929	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2462	 0.013223	 0.017769	 0.001909	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2522	 0.008835	 0.027917	 0.003049	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2677	 0.006876	 0.021579	 0.002398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2624	 2686	 0.015537	 0.054554	 0.005571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2487	 2640	 0.008512	 0.021744	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2640	 2684	 0.00281	 0.007017	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2474	 2698	 0.027686	 0.089504	 0.009169	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 2474	 0.021322	 0.069421	 0.007069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2704	 0.015041	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2685	 2683	 0.017769	 0.057364	 0.005881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2520	 0.007364	 0.023802	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2578	 0.004207	 0.010744	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2645	 0.023314	 0.078934	 0.007451	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2519	 0.002727	 0.008256	 0.000849	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2519	 2509	 0.001488	 0.004959	 0.000479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2476	 2522	 0.028678	 0.092562	 0.009511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2487	 2533	 0.013636	 0.035537	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2683	 2680	 0.004207	 0.013554	 0.001401	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2624	 2685	 0.005289	 0.010744	 0.001111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2701	 0.009339	 0.016529	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2560	 0.034793	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2559	 2521	 0.02124	 0.068603	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2526	 2520	 0.031397	 0.098843	 0.01074	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2680	 0.008512	 0.02686	 0.002899	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2561	 0.018099	 0.057016	 0.0062	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2473	 2680	 0.01719	 0.057769	 0.005779	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2702	 0.015793	 0.040174	 0.00408	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2559	 0.033636	 0.107438	 0.010159	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2578	 0.008256	 0.016529	 0.001941	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2713	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2714	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2515	 2680	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2681	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2688	 2683	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2690	 2624	 0.025405	 0.082157	 0.008429	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2690	 2473	 0.016364	 0.052893	 0.005581	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2693	 0.020413	 0.06843	 0.006851	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2688	 2683	 0.009917	 0.034876	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2700	 2665	 0.020174	 0.052231	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2521	 0.009504	 0.024554	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2654	 0.01405	 0.023141	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2664	 0.03286	 0.076678	 0.00771	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2659	 2661	 0.042231	 0.098959	 0.00974	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2721	 0.073058	 0.191901	 0.018319	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2590	 0.030909	 0.081066	 0.007739	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2590	 2722	 0.042066	 0.110744	 0.010529	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2660	 2663	 0.016529	 0.033058	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2483	 0.040496	 0.071066	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2483	 2660	 0.046281	 0.071066	 0.007599	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2669	 0.004959	 0.008256	 0.000849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2564	 0.004132	 0.013719	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2661	 2691	 0.013364	 0.029686	 0.00296	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2662	 0.008678	 0.027769	 0.004777	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2722	 0.04438	 0.078256	 0.007391	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 2574	 0.056612	 0.099826	 0.009431	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2468	 2604	 0.019752	 0.062149	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2498	 2468	 0.036686	 0.064711	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2484	 2664	 0.035868	 0.071322	 0.006241	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2565	 0.03438	 0.060992	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2498	 2484	 0.035868	 0.071322	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2482	 2523	 0.020397	 0.06595	 0.006771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2523	 0.014554	 0.047471	 0.00483	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2611	 0.006612	 0.015703	 0.001689	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2471	 0.009826	 0.017364	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2503	 0.030248	 0.097521	 0.010019	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 2504	 0.011488	 0.034711	 0.002931	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2539	 0.008256	 0.028934	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2568	 2499	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2568	 2580	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2568	 2580	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2697	 0.010826	 0.034711	 0.003579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2506	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2672	 2514	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2672	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2718	 0.036686	 0.118182	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2718	 0.017364	 0.05686	 0.005779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 2500	 0.032479	 0.108099	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2668	 2499	 0.054554	 0.180174	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2503	 0.019174	 0.02595	 0.004671	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2611	 2504	 0.01405	 0.036364	 0.003991	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2636	 2503	 0.035868	 0.090083	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2504	 0.015	 0.047141	 0.004661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2666	 2708	 0.005248	 0.016504	 0.001631	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2705	 2708	 0.000256	 0.000661	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2637	 2694	 0.041744	 0.073223	 0.006921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2694	 2719	 0.023058	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2682	 0.000992	 0.003471	 0.000361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2619	 2666	 0.003636	 0.010744	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2623	 0.004628	 0.014876	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2636	 0.003719	 0.009339	 0.000939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2513	 0.004959	 0.012727	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2480	 2568	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2480	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2504	 2667	 0.014959	 0.043802	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2500	 0.007603	 0.019826	 0.002059	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2576	 2504	 0.034793	 0.111901	 0.011761	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 2576	 0.007017	 0.022397	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 2674	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 2617	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2566	 2571	 0.019917	 0.052446	 0.005191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2674	 2566	 0.011868	 0.03176	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2501	 0.005041	 0.016859	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2449	 2501	 0.003314	 0.010909	 0.001111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2667	 2629	 0.007769	 0.024793	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2472	 0.007107	 0.023141	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2623	 2592	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 2637	 0.006446	 0.020661	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2633	 2499	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2500	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2502	 0.020744	 0.067273	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2633	 2518	 0.005446	 0.017364	 0.001769	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2449	 0.006124	 0.015703	 0.001571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2502	 0.001322	 0.004207	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2598	 0.007934	 0.022314	 0.002149	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2518	 2622	 0.009091	 0.028934	 0.002899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2670	 0.007364	 0.023719	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2472	 2641	 0.003314	 0.010744	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2541	 0.002066	 0.006942	 0.000699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2637	 0.011322	 0.036364	 0.003751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2591	 0.002893	 0.009256	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2592	 2619	 0.002479	 0.007438	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2505	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2670	 2542	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2719	 0.001653	 0.004959	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2668	 0.039504	 0.124554	 0.011761	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2504	 0.039504	 0.069587	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2536	 2538	 0.053058	 0.093554	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2536	 0.032934	 0.106504	 0.010926	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2657	 2536	 0.058066	 0.103058	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2668	 2658	 0.024438	 0.079025	 0.008107	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2458	 2718	 0.021388	 0.069537	 0.007289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2504	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2712	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2711	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2500	 0.01281	 0.021488	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2618	 0.026198	 0.043967	 0.004339	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2453	 0.038843	 0.12562	 0.012901	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2596	 0.011653	 0.037686	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2706	 0.021397	 0.069174	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2706	 0.00281	 0.009174	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2595	 0.158017	 0.182727	 0.016429	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2596	 0.009826	 0.017521	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2593	 0.010388	 0.050826	 0.004939	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2569	 2593	 0.036033	 0.128934	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2485	 2595	 0.022339	 0.074959	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2569	 0.041397	 0.069421	 0.00711	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2517	 2569	 0.033141	 0.061157	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2450	 0.037686	 0.121488	 0.01249	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2552	 2550	 0.019422	 0.06281	 0.00649	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2597	 2593	 0.035868	 0.115702	 0.012199	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2531	 2594	 0.030248	 0.097521	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2525	 0.009826	 0.017273	 0.001631	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2563	 0.053223	 0.093471	 0.008821	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2599	 0.006612	 0.013719	 0.001331	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2599	 2607	 0.005372	 0.017364	 0.001791	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2552	 0.023388	 0.075868	 0.007841	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2595	 0.01157	 0.037686	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2594	 0.033099	 0.111066	 0.011059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 2597	 0.028182	 0.091157	 0.009341	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2508	 0.024463	 0.043471	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2596	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2606	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2577	 0.020496	 0.06876	 0.00688	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2638	 2552	 0.058182	 0.094207	 0.00944	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2593	 2595	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 2596	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2531	 2608	 0.014463	 0.055537	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2491	 0.023554	 0.062149	 0.006389	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2532	 2454	 0.027603	 0.049504	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2512	 2532	 0.039669	 0.07157	 0.006411	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2543	 2512	 0.029826	 0.057934	 0.005469	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2548	 2490	 0.009256	 0.030083	 0.003071	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2656	 2650	 0.053141	 0.093388	 0.008901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2545	 2548	 0.001322	 0.004207	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2547	 2491	 0.009091	 0.029752	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2489	 2490	 0.055041	 0.164298	 0.016819	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2715	 2486	 0.036529	 0.064132	 0.00605	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2558	 2547	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2558	 2545	 0.007438	 0.023967	 0.002461	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 2524	 0.036686	 0.116686	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2715	 2656	 0.083141	 0.146281	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2490	 0.026612	 0.089422	 0.008949	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2558	 2655	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2540	 2543	 0.005207	 0.014132	 0.001401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2543	 2692	 0.01843	 0.061901	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2715	 0.001818	 0.003876	 0.000271	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2650	 0.003471	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2455	 2652	 0.037603	 0.091744	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 2651	 0.019669	 0.086124	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2716	 0.003314	 0.010578	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2495	 0.029752	 0.095868	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2573	 2635	 0.005124	 0.016529	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2553	 2587	 0.033471	 0.065289	 0.005929	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2460	 2620	 0.016529	 0.031397	 0.002899	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2460	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2493	 0.016529	 0.031397	 0.003151	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2603	 2626	 0.022884	 0.074	 0.007592	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2716	 2492	 0.001653	 0.005289	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2494	 2493	 0.009091	 0.028099	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2555	 0.00405	 0.013314	 0.001379	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2575	 2557	 0.020744	 0.066281	 0.006989	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2575	 0.028347	 0.092231	 0.009511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2573	 0.040331	 0.130413	 0.013361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2494	 0.020413	 0.066124	 0.006781	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2731	 825	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2731	 825	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 1430	 0.010413	 0.033554	 0.003543	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2737	 1872	 0.009752	 0.030496	 0.003151	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2733	 1524	 0.002562	 0.008264	 0.000874	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2735	 2733	 0.003058	 0.01	 0.001048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2732	 2733	 0.000248	 0.000909	 8.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 1525	 0.005702	 0.018264	 0.001922	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 4	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 6	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 8	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 10	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 11	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 15	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 17	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 19	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 21	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 36	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 39	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 42	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 44	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 47	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 50	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 52	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 54	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 56	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 58	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 61	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 63	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 72	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 74	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 76	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 78	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 0	 -30.0	 30.0;
	81	 80	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 84	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 86	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 88	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 90	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 92	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 94	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 96	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 98	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 100	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 102	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 104	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 106	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 108	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 111	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 113	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 116	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 118	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 120	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 122	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 125	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 127	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 129	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 134	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 138	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 141	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 144	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 146	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 148	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 150	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 153	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 155	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 157	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 159	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 162	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 164	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 165	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 169	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 171	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 173	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 176	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 178	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 184	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 186	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 188	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 190	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 193	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 195	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 197	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 199	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 201	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 203	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 205	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 207	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 213	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	222	 221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	229	 228	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 243	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 249	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	259	 258	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 265	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	283	 282	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	285	 284	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 286	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	299	 298	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	312	 311	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	320	 319	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 326	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	336	 335	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	344	 343	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	346	 345	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 355	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	357	 356	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 362	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	381	 380	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 386	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	395	 394	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	406	 405	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	408	 407	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	423	 422	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 430	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 437	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	440	 439	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	443	 442	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 458	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	466	 465	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 476	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	487	 486	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	489	 488	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	491	 490	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	496	 495	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 508	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	511	 510	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 516	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 518	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	522	 521	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	526	 525	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 531	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	534	 533	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	538	 537	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	540	 539	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	543	 542	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 548	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	553	 552	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	558	 557	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 575	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	579	 578	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	589	 588	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 594	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	615	 614	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	619	 618	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 665	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 686	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 697	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 715	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 731	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 741	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 759	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 769	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 779	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 808	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	848	 847	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 850	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 853	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 855	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 857	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 861	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 864	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 866	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	870	 869	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 871	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 873	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	877	 876	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 878	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	884	 883	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	886	 885	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 891	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 895	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 897	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	901	 900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	902	 901	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	900	 902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	904	 903	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 905	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 907	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 911	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	918	 917	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 919	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 921	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	924	 923	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	928	 927	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 929	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	932	 931	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 933	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 935	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 939	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 941	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 943	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	947	 946	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	949	 948	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 954	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 956	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 960	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 962	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 964	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 966	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 968	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 970	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 972	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 974	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 976	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	979	 978	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 980	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 982	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 986	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 988	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 990	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 994	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 996	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	999	 998	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1001	 1000	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1003	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1005	 1004	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1006	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 1008	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 1010	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1012	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1014	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1016	 1015	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1014	 1016	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1020	 1019	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1025	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1026	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1036	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1042	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1045	 1044	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 1046	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1049	 1048	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1051	 1050	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1052	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 1058	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 1060	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1063	 1062	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 1065	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1069	 1068	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1070	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1072	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1074	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1076	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1078	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1080	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1082	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1087	 1086	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1088	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1092	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1097	 1096	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 1102	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 1104	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1109	 1108	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1110	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1113	 1112	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1115	 1114	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1116	 1115	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1114	 1116	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1118	 1117	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1119	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 1123	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1134	 1133	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 1135	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1138	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1140	 1139	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1145	 1144	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1146	 1145	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1149	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1152	 1151	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1157	 1156	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 1165	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1167	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1172	 1171	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 1173	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 1178	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1181	 1180	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1183	 1182	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1186	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1188	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1196	 1195	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1202	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 1205	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 1207	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1209	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1211	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 1213	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1215	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 1219	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1222	 1221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 1223	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1226	 1225	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1231	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1233	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1236	 1235	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1237	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 1241	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1243	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 1245	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 1247	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1250	 1249	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1255	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1258	 1257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1259	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1263	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1266	 1265	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 1267	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1269	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1271	 1270	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1278	 1277	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 1279	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1283	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 1286	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1289	 1288	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1291	 1290	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 1292	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1294	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1296	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1298	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1300	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1302	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1305	 1304	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1306	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1308	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 1312	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 1314	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1317	 1316	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1320	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1325	 1324	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1330	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1333	 1332	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1335	 1334	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1336	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 1338	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1343	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1346	 1345	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1349	 1348	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1351	 1350	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1352	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1354	 1353	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1352	 1354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1356	 1355	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1357	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1362	 1361	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1363	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1366	 1365	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1367	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1370	 1369	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1375	 1377	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1379	 1378	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1380	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 1382	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1384	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1386	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1389	 1388	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1390	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1392	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1394	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1399	 1398	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1404	 1403	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1409	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1411	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1413	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1416	 1415	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1418	 1417	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1419	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1423	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1427	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1429	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1433	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1439	 1438	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1440	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1444	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1449	 1448	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1450	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1452	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 1454	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1456	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 1458	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 1460	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1462	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 1464	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1468	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1473	 1472	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1474	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1476	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1478	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 1480	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1483	 1482	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1484	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1486	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1489	 1488	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1490	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1494	 1493	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1495	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1497	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1499	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1501	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1504	 1503	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1505	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1511	 1510	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 1512	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1519	 1518	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1522	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1524	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1526	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1528	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1536	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1538	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1543	 1542	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1544	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1547	 1546	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1548	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1554	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1556	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1558	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1562	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1564	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1569	 1568	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1570	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 1572	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1575	 1574	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1576	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1578	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1580	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1582	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1584	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1586	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1588	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1591	 1590	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1593	 1592	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1594	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1598	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 1602	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1604	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1606	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1609	 1608	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1612	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1614	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1619	 1618	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1620	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1625	 1624	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1626	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1628	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1630	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1631	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1630	 1632	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1634	 1633	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1636	 1635	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1637	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1646	 1645	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1647	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1651	 1650	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1654	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1660	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1663	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1665	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1670	 1669	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1671	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1673	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1675	 1674	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1673	 1675	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1677	 1676	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1679	 1678	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1680	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1683	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 1685	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1688	 1687	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1689	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1691	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1696	 1695	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1698	 1697	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1699	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1704	 1703	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1707	 1706	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 1708	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1710	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1715	 1714	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1716	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1719	 1718	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1721	 1720	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1726	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1729	 1728	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1730	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1732	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1736	 1735	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1737	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1739	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 1745	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1747	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1749	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1751	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1753	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1755	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1757	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1762	 1761	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 1763	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1765	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1768	 1767	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1770	 1769	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 1771	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 1773	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1775	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1777	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1781	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1787	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1789	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1791	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1793	 1794	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1796	 1795	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1797	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1802	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1804	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1807	 1806	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1808	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1811	 1810	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1812	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1818	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1821	 1820	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1822	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 1824	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1826	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1828	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1832	 1831	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1833	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1835	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1837	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1839	 1838	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1837	 1839	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1841	 1840	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1844	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1847	 1846	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1848	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1851	 1850	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 1852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 1854	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1859	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1862	 1861	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1863	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 1865	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 1867	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1874	 1873	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1880	 1879	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 1881	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1883	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1885	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1887	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1889	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1892	 1891	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1893	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1896	 1895	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1897	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 1901	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1903	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1905	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 1907	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1911	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1915	 1914	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1916	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 1918	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1922	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 1924	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 1927	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1930	 1929	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1938	 1937	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1942	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1946	 1945	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 1948	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 1951	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1959	 1958	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1964	 1963	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 1965	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1976	 1975	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 1977	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1984	 1983	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1992	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1994	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1998	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 2000	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2003	 2002	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2007	 2006	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2010	 2009	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2013	 2012	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2016	 2015	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2019	 2018	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2025	 2024	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2034	 2033	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2039	 2038	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2043	 2042	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2045	 2044	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2048	 2047	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2061	 2060	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2065	 2064	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2070	 2069	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2072	 2071	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 2074	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2078	 2077	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2092	 2091	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2103	 2102	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2107	 2106	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2108	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2112	 2111	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2113	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2120	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2122	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2129	 2128	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2130	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2133	 2132	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2136	 2135	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2138	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2145	 2144	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 2146	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 2148	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2155	 2154	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2159	 2158	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2172	 2171	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2177	 2176	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2179	 2178	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2185	 2184	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2199	 2198	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2207	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2211	 2210	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2213	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2216	 2215	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2218	 2217	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2219	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2223	 2222	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2226	 2225	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2230	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2234	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2237	 2236	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2239	 2238	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2248	 2247	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2252	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2255	 2254	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2258	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2262	 2261	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2264	 2263	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2274	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2278	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2289	 2288	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2291	 2290	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2294	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2313	 2312	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2315	 2314	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2320	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2343	 2342	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2344	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2348	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2351	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2355	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2360	 2359	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2361	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2365	 2364	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2368	 2367	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2370	 2369	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2372	 2371	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2374	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2377	 2376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2380	 2379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2386	 2385	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2388	 2387	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2391	 2390	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2423	 2422	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2424	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2442	 2441	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2443	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2446	 2445	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2455	 2454	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2467	 2466	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2472	 2471	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2490	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2493	 2492	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2499	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2502	 2501	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2504	 2503	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2507	 2506	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2528	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2535	 2534	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2588	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2594	 2593	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2596	 2595	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2609	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2615	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2631	 2630	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2652	 2651	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2662	 2661	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2663	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2681	 2680	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2699	 2698	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2702	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2719	 2718	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2722	 2721	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2735	 2734	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.0988371, theta=3.1731556 -> V=1.03, theta=0.0
% INFO    : Bus 2	: V=1.1062317, theta=2.1002592 -> V=1.03, theta=0.0
% INFO    : Bus 3	: V=1.0814038, theta=-12.414419 -> V=1.03, theta=0.0
% INFO    : Bus 4	: V=1.0978935, theta=-0.2625655 -> V=1.03, theta=0.0
% INFO    : Bus 5	: V=1.0979028, theta=-0.25899449 -> V=1.03, theta=0.0
% INFO    : Bus 6	: V=1.0784645, theta=-6.7111231 -> V=1.03, theta=0.0
% INFO    : Bus 7	: V=1.0785472, theta=-6.7055016 -> V=1.03, theta=0.0
% INFO    : Bus 8	: V=1.0422298, theta=-5.3046136 -> V=1.0, theta=0.0
% INFO    : Bus 9	: V=1.0422619, theta=-5.3031789 -> V=1.0, theta=0.0
% INFO    : Bus 10	: V=1.0715408, theta=-6.753116 -> V=1.03, theta=0.0
% INFO    : Bus 11	: V=1.0715132, theta=-6.7557551 -> V=1.03, theta=0.0
% INFO    : Bus 12	: V=1.0715104, theta=-6.7512467 -> V=1.03, theta=0.0
% INFO    : Bus 13	: V=1.07149, theta=-6.755826 -> V=1.03, theta=0.0
% INFO    : Bus 14	: V=1.0362421, theta=-4.249135 -> V=1.0, theta=0.0
% INFO    : Bus 15	: V=1.05, theta=-6.6753466 -> V=1.0, theta=0.0
% INFO    : Bus 16	: V=1.05, theta=-6.6753466 -> V=1.0, theta=0.0
% INFO    : Bus 17	: V=1.075175, theta=-10.326271 -> V=1.03, theta=0.0
% INFO    : Bus 18	: V=1.0751192, theta=-10.32649 -> V=1.03, theta=0.0
% INFO    : Bus 19	: V=1.1006118, theta=0.29052844 -> V=1.03, theta=0.0
% INFO    : Bus 20	: V=1.1006331, theta=0.28503371 -> V=1.03, theta=0.0
% INFO    : Bus 21	: V=1.0821751, theta=-7.00751 -> V=1.03, theta=0.0
% INFO    : Bus 22	: V=1.0821751, theta=-7.00751 -> V=1.03, theta=0.0
% INFO    : Bus 23	: V=1.0689354, theta=-6.8094961 -> V=1.03, theta=0.0
% INFO    : Bus 24	: V=1.1024425, theta=0.68972441 -> V=1.03, theta=0.0
% INFO    : Bus 25	: V=1.0389197, theta=-6.6165523 -> V=1.0, theta=0.0
% INFO    : Bus 26	: V=1.1082562, theta=3.5097454 -> V=1.03, theta=0.0
% INFO    : Bus 27	: V=1.1074115, theta=2.0773566 -> V=1.03, theta=0.0
% INFO    : Bus 28	: V=1.0449384, theta=1.77808 -> V=1.0, theta=0.0
% INFO    : Bus 29	: V=1.0449301, theta=1.7863243 -> V=1.0, theta=0.0
% INFO    : Bus 30	: V=1.0766538, theta=-7.0072863 -> V=1.03, theta=0.0
% INFO    : Bus 31	: V=1.0464577, theta=0.79967202 -> V=1.0, theta=0.0
% INFO    : Bus 32	: V=1.0693388, theta=-6.9043214 -> V=1.03, theta=0.0
% INFO    : Bus 33	: V=1.09915, theta=-1.7078575 -> V=1.03, theta=0.0
% INFO    : Bus 34	: V=1.11, theta=-3.5435543 -> V=1.03, theta=0.0
% INFO    : Bus 35	: V=1.0805053, theta=-4.3551196 -> V=1.03, theta=0.0
% INFO    : Bus 36	: V=1.0969905, theta=-3.9054531 -> V=1.03, theta=0.0
% INFO    : Bus 37	: V=1.0969464, theta=-3.9069642 -> V=1.03, theta=0.0
% INFO    : Bus 38	: V=1.1002849, theta=-3.7899499 -> V=1.03, theta=0.0
% INFO    : Bus 39	: V=1.1070837, theta=-3.9625528 -> V=1.03, theta=0.0
% INFO    : Bus 40	: V=1.1070251, theta=-3.9655272 -> V=1.03, theta=0.0
% INFO    : Bus 41	: V=1.0389057, theta=-3.8675125 -> V=1.0, theta=0.0
% INFO    : Bus 42	: V=1.0843581, theta=-3.6251574 -> V=1.03, theta=0.0
% INFO    : Bus 43	: V=1.0843882, theta=-3.6162162 -> V=1.03, theta=0.0
% INFO    : Bus 44	: V=1.0495182, theta=-3.7143296 -> V=1.0, theta=0.0
% INFO    : Bus 45	: V=1.0495379, theta=-3.7138534 -> V=1.0, theta=0.0
% INFO    : Bus 46	: V=1.1065925, theta=-4.2521065 -> V=1.03, theta=0.0
% INFO    : Bus 47	: V=1.0387693, theta=-6.4543224 -> V=1.0, theta=0.0
% INFO    : Bus 48	: V=1.0387728, theta=-6.4585039 -> V=1.0, theta=0.0
% INFO    : Bus 49	: V=1.0466528, theta=-3.6073314 -> V=1.0, theta=0.0
% INFO    : Bus 50	: V=1.1003654, theta=-3.2193348 -> V=1.03, theta=0.0
% INFO    : Bus 51	: V=1.1003403, theta=-3.2167735 -> V=1.03, theta=0.0
% INFO    : Bus 52	: V=1.0477994, theta=-4.1910932 -> V=1.0, theta=0.0
% INFO    : Bus 53	: V=1.0477959, theta=-4.1902534 -> V=1.0, theta=0.0
% INFO    : Bus 54	: V=1.0977199, theta=-3.6115281 -> V=1.03, theta=0.0
% INFO    : Bus 55	: V=1.0976897, theta=-3.6048105 -> V=1.03, theta=0.0
% INFO    : Bus 56	: V=1.045932, theta=-3.7636954 -> V=1.0, theta=0.0
% INFO    : Bus 57	: V=1.0459153, theta=-3.7671604 -> V=1.0, theta=0.0
% INFO    : Bus 58	: V=1.0901945, theta=-3.8334578 -> V=1.03, theta=0.0
% INFO    : Bus 59	: V=1.0902606, theta=-3.8309695 -> V=1.03, theta=0.0
% INFO    : Bus 60	: V=1.1032085, theta=-4.3318607 -> V=1.03, theta=0.0
% INFO    : Bus 61	: V=1.0898541, theta=-4.0841342 -> V=1.03, theta=0.0
% INFO    : Bus 62	: V=1.0898184, theta=-4.0840559 -> V=1.03, theta=0.0
% INFO    : Bus 63	: V=1.0375043, theta=-4.6163516 -> V=1.0, theta=0.0
% INFO    : Bus 64	: V=1.037527, theta=-4.6243476 -> V=1.0, theta=0.0
% INFO    : Bus 65	: V=1.0496172, theta=-4.5991852 -> V=0.975, theta=0.0
% INFO    : Bus 66	: V=1.1011486, theta=-4.1127983 -> V=1.03, theta=0.0
% INFO    : Bus 67	: V=1.101794, theta=-4.0223494 -> V=1.03, theta=0.0
% INFO    : Bus 68	: V=1.0969502, theta=-2.7101621 -> V=1.03, theta=0.0
% INFO    : Bus 69	: V=1.0999402, theta=-1.5148341 -> V=1.03, theta=0.0
% INFO    : Bus 70	: V=1.1007297, theta=-4.4938609 -> V=1.03, theta=0.0
% INFO    : Bus 71	: V=1.1007249, theta=-4.4925157 -> V=1.03, theta=0.0
% INFO    : Bus 72	: V=1.0862997, theta=-4.3937257 -> V=1.03, theta=0.0
% INFO    : Bus 73	: V=1.086311, theta=-4.3818206 -> V=1.03, theta=0.0
% INFO    : Bus 74	: V=1.0950289, theta=-3.3714802 -> V=1.03, theta=0.0
% INFO    : Bus 75	: V=1.0950083, theta=-3.3728031 -> V=1.03, theta=0.0
% INFO    : Bus 76	: V=1.0811849, theta=-8.0356642 -> V=1.03, theta=0.0
% INFO    : Bus 77	: V=1.0811784, theta=-8.0389669 -> V=1.03, theta=0.0
% INFO    : Bus 78	: V=1.0878054, theta=-3.5711162 -> V=1.03, theta=0.0
% INFO    : Bus 79	: V=1.0882992, theta=-4.1560165 -> V=1.03, theta=0.0
% INFO    : Bus 80	: V=1.0872711, theta=-4.2559736 -> V=1.03, theta=0.0
% INFO    : Bus 81	: V=1.0872656, theta=-4.2561554 -> V=1.03, theta=0.0
% INFO    : Bus 82	: V=1.038756, theta=-0.65564817 -> V=1.0, theta=0.0
% INFO    : Bus 83	: V=1.1078773, theta=-2.5120288 -> V=1.03, theta=0.0
% INFO    : Bus 84	: V=1.0915351, theta=-4.0744547 -> V=1.03, theta=0.0
% INFO    : Bus 85	: V=1.0914976, theta=-4.0757816 -> V=1.03, theta=0.0
% INFO    : Bus 86	: V=1.1005785, theta=-1.6592085 -> V=1.03, theta=0.0
% INFO    : Bus 87	: V=1.1005774, theta=-1.6637056 -> V=1.03, theta=0.0
% INFO    : Bus 88	: V=1.0865034, theta=-3.6181237 -> V=1.03, theta=0.0
% INFO    : Bus 89	: V=1.0864764, theta=-3.6185168 -> V=1.03, theta=0.0
% INFO    : Bus 90	: V=1.100397, theta=-1.2887863 -> V=1.03, theta=0.0
% INFO    : Bus 91	: V=1.1004123, theta=-1.2922528 -> V=1.03, theta=0.0
% INFO    : Bus 92	: V=1.0485753, theta=0.0470111 -> V=1.0, theta=0.0
% INFO    : Bus 93	: V=1.0485662, theta=0.04600424 -> V=1.0, theta=0.0
% INFO    : Bus 94	: V=1.089866, theta=-3.7168499 -> V=1.03, theta=0.0
% INFO    : Bus 95	: V=1.0898885, theta=-3.7217981 -> V=1.03, theta=0.0
% INFO    : Bus 96	: V=1.1006195, theta=-2.9440143 -> V=1.03, theta=0.0
% INFO    : Bus 97	: V=1.1006611, theta=-2.9418413 -> V=1.03, theta=0.0
% INFO    : Bus 98	: V=1.0911223, theta=-3.8143676 -> V=1.03, theta=0.0
% INFO    : Bus 99	: V=1.0911428, theta=-3.8119524 -> V=1.03, theta=0.0
% INFO    : Bus 100	: V=1.1007054, theta=-4.4923524 -> V=1.03, theta=0.0
% INFO    : Bus 101	: V=1.1007103, theta=-4.493698 -> V=1.03, theta=0.0
% INFO    : Bus 102	: V=1.0818145, theta=-7.4626411 -> V=1.03, theta=0.0
% INFO    : Bus 103	: V=1.0818182, theta=-7.4522797 -> V=1.03, theta=0.0
% INFO    : Bus 104	: V=1.0923127, theta=-4.0814397 -> V=1.03, theta=0.0
% INFO    : Bus 105	: V=1.0922038, theta=-4.1003381 -> V=1.03, theta=0.0
% INFO    : Bus 106	: V=1.0901045, theta=-3.3210431 -> V=1.03, theta=0.0
% INFO    : Bus 107	: V=1.0900602, theta=-3.3207564 -> V=1.03, theta=0.0
% INFO    : Bus 108	: V=1.0943977, theta=-3.3498601 -> V=1.03, theta=0.0
% INFO    : Bus 109	: V=1.0944125, theta=-3.3570878 -> V=1.03, theta=0.0
% INFO    : Bus 110	: V=1.0856816, theta=-4.6384324 -> V=1.03, theta=0.0
% INFO    : Bus 111	: V=1.0876704, theta=-4.1208111 -> V=1.03, theta=0.0
% INFO    : Bus 112	: V=1.0876767, theta=-4.12152 -> V=1.03, theta=0.0
% INFO    : Bus 113	: V=1.0866617, theta=-4.2664831 -> V=1.03, theta=0.0
% INFO    : Bus 114	: V=1.0866683, theta=-4.2613941 -> V=1.03, theta=0.0
% INFO    : Bus 115	: V=1.0366664, theta=-2.111324 -> V=1.0, theta=0.0
% INFO    : Bus 116	: V=1.089168, theta=-3.8412547 -> V=1.03, theta=0.0
% INFO    : Bus 117	: V=1.0891509, theta=-3.8318891 -> V=1.03, theta=0.0
% INFO    : Bus 118	: V=1.0883397, theta=-4.4254886 -> V=1.03, theta=0.0
% INFO    : Bus 119	: V=1.0883542, theta=-4.4242539 -> V=1.03, theta=0.0
% INFO    : Bus 120	: V=1.0470801, theta=-3.9626713 -> V=1.0, theta=0.0
% INFO    : Bus 121	: V=1.0471181, theta=-3.9587483 -> V=1.0, theta=0.0
% INFO    : Bus 122	: V=1.043056, theta=-1.9199464 -> V=1.0, theta=0.0
% INFO    : Bus 123	: V=1.0431047, theta=-1.9169615 -> V=1.0, theta=0.0
% INFO    : Bus 124	: V=1.0851196, theta=-4.710497 -> V=1.03, theta=0.0
% INFO    : Bus 125	: V=1.0979375, theta=-3.1116592 -> V=1.03, theta=0.0
% INFO    : Bus 126	: V=1.0977572, theta=-3.1061652 -> V=1.03, theta=0.0
% INFO    : Bus 127	: V=1.03145, theta=-1.7713769 -> V=1.0, theta=0.0
% INFO    : Bus 128	: V=1.0313793, theta=-1.7757389 -> V=1.0, theta=0.0
% INFO    : Bus 129	: V=1.1004705, theta=-1.753404 -> V=1.03, theta=0.0
% INFO    : Bus 130	: V=1.1004246, theta=-1.7541935 -> V=1.03, theta=0.0
% INFO    : Bus 131	: V=1.0997933, theta=-1.6360908 -> V=1.03, theta=0.0
% INFO    : Bus 132	: V=1.080568, theta=-8.4583986 -> V=1.03, theta=0.0
% INFO    : Bus 133	: V=1.080567, theta=-8.4631219 -> V=1.03, theta=0.0
% INFO    : Bus 134	: V=1.1010272, theta=-2.5005347 -> V=1.03, theta=0.0
% INFO    : Bus 135	: V=1.1010531, theta=-2.4977759 -> V=1.03, theta=0.0
% INFO    : Bus 136	: V=1.1090223, theta=-2.907547 -> V=1.03, theta=0.0
% INFO    : Bus 137	: V=1.1084034, theta=-2.2905373 -> V=1.03, theta=0.0
% INFO    : Bus 138	: V=1.0335809, theta=-2.2051876 -> V=1.0, theta=0.0
% INFO    : Bus 139	: V=1.0336006, theta=-2.2078 -> V=1.0, theta=0.0
% INFO    : Bus 140	: V=1.101858, theta=-7.2447288 -> V=1.03, theta=0.0
% INFO    : Bus 141	: V=1.0937023, theta=-6.1672989 -> V=1.03, theta=0.0
% INFO    : Bus 142	: V=1.0937023, theta=-6.1672989 -> V=1.03, theta=0.0
% INFO    : Bus 143	: V=1.102517, theta=-6.0408918 -> V=1.03, theta=0.0
% INFO    : Bus 144	: V=1.1064125, theta=-3.4132987 -> V=1.03, theta=0.0
% INFO    : Bus 145	: V=1.1064125, theta=-3.4132987 -> V=1.03, theta=0.0
% INFO    : Bus 146	: V=1.0990818, theta=-4.310413 -> V=1.03, theta=0.0
% INFO    : Bus 147	: V=1.0991439, theta=-4.3087158 -> V=1.03, theta=0.0
% INFO    : Bus 148	: V=1.0964007, theta=-5.3203788 -> V=1.03, theta=0.0
% INFO    : Bus 149	: V=1.0964815, theta=-5.3319086 -> V=1.03, theta=0.0
% INFO    : Bus 150	: V=1.0336749, theta=-8.0337652 -> V=1.0, theta=0.0
% INFO    : Bus 151	: V=1.0336702, theta=-8.0315014 -> V=1.0, theta=0.0
% INFO    : Bus 152	: V=1.098391, theta=-6.7794234 -> V=1.03, theta=0.0
% INFO    : Bus 153	: V=1.1077538, theta=-4.3612447 -> V=1.03, theta=0.0
% INFO    : Bus 154	: V=1.1077553, theta=-4.3636195 -> V=1.03, theta=0.0
% INFO    : Bus 155	: V=1.1054692, theta=-0.91838753 -> V=1.03, theta=0.0
% INFO    : Bus 156	: V=1.1054826, theta=-0.91263647 -> V=1.03, theta=0.0
% INFO    : Bus 157	: V=1.0208966, theta=-0.02424863 -> V=1.0, theta=0.0
% INFO    : Bus 158	: V=1.0208614, theta=-0.01970188 -> V=1.0, theta=0.0
% INFO    : Bus 159	: V=1.0982403, theta=-6.1687192 -> V=1.03, theta=0.0
% INFO    : Bus 160	: V=1.0982403, theta=-6.1687192 -> V=1.03, theta=0.0
% INFO    : Bus 161	: V=1.0381031, theta=-2.850795 -> V=1.0, theta=0.0
% INFO    : Bus 162	: V=1.0380799, theta=-2.3257801 -> V=1.0, theta=0.0
% INFO    : Bus 163	: V=1.0380786, theta=-2.3254376 -> V=1.0, theta=0.0
% INFO    : Bus 164	: V=1.1005618, theta=-4.4219209 -> V=1.03, theta=0.0
% INFO    : Bus 165	: V=1.1005897, theta=-4.4365739 -> V=1.03, theta=0.0
% INFO    : Bus 166	: V=1.1005897, theta=-4.4365739 -> V=1.03, theta=0.0
% INFO    : Bus 167	: V=1.1078578, theta=-11.188191 -> V=1.03, theta=0.0
% INFO    : Bus 168	: V=1.0930144, theta=-6.2258786 -> V=1.03, theta=0.0
% INFO    : Bus 169	: V=1.1079187, theta=-7.7992584 -> V=1.03, theta=0.0
% INFO    : Bus 170	: V=1.10792, theta=-7.8048332 -> V=1.03, theta=0.0
% INFO    : Bus 171	: V=1.0273607, theta=-8.0768261 -> V=1.0, theta=0.0
% INFO    : Bus 172	: V=1.0273607, theta=-8.0768261 -> V=1.0, theta=0.0
% INFO    : Bus 173	: V=1.0972304, theta=-4.9313669 -> V=1.03, theta=0.0
% INFO    : Bus 174	: V=1.0972427, theta=-4.9292116 -> V=1.03, theta=0.0
% INFO    : Bus 175	: V=1.0936299, theta=-6.2290183 -> V=1.03, theta=0.0
% INFO    : Bus 176	: V=1.1086642, theta=-2.8518944 -> V=1.03, theta=0.0
% INFO    : Bus 177	: V=1.1086718, theta=-2.8506968 -> V=1.03, theta=0.0
% INFO    : Bus 178	: V=1.11, theta=-3.0395622 -> V=1.03, theta=0.0
% INFO    : Bus 179	: V=1.11, theta=-3.0395622 -> V=1.03, theta=0.0
% INFO    : Bus 180	: V=1.11, theta=-3.4532746 -> V=1.03, theta=0.0
% INFO    : Bus 181	: V=1.0976593, theta=-5.2093053 -> V=1.03, theta=0.0
% INFO    : Bus 182	: V=1.0906174, theta=-11.550683 -> V=1.03, theta=0.0
% INFO    : Bus 183	: V=1.10155, theta=-14.207909 -> V=1.03, theta=0.0
% INFO    : Bus 184	: V=1.0352196, theta=-13.758822 -> V=1.0, theta=0.0
% INFO    : Bus 185	: V=1.0352336, theta=-13.750658 -> V=1.0, theta=0.0
% INFO    : Bus 186	: V=1.035852, theta=-16.309541 -> V=1.0, theta=0.0
% INFO    : Bus 187	: V=1.0358756, theta=-16.315051 -> V=1.0, theta=0.0
% INFO    : Bus 188	: V=1.1013411, theta=-15.79941 -> V=1.03, theta=0.0
% INFO    : Bus 189	: V=1.1013634, theta=-15.799937 -> V=1.03, theta=0.0
% INFO    : Bus 190	: V=1.0967955, theta=-13.647542 -> V=1.03, theta=0.0
% INFO    : Bus 191	: V=1.0967841, theta=-13.641326 -> V=1.03, theta=0.0
% INFO    : Bus 192	: V=1.0251116, theta=-11.536722 -> V=1.0, theta=0.0
% INFO    : Bus 193	: V=1.0911228, theta=-11.119661 -> V=1.03, theta=0.0
% INFO    : Bus 194	: V=1.091116, theta=-11.118625 -> V=1.03, theta=0.0
% INFO    : Bus 195	: V=1.0431001, theta=-16.235603 -> V=1.0, theta=0.0
% INFO    : Bus 196	: V=1.043097, theta=-16.2353 -> V=1.0, theta=0.0
% INFO    : Bus 197	: V=1.0714251, theta=-13.77591 -> V=1.03, theta=0.0
% INFO    : Bus 198	: V=1.0714109, theta=-13.77467 -> V=1.03, theta=0.0
% INFO    : Bus 199	: V=1.0269754, theta=-15.550639 -> V=1.0, theta=0.0
% INFO    : Bus 200	: V=1.0270217, theta=-15.543467 -> V=1.0, theta=0.0
% INFO    : Bus 201	: V=1.0846615, theta=-12.497814 -> V=1.03, theta=0.0
% INFO    : Bus 202	: V=1.0846264, theta=-12.49079 -> V=1.03, theta=0.0
% INFO    : Bus 203	: V=1.0779801, theta=-10.282582 -> V=1.03, theta=0.0
% INFO    : Bus 204	: V=1.0779684, theta=-10.293333 -> V=1.03, theta=0.0
% INFO    : Bus 205	: V=1.0319479, theta=-17.366475 -> V=1.0, theta=0.0
% INFO    : Bus 206	: V=1.0319774, theta=-17.36237 -> V=1.0, theta=0.0
% INFO    : Bus 207	: V=1.1045955, theta=-14.772601 -> V=1.03, theta=0.0
% INFO    : Bus 208	: V=1.1045931, theta=-14.775974 -> V=1.03, theta=0.0
% INFO    : Bus 209	: V=1.0634391, theta=-9.1432073 -> V=1.035, theta=0.0
% INFO    : Bus 210	: V=1.0595242, theta=-14.761156 -> V=1.035, theta=0.0
% INFO    : Bus 211	: V=1.0680045, theta=-8.4334738 -> V=1.035, theta=0.0
% INFO    : Bus 212	: V=1.0442043, theta=-9.9780513 -> V=1.035, theta=0.0
% INFO    : Bus 213	: V=1.0563609, theta=1.4988114 -> V=1.035, theta=0.0
% INFO    : Bus 214	: V=1.0580792, theta=0.73906982 -> V=1.035, theta=0.0
% INFO    : Bus 215	: V=1.0804096, theta=-9.1245518 -> V=1.035, theta=0.0
% INFO    : Bus 216	: V=1.0822197, theta=-9.0279383 -> V=1.035, theta=0.0
% INFO    : Bus 217	: V=1.0816652, theta=-9.0627133 -> V=1.035, theta=0.0
% INFO    : Bus 218	: V=1.0801729, theta=-9.2340483 -> V=1.035, theta=0.0
% INFO    : Bus 219	: V=1.0595352, theta=-9.3854604 -> V=1.035, theta=0.0
% INFO    : Bus 220	: V=1.0582708, theta=-9.4666316 -> V=1.035, theta=0.0
% INFO    : Bus 221	: V=1.1106223, theta=-5.0099381 -> V=1.035, theta=0.0
% INFO    : Bus 222	: V=1.0994426, theta=-2.88014 -> V=1.035, theta=0.0
% INFO    : Bus 223	: V=1.0667973, theta=-8.9699535 -> V=1.035, theta=0.0
% INFO    : Bus 224	: V=1.0504958, theta=0.25216002 -> V=1.035, theta=0.0
% INFO    : Bus 225	: V=1.0727484, theta=-10.756585 -> V=1.035, theta=0.0
% INFO    : Bus 226	: V=1.0658049, theta=-12.521912 -> V=1.035, theta=0.0
% INFO    : Bus 227	: V=1.0759769, theta=-9.2268089 -> V=1.035, theta=0.0
% INFO    : Bus 228	: V=1.0670063, theta=-9.1433891 -> V=1.035, theta=0.0
% INFO    : Bus 229	: V=1.0670327, theta=-9.1386718 -> V=1.035, theta=0.0
% INFO    : Bus 230	: V=1.1047691, theta=-1.9675502 -> V=1.035, theta=0.0
% INFO    : Bus 231	: V=1.1025028, theta=-2.8364608 -> V=1.035, theta=0.0
% INFO    : Bus 232	: V=1.0617768, theta=-9.0180406 -> V=1.035, theta=0.0
% INFO    : Bus 233	: V=1.0581298, theta=0.76398807 -> V=1.035, theta=0.0
% INFO    : Bus 234	: V=1.0671641, theta=-4.7879123 -> V=1.035, theta=0.0
% INFO    : Bus 235	: V=1.0400993, theta=1.1035204 -> V=1.035, theta=0.0
% INFO    : Bus 236	: V=1.0598076, theta=-11.841264 -> V=1.035, theta=0.0
% INFO    : Bus 237	: V=1.1063548, theta=-1.8134633 -> V=1.035, theta=0.0
% INFO    : Bus 238	: V=1.0594281, theta=-11.893654 -> V=1.035, theta=0.0
% INFO    : Bus 239	: V=1.0630405, theta=-10.172291 -> V=1.035, theta=0.0
% INFO    : Bus 240	: V=1.0586651, theta=-10.018095 -> V=1.035, theta=0.0
% INFO    : Bus 241	: V=1.0677927, theta=-13.754947 -> V=1.035, theta=0.0
% INFO    : Bus 242	: V=1.1041633, theta=-2.3992098 -> V=1.035, theta=0.0
% INFO    : Bus 243	: V=1.1105617, theta=-1.4045479 -> V=1.035, theta=0.0
% INFO    : Bus 244	: V=1.1105779, theta=-1.3931101 -> V=1.035, theta=0.0
% INFO    : Bus 245	: V=1.0671566, theta=-8.2948353 -> V=1.035, theta=0.0
% INFO    : Bus 246	: V=1.0602751, theta=2.6684546 -> V=1.035, theta=0.0
% INFO    : Bus 247	: V=1.0458785, theta=6.1713406 -> V=1.035, theta=0.0
% INFO    : Bus 248	: V=1.0641563, theta=-13.288623 -> V=1.035, theta=0.0
% INFO    : Bus 249	: V=1.0644642, theta=-13.773286 -> V=1.035, theta=0.0
% INFO    : Bus 250	: V=1.0672627, theta=-12.752462 -> V=1.035, theta=0.0
% INFO    : Bus 251	: V=1.0557569, theta=-15.529258 -> V=1.035, theta=0.0
% INFO    : Bus 252	: V=1.0728371, theta=-9.0955636 -> V=1.035, theta=0.0
% INFO    : Bus 253	: V=1.0606046, theta=-5.9132576 -> V=1.035, theta=0.0
% INFO    : Bus 254	: V=1.0621711, theta=-9.0866345 -> V=1.035, theta=0.0
% INFO    : Bus 255	: V=1.0598153, theta=-15.516896 -> V=1.035, theta=0.0
% INFO    : Bus 256	: V=1.0683952, theta=-12.244653 -> V=1.035, theta=0.0
% INFO    : Bus 257	: V=1.06844, theta=-12.377538 -> V=1.035, theta=0.0
% INFO    : Bus 258	: V=1.0574581, theta=1.8667521 -> V=1.035, theta=0.0
% INFO    : Bus 259	: V=1.0574535, theta=1.8633465 -> V=1.035, theta=0.0
% INFO    : Bus 260	: V=1.1001124, theta=-2.3890269 -> V=1.035, theta=0.0
% INFO    : Bus 261	: V=1.0561894, theta=-15.7444 -> V=1.035, theta=0.0
% INFO    : Bus 262	: V=1.0672339, theta=-8.8338643 -> V=1.035, theta=0.0
% INFO    : Bus 263	: V=1.0663578, theta=-8.0685318 -> V=1.035, theta=0.0
% INFO    : Bus 264	: V=1.0602373, theta=-12.54868 -> V=1.035, theta=0.0
% INFO    : Bus 265	: V=1.0579933, theta=2.2804579 -> V=1.035, theta=0.0
% INFO    : Bus 266	: V=1.0483536, theta=0.64828384 -> V=1.035, theta=0.0
% INFO    : Bus 267	: V=1.0626117, theta=2.5718837 -> V=1.035, theta=0.0
% INFO    : Bus 268	: V=1.0620494, theta=-8.8523377 -> V=1.035, theta=0.0
% INFO    : Bus 269	: V=1.0687535, theta=-8.8464726 -> V=1.035, theta=0.0
% INFO    : Bus 270	: V=1.0735858, theta=-9.0220168 -> V=1.035, theta=0.0
% INFO    : Bus 271	: V=1.0756255, theta=-9.4207268 -> V=1.035, theta=0.0
% INFO    : Bus 272	: V=1.0550882, theta=-15.313103 -> V=1.035, theta=0.0
% INFO    : Bus 273	: V=1.0604688, theta=-8.9059181 -> V=1.035, theta=0.0
% INFO    : Bus 274	: V=1.0589226, theta=-9.4004367 -> V=1.035, theta=0.0
% INFO    : Bus 275	: V=1.0664496, theta=-8.7620881 -> V=1.035, theta=0.0
% INFO    : Bus 276	: V=1.0656964, theta=-8.8974965 -> V=1.035, theta=0.0
% INFO    : Bus 277	: V=1.1102271, theta=-1.3882202 -> V=1.035, theta=0.0
% INFO    : Bus 278	: V=1.1061831, theta=-1.9362589 -> V=1.035, theta=0.0
% INFO    : Bus 279	: V=1.1012989, theta=-2.7803264 -> V=1.035, theta=0.0
% INFO    : Bus 280	: V=1.0757873, theta=-9.613712 -> V=1.035, theta=0.0
% INFO    : Bus 281	: V=1.0673377, theta=-10.112989 -> V=1.035, theta=0.0
% INFO    : Bus 282	: V=1.0674273, theta=-8.7364977 -> V=1.035, theta=0.0
% INFO    : Bus 283	: V=1.0655353, theta=-8.635639 -> V=1.035, theta=0.0
% INFO    : Bus 284	: V=1.0367171, theta=0.49741921 -> V=1.035, theta=0.0
% INFO    : Bus 285	: V=1.0364355, theta=0.49803562 -> V=1.035, theta=0.0
% INFO    : Bus 286	: V=1.0663208, theta=2.4644553 -> V=1.035, theta=0.0
% INFO    : Bus 287	: V=1.0593185, theta=2.191025 -> V=1.035, theta=0.0
% INFO    : Bus 288	: V=1.1098076, theta=-1.3027273 -> V=1.035, theta=0.0
% INFO    : Bus 289	: V=1.1071623, theta=-1.7679207 -> V=1.035, theta=0.0
% INFO    : Bus 290	: V=1.0640106, theta=-12.208117 -> V=1.035, theta=0.0
% INFO    : Bus 291	: V=1.0753446, theta=-10.382814 -> V=1.035, theta=0.0
% INFO    : Bus 292	: V=1.0598758, theta=-9.6108902 -> V=1.035, theta=0.0
% INFO    : Bus 293	: V=1.1047431, theta=-3.314001 -> V=1.035, theta=0.0
% INFO    : Bus 294	: V=1.0660674, theta=-8.5863416 -> V=1.035, theta=0.0
% INFO    : Bus 295	: V=1.0675095, theta=-8.8077158 -> V=1.035, theta=0.0
% INFO    : Bus 296	: V=1.1101307, theta=-1.180001 -> V=1.035, theta=0.0
% INFO    : Bus 297	: V=1.0655308, theta=-7.3218473 -> V=1.035, theta=0.0
% INFO    : Bus 298	: V=1.0667209, theta=-9.1952347 -> V=1.035, theta=0.0
% INFO    : Bus 299	: V=1.104218, theta=-3.3461992 -> V=1.035, theta=0.0
% INFO    : Bus 300	: V=1.1052561, theta=-2.3562983 -> V=1.035, theta=0.0
% INFO    : Bus 301	: V=1.1044809, theta=-1.982926 -> V=1.035, theta=0.0
% INFO    : Bus 302	: V=1.1020999, theta=-2.8626572 -> V=1.035, theta=0.0
% INFO    : Bus 303	: V=1.0779137, theta=-9.3797859 -> V=1.035, theta=0.0
% INFO    : Bus 304	: V=1.1064471, theta=-1.9404173 -> V=1.035, theta=0.0
% INFO    : Bus 305	: V=1.0472103, theta=-0.11118547 -> V=1.035, theta=0.0
% INFO    : Bus 306	: V=1.1100905, theta=-1.1803039 -> V=1.035, theta=0.0
% INFO    : Bus 307	: V=1.1041943, theta=-2.3749988 -> V=1.035, theta=0.0
% INFO    : Bus 308	: V=1.1099847, theta=-1.3353919 -> V=1.035, theta=0.0
% INFO    : Bus 309	: V=1.1040489, theta=-2.0127486 -> V=1.035, theta=0.0
% INFO    : Bus 310	: V=1.1062873, theta=-1.8446954 -> V=1.035, theta=0.0
% INFO    : Bus 311	: V=1.1042669, theta=-1.9987839 -> V=1.035, theta=0.0
% INFO    : Bus 312	: V=1.1042288, theta=-2.6033881 -> V=1.035, theta=0.0
% INFO    : Bus 313	: V=1.1043265, theta=-1.9937813 -> V=1.035, theta=0.0
% INFO    : Bus 314	: V=1.1104713, theta=-1.3393921 -> V=1.035, theta=0.0
% INFO    : Bus 315	: V=1.104729, theta=-1.9575494 -> V=1.035, theta=0.0
% INFO    : Bus 316	: V=1.104486, theta=-3.1735555 -> V=1.035, theta=0.0
% INFO    : Bus 317	: V=1.077129, theta=-9.4176267 -> V=1.035, theta=0.0
% INFO    : Bus 318	: V=1.057375, theta=-9.8647569 -> V=1.035, theta=0.0
% INFO    : Bus 319	: V=1.0573559, theta=-9.9856988 -> V=1.035, theta=0.0
% INFO    : Bus 320	: V=1.057331, theta=-9.9831188 -> V=1.035, theta=0.0
% INFO    : Bus 321	: V=1.0629616, theta=-8.7478262 -> V=1.035, theta=0.0
% INFO    : Bus 322	: V=1.1099623, theta=-1.2971315 -> V=1.035, theta=0.0
% INFO    : Bus 323	: V=1.1098701, theta=-1.4068222 -> V=1.035, theta=0.0
% INFO    : Bus 324	: V=1.0657965, theta=-10.333349 -> V=1.035, theta=0.0
% INFO    : Bus 325	: V=1.1048546, theta=-1.9424859 -> V=1.035, theta=0.0
% INFO    : Bus 326	: V=1.1060586, theta=-1.8604191 -> V=1.035, theta=0.0
% INFO    : Bus 327	: V=1.1055952, theta=-1.8957516 -> V=1.035, theta=0.0
% INFO    : Bus 328	: V=1.0667576, theta=-10.124623 -> V=1.035, theta=0.0
% INFO    : Bus 329	: V=1.0635491, theta=-9.3933582 -> V=1.035, theta=0.0
% INFO    : Bus 330	: V=1.1055754, theta=-1.8974257 -> V=1.035, theta=0.0
% INFO    : Bus 331	: V=1.1052886, theta=-2.2404219 -> V=1.035, theta=0.0
% INFO    : Bus 332	: V=1.1050919, theta=-2.2900257 -> V=1.035, theta=0.0
% INFO    : Bus 333	: V=1.1092151, theta=-1.4528193 -> V=1.035, theta=0.0
% INFO    : Bus 334	: V=1.0766316, theta=-4.1813476 -> V=1.035, theta=0.0
% INFO    : Bus 335	: V=1.0993688, theta=-2.4588033 -> V=1.035, theta=0.0
% INFO    : Bus 336	: V=1.0630718, theta=-9.4331398 -> V=1.035, theta=0.0
% INFO    : Bus 337	: V=1.0728743, theta=-14.369106 -> V=1.035, theta=0.0
% INFO    : Bus 338	: V=1.1044595, theta=-2.2621139 -> V=1.035, theta=0.0
% INFO    : Bus 339	: V=1.0587106, theta=-10.191053 -> V=1.035, theta=0.0
% INFO    : Bus 340	: V=1.0656452, theta=-8.7989226 -> V=1.035, theta=0.0
% INFO    : Bus 341	: V=1.0576934, theta=-9.0327049 -> V=1.035, theta=0.0
% INFO    : Bus 342	: V=1.0782007, theta=-9.3631259 -> V=1.035, theta=0.0
% INFO    : Bus 343	: V=1.0703317, theta=-8.5530561 -> V=1.035, theta=0.0
% INFO    : Bus 344	: V=1.0737921, theta=-8.0385883 -> V=1.035, theta=0.0
% INFO    : Bus 345	: V=1.0643095, theta=-7.7077122 -> V=1.035, theta=0.0
% INFO    : Bus 346	: V=1.0644199, theta=-7.7113063 -> V=1.035, theta=0.0
% INFO    : Bus 347	: V=1.0705373, theta=-8.557301 -> V=1.035, theta=0.0
% INFO    : Bus 348	: V=1.0589967, theta=-16.690804 -> V=1.035, theta=0.0
% INFO    : Bus 349	: V=1.0603417, theta=-9.2429201 -> V=1.035, theta=0.0
% INFO    : Bus 350	: V=1.0612656, theta=-13.486876 -> V=1.035, theta=0.0
% INFO    : Bus 351	: V=1.1101218, theta=-1.1855607 -> V=1.035, theta=0.0
% INFO    : Bus 352	: V=1.0596705, theta=-9.1918243 -> V=1.035, theta=0.0
% INFO    : Bus 353	: V=1.0650706, theta=-8.6128648 -> V=1.035, theta=0.0
% INFO    : Bus 354	: V=1.0717473, theta=-10.892622 -> V=1.035, theta=0.0
% INFO    : Bus 355	: V=1.0664847, theta=-8.5869462 -> V=1.035, theta=0.0
% INFO    : Bus 356	: V=1.0659608, theta=-8.3970248 -> V=1.035, theta=0.0
% INFO    : Bus 357	: V=1.0660313, theta=-8.3876952 -> V=1.035, theta=0.0
% INFO    : Bus 358	: V=1.0659617, theta=-8.3977241 -> V=1.035, theta=0.0
% INFO    : Bus 359	: V=1.0645435, theta=-7.5647944 -> V=1.035, theta=0.0
% INFO    : Bus 360	: V=1.0582332, theta=-9.4555362 -> V=1.035, theta=0.0
% INFO    : Bus 361	: V=1.0712294, theta=-8.1415522 -> V=1.035, theta=0.0
% INFO    : Bus 362	: V=1.0700208, theta=-8.2539684 -> V=1.035, theta=0.0
% INFO    : Bus 363	: V=1.0698133, theta=-8.2776053 -> V=1.035, theta=0.0
% INFO    : Bus 364	: V=1.0680912, theta=-5.2926755 -> V=1.035, theta=0.0
% INFO    : Bus 365	: V=1.0662301, theta=-8.4108586 -> V=1.035, theta=0.0
% INFO    : Bus 366	: V=1.072833, theta=-8.9924361 -> V=1.035, theta=0.0
% INFO    : Bus 367	: V=1.0685587, theta=-8.0927304 -> V=1.035, theta=0.0
% INFO    : Bus 368	: V=1.0758187, theta=-8.8469536 -> V=1.035, theta=0.0
% INFO    : Bus 369	: V=1.0722446, theta=-7.7204629 -> V=1.035, theta=0.0
% INFO    : Bus 370	: V=1.0878394, theta=-8.5627076 -> V=1.035, theta=0.0
% INFO    : Bus 371	: V=1.0585279, theta=-10.633875 -> V=1.035, theta=0.0
% INFO    : Bus 372	: V=1.0606393, theta=-11.725844 -> V=1.035, theta=0.0
% INFO    : Bus 373	: V=1.0604161, theta=-13.94088 -> V=1.035, theta=0.0
% INFO    : Bus 374	: V=1.063942, theta=-10.852906 -> V=1.035, theta=0.0
% INFO    : Bus 375	: V=1.0570387, theta=-10.065027 -> V=1.035, theta=0.0
% INFO    : Bus 376	: V=1.1067971, theta=-1.8175327 -> V=1.035, theta=0.0
% INFO    : Bus 377	: V=1.0994615, theta=-2.5587462 -> V=1.035, theta=0.0
% INFO    : Bus 378	: V=1.0590272, theta=-14.272288 -> V=1.035, theta=0.0
% INFO    : Bus 379	: V=1.0613994, theta=-13.202591 -> V=1.035, theta=0.0
% INFO    : Bus 380	: V=1.067313, theta=-4.678564 -> V=1.035, theta=0.0
% INFO    : Bus 381	: V=1.0673826, theta=-4.6867404 -> V=1.035, theta=0.0
% INFO    : Bus 382	: V=1.0574035, theta=-10.071257 -> V=1.035, theta=0.0
% INFO    : Bus 383	: V=1.0668044, theta=-8.3647742 -> V=1.035, theta=0.0
% INFO    : Bus 384	: V=1.0674199, theta=-8.3212446 -> V=1.035, theta=0.0
% INFO    : Bus 385	: V=1.0583048, theta=-10.518236 -> V=1.035, theta=0.0
% INFO    : Bus 386	: V=1.0683517, theta=-8.1797938 -> V=1.035, theta=0.0
% INFO    : Bus 387	: V=1.0656811, theta=-10.584421 -> V=1.035, theta=0.0
% INFO    : Bus 388	: V=1.0703809, theta=-11.420886 -> V=1.035, theta=0.0
% INFO    : Bus 389	: V=1.0677262, theta=-8.7138749 -> V=1.035, theta=0.0
% INFO    : Bus 390	: V=1.1026018, theta=-3.1309224 -> V=1.035, theta=0.0
% INFO    : Bus 391	: V=1.0661828, theta=-8.6787001 -> V=1.035, theta=0.0
% INFO    : Bus 392	: V=1.1107837, theta=-1.1334655 -> V=1.035, theta=0.0
% INFO    : Bus 393	: V=1.1085958, theta=-1.6425374 -> V=1.035, theta=0.0
% INFO    : Bus 394	: V=1.0589117, theta=0.8834572 -> V=1.035, theta=0.0
% INFO    : Bus 395	: V=1.0592778, theta=2.1925895 -> V=1.035, theta=0.0
% INFO    : Bus 396	: V=1.0732673, theta=-8.0413644 -> V=1.035, theta=0.0
% INFO    : Bus 397	: V=1.0621309, theta=-9.2642663 -> V=1.035, theta=0.0
% INFO    : Bus 398	: V=1.1084427, theta=-2.6964211 -> V=1.035, theta=0.0
% INFO    : Bus 399	: V=1.0723449, theta=-8.0697274 -> V=1.035, theta=0.0
% INFO    : Bus 400	: V=1.0751332, theta=-7.7584234 -> V=1.035, theta=0.0
% INFO    : Bus 401	: V=1.0739411, theta=-9.0058663 -> V=1.035, theta=0.0
% INFO    : Bus 402	: V=1.0709806, theta=-8.3702359 -> V=1.035, theta=0.0
% INFO    : Bus 403	: V=1.0609655, theta=-9.4183649 -> V=1.035, theta=0.0
% INFO    : Bus 404	: V=1.0695942, theta=-5.6138481 -> V=1.035, theta=0.0
% INFO    : Bus 405	: V=1.0696645, theta=-8.719327 -> V=1.035, theta=0.0
% INFO    : Bus 406	: V=1.0661786, theta=-8.0634088 -> V=1.035, theta=0.0
% INFO    : Bus 407	: V=1.0691305, theta=-0.54906011 -> V=1.035, theta=0.0
% INFO    : Bus 408	: V=1.0526355, theta=0.62332972 -> V=1.035, theta=0.0
% INFO    : Bus 409	: V=1.0630997, theta=-13.251619 -> V=1.035, theta=0.0
% INFO    : Bus 410	: V=1.0680288, theta=-0.4274132 -> V=1.035, theta=0.0
% INFO    : Bus 411	: V=1.0716119, theta=-8.1252047 -> V=1.035, theta=0.0
% INFO    : Bus 412	: V=1.0604145, theta=-6.3477996 -> V=1.035, theta=0.0
% INFO    : Bus 413	: V=1.0709396, theta=-8.3695374 -> V=1.035, theta=0.0
% INFO    : Bus 414	: V=1.0775715, theta=-8.8649288 -> V=1.035, theta=0.0
% INFO    : Bus 415	: V=1.0707852, theta=-8.1115612 -> V=1.035, theta=0.0
% INFO    : Bus 416	: V=1.0533039, theta=0.77124675 -> V=1.035, theta=0.0
% INFO    : Bus 417	: V=1.0568398, theta=-10.089044 -> V=1.035, theta=0.0
% INFO    : Bus 418	: V=1.0720084, theta=-8.097654 -> V=1.035, theta=0.0
% INFO    : Bus 419	: V=1.0625752, theta=-9.5162864 -> V=1.035, theta=0.0
% INFO    : Bus 420	: V=1.1087231, theta=-2.683684 -> V=1.035, theta=0.0
% INFO    : Bus 421	: V=1.0660303, theta=-8.4752998 -> V=1.035, theta=0.0
% INFO    : Bus 422	: V=1.0601031, theta=-8.9537151 -> V=1.035, theta=0.0
% INFO    : Bus 423	: V=1.0600832, theta=-8.9575983 -> V=1.035, theta=0.0
% INFO    : Bus 424	: V=1.0618731, theta=-8.915551 -> V=1.035, theta=0.0
% INFO    : Bus 425	: V=1.0622327, theta=-8.786263 -> V=1.035, theta=0.0
% INFO    : Bus 426	: V=1.0597726, theta=-11.662789 -> V=1.035, theta=0.0
% INFO    : Bus 427	: V=1.0578521, theta=-9.6570271 -> V=1.035, theta=0.0
% INFO    : Bus 428	: V=1.0586523, theta=-9.3020157 -> V=1.035, theta=0.0
% INFO    : Bus 429	: V=1.0630761, theta=-8.6674847 -> V=1.035, theta=0.0
% INFO    : Bus 430	: V=1.1096858, theta=-1.2272484 -> V=1.035, theta=0.0
% INFO    : Bus 431	: V=1.1096927, theta=-1.2276346 -> V=1.035, theta=0.0
% INFO    : Bus 432	: V=1.0562305, theta=1.6073848 -> V=1.035, theta=0.0
% INFO    : Bus 433	: V=1.0715245, theta=-8.2330798 -> V=1.035, theta=0.0
% INFO    : Bus 434	: V=1.0856234, theta=-3.316181 -> V=1.035, theta=0.0
% INFO    : Bus 435	: V=1.067892, theta=-10.532382 -> V=1.035, theta=0.0
% INFO    : Bus 436	: V=1.105817, theta=-1.8374518 -> V=1.035, theta=0.0
% INFO    : Bus 437	: V=1.051396, theta=-9.7614753 -> V=1.035, theta=0.0
% INFO    : Bus 438	: V=1.0514699, theta=-10.259753 -> V=1.035, theta=0.0
% INFO    : Bus 439	: V=1.0562535, theta=1.6049792 -> V=1.035, theta=0.0
% INFO    : Bus 440	: V=1.0933412, theta=-3.631467 -> V=1.035, theta=0.0
% INFO    : Bus 441	: V=1.0550616, theta=-15.332863 -> V=1.035, theta=0.0
% INFO    : Bus 442	: V=1.0593613, theta=2.4671181 -> V=1.035, theta=0.0
% INFO    : Bus 443	: V=1.0592746, theta=2.4536233 -> V=1.035, theta=0.0
% INFO    : Bus 444	: V=1.0562503, theta=1.6050409 -> V=1.035, theta=0.0
% INFO    : Bus 445	: V=1.0486981, theta=0.02596318 -> V=1.035, theta=0.0
% INFO    : Bus 446	: V=1.1072187, theta=-1.7675201 -> V=1.035, theta=0.0
% INFO    : Bus 447	: V=1.1030077, theta=-2.1140651 -> V=1.035, theta=0.0
% INFO    : Bus 448	: V=1.1077008, theta=-1.9027064 -> V=1.035, theta=0.0
% INFO    : Bus 449	: V=1.0796884, theta=-3.828 -> V=1.035, theta=0.0
% INFO    : Bus 450	: V=1.1052294, theta=-2.6197372 -> V=1.035, theta=0.0
% INFO    : Bus 451	: V=1.0664141, theta=-7.16584 -> V=1.035, theta=0.0
% INFO    : Bus 452	: V=1.0675952, theta=-6.6985089 -> V=1.035, theta=0.0
% INFO    : Bus 453	: V=1.0689877, theta=-6.2048001 -> V=1.035, theta=0.0
% INFO    : Bus 454	: V=1.0541505, theta=-15.411053 -> V=1.035, theta=0.0
% INFO    : Bus 455	: V=1.0580099, theta=-9.9276504 -> V=1.035, theta=0.0
% INFO    : Bus 456	: V=1.0653277, theta=-8.3494879 -> V=1.035, theta=0.0
% INFO    : Bus 457	: V=1.1105465, theta=-1.4512284 -> V=1.035, theta=0.0
% INFO    : Bus 458	: V=1.1031077, theta=-2.2197435 -> V=1.035, theta=0.0
% INFO    : Bus 459	: V=1.0617238, theta=-9.6626412 -> V=1.035, theta=0.0
% INFO    : Bus 460	: V=1.0722599, theta=-8.1679058 -> V=1.035, theta=0.0
% INFO    : Bus 461	: V=1.0668982, theta=-9.2048482 -> V=1.035, theta=0.0
% INFO    : Bus 462	: V=1.1039668, theta=-3.3724119 -> V=1.035, theta=0.0
% INFO    : Bus 463	: V=1.0612041, theta=-8.7983641 -> V=1.035, theta=0.0
% INFO    : Bus 464	: V=1.0679561, theta=-4.0682502 -> V=1.035, theta=0.0
% INFO    : Bus 465	: V=1.0690112, theta=-8.9457582 -> V=1.035, theta=0.0
% INFO    : Bus 466	: V=1.0690407, theta=-8.9332096 -> V=1.035, theta=0.0
% INFO    : Bus 467	: V=1.058772, theta=-8.4292053 -> V=1.035, theta=0.0
% INFO    : Bus 468	: V=1.101421, theta=-2.8144771 -> V=1.035, theta=0.0
% INFO    : Bus 469	: V=1.0736963, theta=-10.373396 -> V=1.035, theta=0.0
% INFO    : Bus 470	: V=1.1066501, theta=-1.7961785 -> V=1.035, theta=0.0
% INFO    : Bus 471	: V=1.0737222, theta=-4.1044427 -> V=1.035, theta=0.0
% INFO    : Bus 472	: V=1.1010526, theta=-2.2996866 -> V=1.035, theta=0.0
% INFO    : Bus 473	: V=1.0692927, theta=-8.6180561 -> V=1.035, theta=0.0
% INFO    : Bus 474	: V=1.0514372, theta=0.41433885 -> V=1.035, theta=0.0
% INFO    : Bus 475	: V=1.0557035, theta=-15.303906 -> V=1.035, theta=0.0
% INFO    : Bus 476	: V=1.0640248, theta=-7.7392799 -> V=1.035, theta=0.0
% INFO    : Bus 477	: V=1.0685634, theta=-8.4085489 -> V=1.035, theta=0.0
% INFO    : Bus 478	: V=1.0633199, theta=-13.985338 -> V=1.035, theta=0.0
% INFO    : Bus 479	: V=1.0718901, theta=-9.1051261 -> V=1.035, theta=0.0
% INFO    : Bus 480	: V=1.0706093, theta=-5.7583755 -> V=1.035, theta=0.0
% INFO    : Bus 481	: V=1.0621154, theta=-9.1328468 -> V=1.035, theta=0.0
% INFO    : Bus 482	: V=1.1029607, theta=-2.7465116 -> V=1.035, theta=0.0
% INFO    : Bus 483	: V=1.0650322, theta=-9.1404287 -> V=1.035, theta=0.0
% INFO    : Bus 484	: V=1.0703711, theta=-14.08857 -> V=1.035, theta=0.0
% INFO    : Bus 485	: V=1.0490697, theta=-9.8607069 -> V=1.035, theta=0.0
% INFO    : Bus 486	: V=1.0493277, theta=0.07082552 -> V=1.035, theta=0.0
% INFO    : Bus 487	: V=1.0661505, theta=-2.7875124 -> V=1.035, theta=0.0
% INFO    : Bus 488	: V=1.0482565, theta=-0.00675673 -> V=1.035, theta=0.0
% INFO    : Bus 489	: V=1.0656381, theta=-2.8218189 -> V=1.035, theta=0.0
% INFO    : Bus 490	: V=1.1114775, theta=-1.2479238 -> V=1.035, theta=0.0
% INFO    : Bus 491	: V=1.1082592, theta=-1.124095 -> V=1.035, theta=0.0
% INFO    : Bus 492	: V=1.066326, theta=-8.566377 -> V=1.035, theta=0.0
% INFO    : Bus 493	: V=1.0661931, theta=-8.6097297 -> V=1.035, theta=0.0
% INFO    : Bus 494	: V=1.0801949, theta=-9.1457448 -> V=1.035, theta=0.0
% INFO    : Bus 495	: V=1.0619862, theta=-8.7272989 -> V=1.035, theta=0.0
% INFO    : Bus 496	: V=1.0620488, theta=-8.7155782 -> V=1.035, theta=0.0
% INFO    : Bus 497	: V=1.0648652, theta=-8.6809422 -> V=1.035, theta=0.0
% INFO    : Bus 498	: V=1.0582599, theta=-9.3199811 -> V=1.035, theta=0.0
% INFO    : Bus 499	: V=1.0588064, theta=-9.9426555 -> V=1.035, theta=0.0
% INFO    : Bus 500	: V=1.0619081, theta=-9.6445675 -> V=1.035, theta=0.0
% INFO    : Bus 501	: V=1.0559132, theta=-9.3480033 -> V=1.035, theta=0.0
% INFO    : Bus 502	: V=1.0599432, theta=-8.9217332 -> V=1.035, theta=0.0
% INFO    : Bus 503	: V=1.05708, theta=-9.0136358 -> V=1.035, theta=0.0
% INFO    : Bus 504	: V=1.0599713, theta=-9.1462917 -> V=1.035, theta=0.0
% INFO    : Bus 505	: V=1.0604304, theta=-8.9072035 -> V=1.035, theta=0.0
% INFO    : Bus 506	: V=1.0576049, theta=-8.9610357 -> V=1.035, theta=0.0
% INFO    : Bus 507	: V=1.0558597, theta=-15.937327 -> V=1.035, theta=0.0
% INFO    : Bus 508	: V=1.0630229, theta=-8.8669909 -> V=1.035, theta=0.0
% INFO    : Bus 509	: V=1.0652298, theta=-8.6024417 -> V=1.035, theta=0.0
% INFO    : Bus 510	: V=1.1062655, theta=-1.5547164 -> V=1.035, theta=0.0
% INFO    : Bus 511	: V=1.1062614, theta=-1.5626065 -> V=1.035, theta=0.0
% INFO    : Bus 512	: V=1.1049177, theta=-1.9770446 -> V=1.035, theta=0.0
% INFO    : Bus 513	: V=1.1101739, theta=-1.3733172 -> V=1.035, theta=0.0
% INFO    : Bus 514	: V=1.058199, theta=-10.013809 -> V=1.035, theta=0.0
% INFO    : Bus 515	: V=1.0709862, theta=-9.9417994 -> V=1.035, theta=0.0
% INFO    : Bus 516	: V=1.0651743, theta=-8.4627906 -> V=1.035, theta=0.0
% INFO    : Bus 517	: V=1.0651978, theta=-8.4594207 -> V=1.035, theta=0.0
% INFO    : Bus 518	: V=1.058078, theta=-9.3632408 -> V=1.035, theta=0.0
% INFO    : Bus 519	: V=1.0649513, theta=-8.7658208 -> V=1.035, theta=0.0
% INFO    : Bus 520	: V=1.0659569, theta=-8.6113426 -> V=1.035, theta=0.0
% INFO    : Bus 521	: V=1.064984, theta=-8.4792102 -> V=1.035, theta=0.0
% INFO    : Bus 522	: V=1.0657364, theta=-8.6508712 -> V=1.035, theta=0.0
% INFO    : Bus 523	: V=1.0535602, theta=-9.6635645 -> V=1.035, theta=0.0
% INFO    : Bus 524	: V=1.105386, theta=-2.0620769 -> V=1.035, theta=0.0
% INFO    : Bus 525	: V=1.0657808, theta=-8.6534935 -> V=1.035, theta=0.0
% INFO    : Bus 526	: V=1.065807, theta=-8.6483201 -> V=1.035, theta=0.0
% INFO    : Bus 527	: V=1.0632008, theta=-8.3764993 -> V=1.035, theta=0.0
% INFO    : Bus 528	: V=1.0620926, theta=-8.9315529 -> V=1.035, theta=0.0
% INFO    : Bus 529	: V=1.0597655, theta=-9.2706019 -> V=1.035, theta=0.0
% INFO    : Bus 530	: V=1.0526303, theta=-9.7141203 -> V=1.035, theta=0.0
% INFO    : Bus 531	: V=1.0657649, theta=-8.6566329 -> V=1.035, theta=0.0
% INFO    : Bus 532	: V=1.0600671, theta=-8.9607694 -> V=1.035, theta=0.0
% INFO    : Bus 533	: V=1.0618291, theta=-8.9659901 -> V=1.035, theta=0.0
% INFO    : Bus 534	: V=1.0613256, theta=-8.6725661 -> V=1.035, theta=0.0
% INFO    : Bus 535	: V=1.0608638, theta=-8.700394 -> V=1.035, theta=0.0
% INFO    : Bus 536	: V=1.0706166, theta=-9.0215965 -> V=1.035, theta=0.0
% INFO    : Bus 537	: V=1.0632471, theta=-8.8906179 -> V=1.035, theta=0.0
% INFO    : Bus 538	: V=1.0620217, theta=-8.5710126 -> V=1.035, theta=0.0
% INFO    : Bus 539	: V=1.0616258, theta=-8.5962395 -> V=1.035, theta=0.0
% INFO    : Bus 540	: V=1.0628517, theta=-8.915787 -> V=1.035, theta=0.0
% INFO    : Bus 541	: V=1.0603377, theta=-9.1071219 -> V=1.035, theta=0.0
% INFO    : Bus 542	: V=1.0650936, theta=-8.6763492 -> V=1.035, theta=0.0
% INFO    : Bus 543	: V=1.0652193, theta=-8.6697346 -> V=1.035, theta=0.0
% INFO    : Bus 544	: V=1.0621495, theta=-8.9550833 -> V=1.035, theta=0.0
% INFO    : Bus 545	: V=1.0614626, theta=-8.9024557 -> V=1.035, theta=0.0
% INFO    : Bus 546	: V=1.0659714, theta=-8.6276107 -> V=1.035, theta=0.0
% INFO    : Bus 547	: V=1.0598617, theta=-8.9383182 -> V=1.035, theta=0.0
% INFO    : Bus 548	: V=1.0659096, theta=-8.6311985 -> V=1.035, theta=0.0
% INFO    : Bus 549	: V=1.0680885, theta=-8.8600292 -> V=1.035, theta=0.0
% INFO    : Bus 550	: V=1.0618083, theta=-8.9942044 -> V=1.035, theta=0.0
% INFO    : Bus 551	: V=1.0647289, theta=-8.721004 -> V=1.035, theta=0.0
% INFO    : Bus 552	: V=1.0582723, theta=-9.3625598 -> V=1.035, theta=0.0
% INFO    : Bus 553	: V=1.058995, theta=-8.9703552 -> V=1.035, theta=0.0
% INFO    : Bus 554	: V=1.0571918, theta=-9.8840514 -> V=1.035, theta=0.0
% INFO    : Bus 555	: V=1.0612906, theta=-14.91678 -> V=1.035, theta=0.0
% INFO    : Bus 556	: V=1.0679391, theta=-10.07232 -> V=1.035, theta=0.0
% INFO    : Bus 557	: V=1.0565434, theta=-9.9851019 -> V=1.035, theta=0.0
% INFO    : Bus 558	: V=1.0565589, theta=-9.9879671 -> V=1.035, theta=0.0
% INFO    : Bus 559	: V=1.0444362, theta=-9.9853213 -> V=1.035, theta=0.0
% INFO    : Bus 560	: V=1.0595707, theta=-9.2024482 -> V=1.035, theta=0.0
% INFO    : Bus 561	: V=1.0601509, theta=-8.9094872 -> V=1.035, theta=0.0
% INFO    : Bus 562	: V=1.0592776, theta=2.1921618 -> V=1.035, theta=0.0
% INFO    : Bus 563	: V=1.0673712, theta=-9.1345413 -> V=1.035, theta=0.0
% INFO    : Bus 564	: V=1.0642628, theta=-8.6588409 -> V=1.035, theta=0.0
% INFO    : Bus 565	: V=1.0625647, theta=2.5821645 -> V=1.035, theta=0.0
% INFO    : Bus 566	: V=1.0613963, theta=-9.068935 -> V=1.035, theta=0.0
% INFO    : Bus 567	: V=1.1047532, theta=-1.9650698 -> V=1.035, theta=0.0
% INFO    : Bus 568	: V=1.0681111, theta=-8.7233415 -> V=1.035, theta=0.0
% INFO    : Bus 569	: V=1.0578732, theta=-9.374695 -> V=1.035, theta=0.0
% INFO    : Bus 570	: V=1.0613102, theta=-9.0770278 -> V=1.035, theta=0.0
% INFO    : Bus 571	: V=1.0649151, theta=-8.7829177 -> V=1.035, theta=0.0
% INFO    : Bus 572	: V=1.0662837, theta=-10.214099 -> V=1.035, theta=0.0
% INFO    : Bus 573	: V=1.1029906, theta=-2.5113964 -> V=1.035, theta=0.0
% INFO    : Bus 574	: V=1.1044758, theta=-2.5318317 -> V=1.035, theta=0.0
% INFO    : Bus 575	: V=1.1048167, theta=-1.9649248 -> V=1.035, theta=0.0
% INFO    : Bus 576	: V=1.1025505, theta=-2.8338246 -> V=1.035, theta=0.0
% INFO    : Bus 577	: V=1.1029463, theta=-2.6820215 -> V=1.035, theta=0.0
% INFO    : Bus 578	: V=1.1098061, theta=-1.273161 -> V=1.035, theta=0.0
% INFO    : Bus 579	: V=1.0580217, theta=0.70619925 -> V=1.035, theta=0.0
% INFO    : Bus 580	: V=1.0659061, theta=-8.6363964 -> V=1.035, theta=0.0
% INFO    : Bus 581	: V=1.0634223, theta=-8.8332875 -> V=1.035, theta=0.0
% INFO    : Bus 582	: V=1.082524, theta=-3.5790761 -> V=1.035, theta=0.0
% INFO    : Bus 583	: V=1.0693414, theta=-12.33892 -> V=1.035, theta=0.0
% INFO    : Bus 584	: V=1.1042155, theta=-2.0022553 -> V=1.035, theta=0.0
% INFO    : Bus 585	: V=1.055736, theta=-9.1971055 -> V=1.035, theta=0.0
% INFO    : Bus 586	: V=1.0651925, theta=-9.3322421 -> V=1.035, theta=0.0
% INFO    : Bus 587	: V=1.0584209, theta=-9.443242 -> V=1.035, theta=0.0
% INFO    : Bus 588	: V=1.084878, theta=-2.6608327 -> V=1.035, theta=0.0
% INFO    : Bus 589	: V=1.0847165, theta=-2.6710596 -> V=1.035, theta=0.0
% INFO    : Bus 590	: V=1.075677, theta=-4.8575651 -> V=1.035, theta=0.0
% INFO    : Bus 591	: V=1.0836721, theta=-3.9115871 -> V=1.035, theta=0.0
% INFO    : Bus 592	: V=1.0477184, theta=-6.7933701 -> V=1.035, theta=0.0
% INFO    : Bus 593	: V=1.0818788, theta=-3.3922237 -> V=1.035, theta=0.0
% INFO    : Bus 594	: V=1.0736686, theta=-5.0014842 -> V=1.035, theta=0.0
% INFO    : Bus 595	: V=1.0735619, theta=-4.9960292 -> V=1.035, theta=0.0
% INFO    : Bus 596	: V=1.0843825, theta=-4.0285689 -> V=1.035, theta=0.0
% INFO    : Bus 597	: V=1.0722331, theta=-4.2788597 -> V=1.035, theta=0.0
% INFO    : Bus 598	: V=1.0712339, theta=-6.450311 -> V=1.035, theta=0.0
% INFO    : Bus 599	: V=1.0791168, theta=-4.3000503 -> V=1.035, theta=0.0
% INFO    : Bus 600	: V=1.0795157, theta=-4.2248894 -> V=1.035, theta=0.0
% INFO    : Bus 601	: V=1.0711903, theta=-5.607177 -> V=1.035, theta=0.0
% INFO    : Bus 602	: V=1.0851248, theta=-3.1443526 -> V=1.035, theta=0.0
% INFO    : Bus 603	: V=1.0847138, theta=-3.2806356 -> V=1.035, theta=0.0
% INFO    : Bus 604	: V=1.0583888, theta=-6.6644721 -> V=1.035, theta=0.0
% INFO    : Bus 605	: V=1.0731658, theta=-4.8759027 -> V=1.035, theta=0.0
% INFO    : Bus 606	: V=1.0851786, theta=-3.2345167 -> V=1.035, theta=0.0
% INFO    : Bus 607	: V=1.0867547, theta=-5.5992401 -> V=1.035, theta=0.0
% INFO    : Bus 608	: V=1.0873231, theta=-5.486366 -> V=1.035, theta=0.0
% INFO    : Bus 609	: V=1.0847669, theta=-3.0024942 -> V=1.035, theta=0.0
% INFO    : Bus 610	: V=1.0460738, theta=-6.7710107 -> V=1.035, theta=0.0
% INFO    : Bus 611	: V=1.0809779, theta=-4.6686826 -> V=1.035, theta=0.0
% INFO    : Bus 612	: V=1.0806102, theta=-4.6867864 -> V=1.035, theta=0.0
% INFO    : Bus 613	: V=1.0819874, theta=-4.573746 -> V=1.035, theta=0.0
% INFO    : Bus 614	: V=1.0816854, theta=-4.3687637 -> V=1.035, theta=0.0
% INFO    : Bus 615	: V=1.0807606, theta=-4.4596757 -> V=1.035, theta=0.0
% INFO    : Bus 616	: V=1.0819812, theta=-4.58333 -> V=1.035, theta=0.0
% INFO    : Bus 617	: V=1.0744413, theta=-5.0289806 -> V=1.035, theta=0.0
% INFO    : Bus 618	: V=1.0824151, theta=-4.506458 -> V=1.035, theta=0.0
% INFO    : Bus 619	: V=1.082401, theta=-4.5111327 -> V=1.035, theta=0.0
% INFO    : Bus 620	: V=1.0834858, theta=-5.6331314 -> V=1.035, theta=0.0
% INFO    : Bus 621	: V=1.0817996, theta=-4.6016507 -> V=1.035, theta=0.0
% INFO    : Bus 622	: V=1.0694002, theta=-4.7243985 -> V=1.035, theta=0.0
% INFO    : Bus 623	: V=1.0703654, theta=-4.2925847 -> V=1.035, theta=0.0
% INFO    : Bus 624	: V=1.0689958, theta=-4.8370129 -> V=1.035, theta=0.0
% INFO    : Bus 625	: V=1.0655997, theta=-5.8199663 -> V=1.035, theta=0.0
% INFO    : Bus 626	: V=1.0873667, theta=-5.8537335 -> V=1.035, theta=0.0
% INFO    : Bus 627	: V=1.0949378, theta=-1.3394386 -> V=1.035, theta=0.0
% INFO    : Bus 628	: V=1.0786205, theta=-4.1532285 -> V=1.035, theta=0.0
% INFO    : Bus 629	: V=1.0650256, theta=-6.8412096 -> V=1.035, theta=0.0
% INFO    : Bus 630	: V=1.0911106, theta=-4.6076653 -> V=1.035, theta=0.0
% INFO    : Bus 631	: V=1.0895425, theta=-3.3293292 -> V=1.035, theta=0.0
% INFO    : Bus 632	: V=1.0799535, theta=-3.9369848 -> V=1.035, theta=0.0
% INFO    : Bus 633	: V=1.0926732, theta=-4.3339613 -> V=1.035, theta=0.0
% INFO    : Bus 634	: V=1.0595347, theta=-6.6112949 -> V=1.035, theta=0.0
% INFO    : Bus 635	: V=1.0726499, theta=-4.1091851 -> V=1.035, theta=0.0
% INFO    : Bus 636	: V=1.0725974, theta=-4.0919742 -> V=1.035, theta=0.0
% INFO    : Bus 637	: V=1.0788255, theta=-4.1434384 -> V=1.035, theta=0.0
% INFO    : Bus 638	: V=1.0676859, theta=-5.4375371 -> V=1.035, theta=0.0
% INFO    : Bus 639	: V=1.0853589, theta=-3.1642906 -> V=1.035, theta=0.0
% INFO    : Bus 640	: V=1.0444872, theta=-6.7799382 -> V=1.035, theta=0.0
% INFO    : Bus 641	: V=1.0736295, theta=-5.4000583 -> V=1.035, theta=0.0
% INFO    : Bus 642	: V=1.0891734, theta=-2.9289798 -> V=1.035, theta=0.0
% INFO    : Bus 643	: V=1.0694317, theta=-5.4848561 -> V=1.035, theta=0.0
% INFO    : Bus 644	: V=1.0825806, theta=-5.1965179 -> V=1.035, theta=0.0
% INFO    : Bus 645	: V=1.0818426, theta=-5.2804008 -> V=1.035, theta=0.0
% INFO    : Bus 646	: V=1.069828, theta=-4.6964672 -> V=1.035, theta=0.0
% INFO    : Bus 647	: V=1.0866864, theta=-2.4847447 -> V=1.035, theta=0.0
% INFO    : Bus 648	: V=1.0732564, theta=-4.8682003 -> V=1.035, theta=0.0
% INFO    : Bus 649	: V=1.0738756, theta=-3.8545249 -> V=1.035, theta=0.0
% INFO    : Bus 650	: V=1.0807004, theta=-4.4838569 -> V=1.035, theta=0.0
% INFO    : Bus 651	: V=1.0726729, theta=-4.8484577 -> V=1.035, theta=0.0
% INFO    : Bus 652	: V=1.0774331, theta=-5.6859657 -> V=1.035, theta=0.0
% INFO    : Bus 653	: V=1.0711652, theta=-4.426666 -> V=1.035, theta=0.0
% INFO    : Bus 654	: V=1.0809723, theta=-4.0971156 -> V=1.035, theta=0.0
% INFO    : Bus 655	: V=1.0758774, theta=-5.6269375 -> V=1.035, theta=0.0
% INFO    : Bus 656	: V=1.0763132, theta=-5.6939274 -> V=1.035, theta=0.0
% INFO    : Bus 657	: V=1.0759649, theta=-5.6854149 -> V=1.035, theta=0.0
% INFO    : Bus 658	: V=1.0757903, theta=-5.7001046 -> V=1.035, theta=0.0
% INFO    : Bus 659	: V=1.0661071, theta=-6.3451829 -> V=1.035, theta=0.0
% INFO    : Bus 660	: V=1.0625439, theta=-6.553491 -> V=1.035, theta=0.0
% INFO    : Bus 661	: V=1.0868165, theta=-5.7376496 -> V=1.035, theta=0.0
% INFO    : Bus 662	: V=1.081138, theta=-4.8167879 -> V=1.035, theta=0.0
% INFO    : Bus 663	: V=1.0740881, theta=-4.617626 -> V=1.035, theta=0.0
% INFO    : Bus 664	: V=1.0728065, theta=-5.5789959 -> V=1.035, theta=0.0
% INFO    : Bus 665	: V=1.068571, theta=-3.7077575 -> V=1.035, theta=0.0
% INFO    : Bus 666	: V=1.0686787, theta=-3.7335396 -> V=1.035, theta=0.0
% INFO    : Bus 667	: V=1.0763312, theta=-5.7425583 -> V=1.035, theta=0.0
% INFO    : Bus 668	: V=1.0758315, theta=-5.5834987 -> V=1.035, theta=0.0
% INFO    : Bus 669	: V=1.0527338, theta=-6.655479 -> V=1.035, theta=0.0
% INFO    : Bus 670	: V=1.0449228, theta=-6.6828935 -> V=1.035, theta=0.0
% INFO    : Bus 671	: V=1.0523822, theta=-6.6655909 -> V=1.035, theta=0.0
% INFO    : Bus 672	: V=1.0534003, theta=-6.6409096 -> V=1.035, theta=0.0
% INFO    : Bus 673	: V=1.0472821, theta=-6.7138072 -> V=1.035, theta=0.0
% INFO    : Bus 674	: V=1.0675356, theta=-5.2935187 -> V=1.035, theta=0.0
% INFO    : Bus 675	: V=1.0674256, theta=-5.2586106 -> V=1.035, theta=0.0
% INFO    : Bus 676	: V=1.0798598, theta=-4.4164243 -> V=1.035, theta=0.0
% INFO    : Bus 677	: V=1.0673852, theta=-5.2430505 -> V=1.035, theta=0.0
% INFO    : Bus 678	: V=1.0877527, theta=-5.8199972 -> V=1.035, theta=0.0
% INFO    : Bus 679	: V=1.0758311, theta=-5.7482175 -> V=1.035, theta=0.0
% INFO    : Bus 680	: V=1.0686966, theta=-4.1105871 -> V=1.035, theta=0.0
% INFO    : Bus 681	: V=1.0660688, theta=-5.5145313 -> V=1.035, theta=0.0
% INFO    : Bus 682	: V=1.067836, theta=-5.4053699 -> V=1.035, theta=0.0
% INFO    : Bus 683	: V=1.0850625, theta=-3.742445 -> V=1.035, theta=0.0
% INFO    : Bus 684	: V=1.0854392, theta=-3.8550943 -> V=1.035, theta=0.0
% INFO    : Bus 685	: V=1.087797, theta=-2.6684327 -> V=1.035, theta=0.0
% INFO    : Bus 686	: V=1.0881238, theta=-2.228794 -> V=1.035, theta=0.0
% INFO    : Bus 687	: V=1.08819, theta=-2.2441059 -> V=1.035, theta=0.0
% INFO    : Bus 688	: V=1.0869455, theta=-2.0019733 -> V=1.035, theta=0.0
% INFO    : Bus 689	: V=1.054162, theta=-6.8186571 -> V=1.035, theta=0.0
% INFO    : Bus 690	: V=1.086241, theta=-2.0988994 -> V=1.035, theta=0.0
% INFO    : Bus 691	: V=1.0876203, theta=-3.1156288 -> V=1.035, theta=0.0
% INFO    : Bus 692	: V=1.0875515, theta=-3.1130802 -> V=1.035, theta=0.0
% INFO    : Bus 693	: V=1.088024, theta=-3.1609761 -> V=1.035, theta=0.0
% INFO    : Bus 694	: V=1.0889134, theta=-3.2657637 -> V=1.035, theta=0.0
% INFO    : Bus 695	: V=1.0733819, theta=-5.4146453 -> V=1.035, theta=0.0
% INFO    : Bus 696	: V=1.083437, theta=-3.9923464 -> V=1.035, theta=0.0
% INFO    : Bus 697	: V=1.0896246, theta=-3.2708551 -> V=1.035, theta=0.0
% INFO    : Bus 698	: V=1.0894817, theta=-3.2715181 -> V=1.035, theta=0.0
% INFO    : Bus 699	: V=1.0885836, theta=-3.4732692 -> V=1.035, theta=0.0
% INFO    : Bus 700	: V=1.0884113, theta=-3.2285564 -> V=1.035, theta=0.0
% INFO    : Bus 701	: V=1.0840009, theta=-2.7284792 -> V=1.035, theta=0.0
% INFO    : Bus 702	: V=1.0877995, theta=-3.0218064 -> V=1.035, theta=0.0
% INFO    : Bus 703	: V=1.0878921, theta=-3.1050956 -> V=1.035, theta=0.0
% INFO    : Bus 704	: V=1.0839408, theta=-2.7363777 -> V=1.035, theta=0.0
% INFO    : Bus 705	: V=1.0842612, theta=-2.7084756 -> V=1.035, theta=0.0
% INFO    : Bus 706	: V=1.0875236, theta=-3.1012861 -> V=1.035, theta=0.0
% INFO    : Bus 707	: V=1.0808123, theta=-4.4634104 -> V=1.035, theta=0.0
% INFO    : Bus 708	: V=1.0812549, theta=-4.4393536 -> V=1.035, theta=0.0
% INFO    : Bus 709	: V=1.0854794, theta=-4.1608803 -> V=1.035, theta=0.0
% INFO    : Bus 710	: V=1.0893832, theta=-5.8153022 -> V=1.035, theta=0.0
% INFO    : Bus 711	: V=1.080111, theta=-3.8428297 -> V=1.035, theta=0.0
% INFO    : Bus 712	: V=1.0602329, theta=-6.4830619 -> V=1.035, theta=0.0
% INFO    : Bus 713	: V=1.0752589, theta=-4.1476502 -> V=1.035, theta=0.0
% INFO    : Bus 714	: V=1.067253, theta=-6.1403316 -> V=1.035, theta=0.0
% INFO    : Bus 715	: V=1.0787348, theta=-3.7677542 -> V=1.035, theta=0.0
% INFO    : Bus 716	: V=1.0787707, theta=-3.7632392 -> V=1.035, theta=0.0
% INFO    : Bus 717	: V=1.086368, theta=-4.4636475 -> V=1.035, theta=0.0
% INFO    : Bus 718	: V=1.0724377, theta=-5.9210489 -> V=1.035, theta=0.0
% INFO    : Bus 719	: V=1.0809929, theta=-5.4942683 -> V=1.035, theta=0.0
% INFO    : Bus 720	: V=1.0678839, theta=-5.661277 -> V=1.035, theta=0.0
% INFO    : Bus 721	: V=1.0757496, theta=-4.3622044 -> V=1.035, theta=0.0
% INFO    : Bus 722	: V=1.0769576, theta=-4.4819463 -> V=1.035, theta=0.0
% INFO    : Bus 723	: V=1.0649445, theta=-6.47888 -> V=1.035, theta=0.0
% INFO    : Bus 724	: V=1.077881, theta=-4.7876696 -> V=1.035, theta=0.0
% INFO    : Bus 725	: V=1.0842037, theta=-4.076082 -> V=1.035, theta=0.0
% INFO    : Bus 726	: V=1.0722344, theta=-5.6491011 -> V=1.035, theta=0.0
% INFO    : Bus 727	: V=1.0822709, theta=-3.6264978 -> V=1.035, theta=0.0
% INFO    : Bus 728	: V=1.0796273, theta=-4.6508269 -> V=1.035, theta=0.0
% INFO    : Bus 729	: V=1.0714004, theta=-5.8488017 -> V=1.035, theta=0.0
% INFO    : Bus 730	: V=1.0774452, theta=-5.1580241 -> V=1.035, theta=0.0
% INFO    : Bus 731	: V=1.0741733, theta=-5.3992308 -> V=1.035, theta=0.0
% INFO    : Bus 732	: V=1.0742658, theta=-5.3839198 -> V=1.035, theta=0.0
% INFO    : Bus 733	: V=1.0857152, theta=-4.3392239 -> V=1.035, theta=0.0
% INFO    : Bus 734	: V=1.0136623, theta=-6.3437637 -> V=1.035, theta=0.0
% INFO    : Bus 735	: V=1.0140322, theta=-6.3266659 -> V=1.035, theta=0.0
% INFO    : Bus 736	: V=1.0731164, theta=-5.5520254 -> V=1.035, theta=0.0
% INFO    : Bus 737	: V=1.0727452, theta=-5.6497241 -> V=1.035, theta=0.0
% INFO    : Bus 738	: V=1.0759215, theta=-4.8312297 -> V=1.035, theta=0.0
% INFO    : Bus 739	: V=1.0901729, theta=-3.044686 -> V=1.035, theta=0.0
% INFO    : Bus 740	: V=1.070949, theta=-5.5574661 -> V=1.035, theta=0.0
% INFO    : Bus 741	: V=1.0957407, theta=-3.7458166 -> V=1.035, theta=0.0
% INFO    : Bus 742	: V=1.0958467, theta=-3.7645625 -> V=1.035, theta=0.0
% INFO    : Bus 743	: V=1.0867422, theta=-5.7253826 -> V=1.035, theta=0.0
% INFO    : Bus 744	: V=1.0697425, theta=-4.4951178 -> V=1.035, theta=0.0
% INFO    : Bus 745	: V=1.0712216, theta=-4.7548042 -> V=1.035, theta=0.0
% INFO    : Bus 746	: V=1.0730079, theta=-4.8240048 -> V=1.035, theta=0.0
% INFO    : Bus 747	: V=1.0729412, theta=-4.7891488 -> V=1.035, theta=0.0
% INFO    : Bus 748	: V=1.0813782, theta=-3.7113633 -> V=1.035, theta=0.0
% INFO    : Bus 749	: V=1.080929, theta=-3.7472743 -> V=1.035, theta=0.0
% INFO    : Bus 750	: V=1.0732189, theta=-4.0772682 -> V=1.035, theta=0.0
% INFO    : Bus 751	: V=1.0586925, theta=-6.6168869 -> V=1.035, theta=0.0
% INFO    : Bus 752	: V=1.0632629, theta=-5.9771267 -> V=1.035, theta=0.0
% INFO    : Bus 753	: V=1.0715376, theta=-4.9996201 -> V=1.035, theta=0.0
% INFO    : Bus 754	: V=1.0824991, theta=-4.4207098 -> V=1.035, theta=0.0
% INFO    : Bus 755	: V=1.0583786, theta=-6.6774547 -> V=1.035, theta=0.0
% INFO    : Bus 756	: V=1.0602388, theta=-6.4777409 -> V=1.035, theta=0.0
% INFO    : Bus 757	: V=1.0588507, theta=-6.5926108 -> V=1.035, theta=0.0
% INFO    : Bus 758	: V=1.0726513, theta=-5.1390926 -> V=1.035, theta=0.0
% INFO    : Bus 759	: V=1.0801496, theta=-5.4120364 -> V=1.035, theta=0.0
% INFO    : Bus 760	: V=1.0802484, theta=-5.4038759 -> V=1.035, theta=0.0
% INFO    : Bus 761	: V=1.0781416, theta=-4.2661132 -> V=1.035, theta=0.0
% INFO    : Bus 762	: V=1.072487, theta=-5.1292777 -> V=1.035, theta=0.0
% INFO    : Bus 763	: V=1.0690166, theta=-4.8319666 -> V=1.035, theta=0.0
% INFO    : Bus 764	: V=1.0762578, theta=-3.589181 -> V=1.035, theta=0.0
% INFO    : Bus 765	: V=1.0811285, theta=-4.5166132 -> V=1.035, theta=0.0
% INFO    : Bus 766	: V=1.0698812, theta=-5.0585403 -> V=1.035, theta=0.0
% INFO    : Bus 767	: V=1.0739399, theta=-4.4738183 -> V=1.035, theta=0.0
% INFO    : Bus 768	: V=1.0722759, theta=-5.4210017 -> V=1.035, theta=0.0
% INFO    : Bus 769	: V=1.0755833, theta=-5.0125685 -> V=1.035, theta=0.0
% INFO    : Bus 770	: V=1.0755439, theta=-5.0138867 -> V=1.035, theta=0.0
% INFO    : Bus 771	: V=1.0731302, theta=-5.0122685 -> V=1.035, theta=0.0
% INFO    : Bus 772	: V=1.0736123, theta=-5.032127 -> V=1.035, theta=0.0
% INFO    : Bus 773	: V=1.0700507, theta=-5.0888476 -> V=1.035, theta=0.0
% INFO    : Bus 774	: V=1.0934103, theta=-2.0158497 -> V=1.035, theta=0.0
% INFO    : Bus 775	: V=1.0676795, theta=-4.5525455 -> V=1.035, theta=0.0
% INFO    : Bus 776	: V=1.0710446, theta=-4.8007563 -> V=1.035, theta=0.0
% INFO    : Bus 777	: V=1.0736559, theta=-4.6101322 -> V=1.035, theta=0.0
% INFO    : Bus 778	: V=1.0725842, theta=-4.9467422 -> V=1.035, theta=0.0
% INFO    : Bus 779	: V=1.0696493, theta=-4.3478261 -> V=1.035, theta=0.0
% INFO    : Bus 780	: V=1.0696614, theta=-4.3555373 -> V=1.035, theta=0.0
% INFO    : Bus 781	: V=1.073126, theta=-5.1207492 -> V=1.035, theta=0.0
% INFO    : Bus 782	: V=1.0756818, theta=-3.6628569 -> V=1.035, theta=0.0
% INFO    : Bus 783	: V=1.0732755, theta=-4.8860084 -> V=1.035, theta=0.0
% INFO    : Bus 784	: V=1.0764125, theta=-5.1898851 -> V=1.035, theta=0.0
% INFO    : Bus 785	: V=1.094864, theta=-1.3489392 -> V=1.035, theta=0.0
% INFO    : Bus 786	: V=1.0849939, theta=-5.6346759 -> V=1.035, theta=0.0
% INFO    : Bus 787	: V=1.0863641, theta=-3.3001648 -> V=1.035, theta=0.0
% INFO    : Bus 788	: V=1.085821, theta=-3.3022472 -> V=1.035, theta=0.0
% INFO    : Bus 789	: V=1.0716633, theta=-5.4055372 -> V=1.035, theta=0.0
% INFO    : Bus 790	: V=1.0853104, theta=-3.2750341 -> V=1.035, theta=0.0
% INFO    : Bus 791	: V=1.0855548, theta=-4.865817 -> V=1.035, theta=0.0
% INFO    : Bus 792	: V=1.072365, theta=-5.349713 -> V=1.035, theta=0.0
% INFO    : Bus 793	: V=1.0536063, theta=-6.7847346 -> V=1.035, theta=0.0
% INFO    : Bus 794	: V=1.0555661, theta=-6.6524202 -> V=1.035, theta=0.0
% INFO    : Bus 795	: V=1.0818742, theta=-3.5604063 -> V=1.035, theta=0.0
% INFO    : Bus 796	: V=1.0757857, theta=-3.5773178 -> V=1.035, theta=0.0
% INFO    : Bus 797	: V=1.0553313, theta=-6.8109761 -> V=1.035, theta=0.0
% INFO    : Bus 798	: V=1.0709965, theta=-5.585387 -> V=1.035, theta=0.0
% INFO    : Bus 799	: V=1.0688708, theta=-5.4698955 -> V=1.035, theta=0.0
% INFO    : Bus 800	: V=1.0710295, theta=-5.5274126 -> V=1.035, theta=0.0
% INFO    : Bus 801	: V=1.0713138, theta=-4.8629253 -> V=1.035, theta=0.0
% INFO    : Bus 802	: V=1.0934552, theta=-4.2062692 -> V=1.035, theta=0.0
% INFO    : Bus 803	: V=1.072211, theta=-5.5974033 -> V=1.035, theta=0.0
% INFO    : Bus 804	: V=1.0843427, theta=-4.0131339 -> V=1.035, theta=0.0
% INFO    : Bus 805	: V=1.0540797, theta=-6.7594102 -> V=1.035, theta=0.0
% INFO    : Bus 806	: V=1.0891617, theta=-5.0846665 -> V=1.035, theta=0.0
% INFO    : Bus 807	: V=1.0722288, theta=-5.5941509 -> V=1.035, theta=0.0
% INFO    : Bus 808	: V=1.0779203, theta=-4.8302813 -> V=1.035, theta=0.0
% INFO    : Bus 809	: V=1.0929948, theta=-2.3565561 -> V=1.035, theta=0.0
% INFO    : Bus 810	: V=1.0627062, theta=-5.8956246 -> V=1.035, theta=0.0
% INFO    : Bus 811	: V=1.0718418, theta=-5.621215 -> V=1.035, theta=0.0
% INFO    : Bus 812	: V=1.077864, theta=-4.8520835 -> V=1.035, theta=0.0
% INFO    : Bus 813	: V=1.0777994, theta=-4.8409161 -> V=1.035, theta=0.0
% INFO    : Bus 814	: V=1.0785079, theta=-3.9957726 -> V=1.035, theta=0.0
% INFO    : Bus 815	: V=1.0805003, theta=-3.9904075 -> V=1.035, theta=0.0
% INFO    : Bus 816	: V=1.0799817, theta=-4.3039906 -> V=1.035, theta=0.0
% INFO    : Bus 817	: V=1.070104, theta=-4.799749 -> V=1.035, theta=0.0
% INFO    : Bus 818	: V=1.0706143, theta=-4.6180095 -> V=1.035, theta=0.0
% INFO    : Bus 819	: V=1.0792716, theta=-4.0518204 -> V=1.035, theta=0.0
% INFO    : Bus 820	: V=1.0734294, theta=-4.0141178 -> V=1.035, theta=0.0
% INFO    : Bus 821	: V=1.0702983, theta=-4.8280617 -> V=1.035, theta=0.0
% INFO    : Bus 822	: V=1.0547906, theta=-6.8363003 -> V=1.035, theta=0.0
% INFO    : Bus 823	: V=1.0666462, theta=-5.467175 -> V=1.035, theta=0.0
% INFO    : Bus 824	: V=1.0897027, theta=-2.6803719 -> V=1.035, theta=0.0
% INFO    : Bus 825	: V=1.088832, theta=-1.348231 -> V=1.035, theta=0.0
% INFO    : Bus 826	: V=1.0803015, theta=-5.3980887 -> V=1.035, theta=0.0
% INFO    : Bus 827	: V=1.0877758, theta=-3.8395313 -> V=1.035, theta=0.0
% INFO    : Bus 828	: V=1.0738728, theta=-5.6343264 -> V=1.035, theta=0.0
% INFO    : Bus 829	: V=1.09017, theta=-4.3730327 -> V=1.035, theta=0.0
% INFO    : Bus 830	: V=1.0842025, theta=-2.7176328 -> V=1.035, theta=0.0
% INFO    : Bus 831	: V=1.0710125, theta=-5.4743807 -> V=1.035, theta=0.0
% INFO    : Bus 832	: V=1.0874687, theta=-5.8013853 -> V=1.035, theta=0.0
% INFO    : Bus 833	: V=1.0737702, theta=-3.7199282 -> V=1.035, theta=0.0
% INFO    : Bus 834	: V=1.0537561, theta=-6.8017331 -> V=1.035, theta=0.0
% INFO    : Bus 835	: V=1.084242, theta=-3.561361 -> V=1.035, theta=0.0
% INFO    : Bus 836	: V=1.0885514, theta=-2.8755272 -> V=1.035, theta=0.0
% INFO    : Bus 837	: V=1.0760083, theta=-3.7815016 -> V=1.035, theta=0.0
% INFO    : Bus 838	: V=1.0743669, theta=-3.7489665 -> V=1.035, theta=0.0
% INFO    : Bus 839	: V=1.0710873, theta=-5.6012004 -> V=1.035, theta=0.0
% INFO    : Bus 840	: V=1.0740226, theta=-5.1800572 -> V=1.035, theta=0.0
% INFO    : Bus 841	: V=1.1126851, theta=-4.1903331 -> V=1.035, theta=0.0
% INFO    : Bus 842	: V=1.1038827, theta=-4.0644753 -> V=1.035, theta=0.0
% INFO    : Bus 843	: V=1.0797922, theta=-5.4014756 -> V=1.035, theta=0.0
% INFO    : Bus 844	: V=1.0819579, theta=-5.4498198 -> V=1.035, theta=0.0
% INFO    : Bus 845	: V=1.0796068, theta=-5.4048644 -> V=1.035, theta=0.0
% INFO    : Bus 846	: V=1.0801488, theta=-5.3791108 -> V=1.035, theta=0.0
% INFO    : Bus 847	: V=1.0928754, theta=-7.3644916 -> V=1.035, theta=0.0
% INFO    : Bus 848	: V=1.0928584, theta=-7.3597916 -> V=1.035, theta=0.0
% INFO    : Bus 849	: V=1.0999783, theta=-5.578946 -> V=1.035, theta=0.0
% INFO    : Bus 850	: V=1.0901972, theta=-4.1639489 -> V=1.035, theta=0.0
% INFO    : Bus 851	: V=1.0901471, theta=-4.1639915 -> V=1.035, theta=0.0
% INFO    : Bus 852	: V=1.0952647, theta=-6.6221736 -> V=1.035, theta=0.0
% INFO    : Bus 853	: V=1.0952619, theta=-6.6178395 -> V=1.035, theta=0.0
% INFO    : Bus 854	: V=1.0952667, theta=-6.6126572 -> V=1.035, theta=0.0
% INFO    : Bus 855	: V=1.1005949, theta=-2.6857828 -> V=1.035, theta=0.0
% INFO    : Bus 856	: V=1.1005954, theta=-2.6904524 -> V=1.035, theta=0.0
% INFO    : Bus 857	: V=1.1078397, theta=-5.8422931 -> V=1.035, theta=0.0
% INFO    : Bus 858	: V=1.1078669, theta=-5.8371216 -> V=1.035, theta=0.0
% INFO    : Bus 859	: V=1.107741, theta=-5.8555814 -> V=1.035, theta=0.0
% INFO    : Bus 860	: V=1.1077249, theta=-5.8519055 -> V=1.035, theta=0.0
% INFO    : Bus 861	: V=1.0911259, theta=-4.0534204 -> V=1.035, theta=0.0
% INFO    : Bus 862	: V=1.0911163, theta=-4.0565555 -> V=1.035, theta=0.0
% INFO    : Bus 863	: V=1.0819735, theta=-5.4500834 -> V=1.035, theta=0.0
% INFO    : Bus 864	: V=1.091854, theta=-5.8267568 -> V=1.035, theta=0.0
% INFO    : Bus 865	: V=1.0918272, theta=-5.8311604 -> V=1.035, theta=0.0
% INFO    : Bus 866	: V=1.1015623, theta=-6.3935571 -> V=1.035, theta=0.0
% INFO    : Bus 867	: V=1.0990752, theta=-6.6356363 -> V=1.035, theta=0.0
% INFO    : Bus 868	: V=1.0990752, theta=-6.6356356 -> V=1.035, theta=0.0
% INFO    : Bus 869	: V=1.0965193, theta=-3.9548691 -> V=1.035, theta=0.0
% INFO    : Bus 870	: V=1.096513, theta=-3.9552845 -> V=1.035, theta=0.0
% INFO    : Bus 871	: V=1.0899096, theta=-5.7047368 -> V=1.035, theta=0.0
% INFO    : Bus 872	: V=1.0899051, theta=-5.6999443 -> V=1.035, theta=0.0
% INFO    : Bus 873	: V=1.0824511, theta=-6.3840857 -> V=1.035, theta=0.0
% INFO    : Bus 874	: V=1.0836039, theta=-5.5895703 -> V=1.035, theta=0.0
% INFO    : Bus 875	: V=1.0824577, theta=-6.3836969 -> V=1.035, theta=0.0
% INFO    : Bus 876	: V=1.1019152, theta=-5.3538312 -> V=1.035, theta=0.0
% INFO    : Bus 877	: V=1.101909, theta=-5.3537331 -> V=1.035, theta=0.0
% INFO    : Bus 878	: V=1.1062335, theta=-3.6632305 -> V=1.035, theta=0.0
% INFO    : Bus 879	: V=1.1041221, theta=-3.9731932 -> V=1.035, theta=0.0
% INFO    : Bus 880	: V=1.0932296, theta=-6.3479732 -> V=1.035, theta=0.0
% INFO    : Bus 881	: V=1.1034746, theta=-2.773489 -> V=1.035, theta=0.0
% INFO    : Bus 882	: V=1.1037761, theta=-2.7535901 -> V=1.035, theta=0.0
% INFO    : Bus 883	: V=1.0823103, theta=-6.8049441 -> V=1.035, theta=0.0
% INFO    : Bus 884	: V=1.0823285, theta=-6.8074988 -> V=1.035, theta=0.0
% INFO    : Bus 885	: V=1.1032156, theta=-5.3895332 -> V=1.035, theta=0.0
% INFO    : Bus 886	: V=1.1031939, theta=-5.386406 -> V=1.035, theta=0.0
% INFO    : Bus 887	: V=1.0949826, theta=-4.0446956 -> V=1.035, theta=0.0
% INFO    : Bus 888	: V=1.0942853, theta=-4.0778174 -> V=1.035, theta=0.0
% INFO    : Bus 889	: V=1.0950034, theta=-4.0437668 -> V=1.035, theta=0.0
% INFO    : Bus 890	: V=1.0942944, theta=-4.0774096 -> V=1.035, theta=0.0
% INFO    : Bus 891	: V=1.1096426, theta=-0.19558924 -> V=1.035, theta=0.0
% INFO    : Bus 892	: V=1.1096123, theta=-0.18800951 -> V=1.035, theta=0.0
% INFO    : Bus 893	: V=1.0941537, theta=-6.4383255 -> V=1.035, theta=0.0
% INFO    : Bus 894	: V=1.0943256, theta=-6.4154002 -> V=1.035, theta=0.0
% INFO    : Bus 895	: V=1.0912032, theta=-4.1733963 -> V=1.035, theta=0.0
% INFO    : Bus 896	: V=1.0912651, theta=-4.1716323 -> V=1.035, theta=0.0
% INFO    : Bus 897	: V=1.0977617, theta=-3.8479697 -> V=1.035, theta=0.0
% INFO    : Bus 898	: V=1.0960627, theta=-4.1094744 -> V=1.035, theta=0.0
% INFO    : Bus 899	: V=1.0981748, theta=-3.8234374 -> V=1.035, theta=0.0
% INFO    : Bus 900	: V=1.1023233, theta=-2.1612193 -> V=1.035, theta=0.0
% INFO    : Bus 901	: V=1.0998334, theta=-3.1409139 -> V=1.035, theta=0.0
% INFO    : Bus 902	: V=1.0978942, theta=-3.8500413 -> V=1.035, theta=0.0
% INFO    : Bus 903	: V=1.099616, theta=-2.8645493 -> V=1.035, theta=0.0
% INFO    : Bus 904	: V=1.0996068, theta=-2.8636993 -> V=1.035, theta=0.0
% INFO    : Bus 905	: V=1.082699, theta=-6.8237108 -> V=1.035, theta=0.0
% INFO    : Bus 906	: V=1.0827327, theta=-6.8232405 -> V=1.035, theta=0.0
% INFO    : Bus 907	: V=1.0915134, theta=-4.4126555 -> V=1.035, theta=0.0
% INFO    : Bus 908	: V=1.0915134, theta=-4.4126555 -> V=1.035, theta=0.0
% INFO    : Bus 909	: V=1.1102126, theta=-4.3830476 -> V=1.035, theta=0.0
% INFO    : Bus 910	: V=1.1044642, theta=-4.0387115 -> V=1.035, theta=0.0
% INFO    : Bus 911	: V=1.1031486, theta=-5.4049322 -> V=1.035, theta=0.0
% INFO    : Bus 912	: V=1.103255, theta=-5.3874518 -> V=1.035, theta=0.0
% INFO    : Bus 913	: V=1.0986121, theta=-5.0142326 -> V=1.035, theta=0.0
% INFO    : Bus 914	: V=1.0982346, theta=-4.7764948 -> V=1.035, theta=0.0
% INFO    : Bus 915	: V=1.0982001, theta=-4.7775612 -> V=1.035, theta=0.0
% INFO    : Bus 916	: V=1.0985333, theta=-5.0184256 -> V=1.035, theta=0.0
% INFO    : Bus 917	: V=1.0932692, theta=-5.7293094 -> V=1.035, theta=0.0
% INFO    : Bus 918	: V=1.0932526, theta=-5.7352982 -> V=1.035, theta=0.0
% INFO    : Bus 919	: V=1.0913077, theta=-4.0329857 -> V=1.035, theta=0.0
% INFO    : Bus 920	: V=1.0912998, theta=-4.0350028 -> V=1.035, theta=0.0
% INFO    : Bus 921	: V=1.1028524, theta=-6.1457861 -> V=1.035, theta=0.0
% INFO    : Bus 922	: V=1.1026695, theta=-6.2470034 -> V=1.035, theta=0.0
% INFO    : Bus 923	: V=1.0973229, theta=-3.6086351 -> V=1.035, theta=0.0
% INFO    : Bus 924	: V=1.0972449, theta=-3.601423 -> V=1.035, theta=0.0
% INFO    : Bus 925	: V=1.097338, theta=-3.606448 -> V=1.035, theta=0.0
% INFO    : Bus 926	: V=1.097244, theta=-3.6014069 -> V=1.035, theta=0.0
% INFO    : Bus 927	: V=1.1035268, theta=-2.0357817 -> V=1.035, theta=0.0
% INFO    : Bus 928	: V=1.1035265, theta=-2.0387028 -> V=1.035, theta=0.0
% INFO    : Bus 929	: V=1.1052464, theta=-4.9319968 -> V=1.035, theta=0.0
% INFO    : Bus 930	: V=1.1084883, theta=-4.5754776 -> V=1.035, theta=0.0
% INFO    : Bus 931	: V=1.0819701, theta=-6.5198826 -> V=1.035, theta=0.0
% INFO    : Bus 932	: V=1.0819537, theta=-6.518744 -> V=1.035, theta=0.0
% INFO    : Bus 933	: V=1.0948006, theta=-6.5094873 -> V=1.035, theta=0.0
% INFO    : Bus 934	: V=1.0947993, theta=-6.5138294 -> V=1.035, theta=0.0
% INFO    : Bus 935	: V=1.0909682, theta=-7.4180573 -> V=1.035, theta=0.0
% INFO    : Bus 936	: V=1.0909836, theta=-7.4186764 -> V=1.035, theta=0.0
% INFO    : Bus 937	: V=1.0970719, theta=-3.622353 -> V=1.035, theta=0.0
% INFO    : Bus 938	: V=1.0970651, theta=-3.6222473 -> V=1.035, theta=0.0
% INFO    : Bus 939	: V=1.0964943, theta=-5.4433574 -> V=1.035, theta=0.0
% INFO    : Bus 940	: V=1.0965159, theta=-5.4483543 -> V=1.035, theta=0.0
% INFO    : Bus 941	: V=1.1091275, theta=-4.4053141 -> V=1.035, theta=0.0
% INFO    : Bus 942	: V=1.1091183, theta=-4.4075698 -> V=1.035, theta=0.0
% INFO    : Bus 943	: V=1.1089462, theta=-5.6646453 -> V=1.035, theta=0.0
% INFO    : Bus 944	: V=1.1012736, theta=-6.5531612 -> V=1.035, theta=0.0
% INFO    : Bus 945	: V=1.1090702, theta=-5.6514919 -> V=1.035, theta=0.0
% INFO    : Bus 946	: V=1.098612, theta=-5.014229 -> V=1.035, theta=0.0
% INFO    : Bus 947	: V=1.0982985, theta=-4.7723639 -> V=1.035, theta=0.0
% INFO    : Bus 948	: V=1.0982461, theta=-3.7685056 -> V=1.035, theta=0.0
% INFO    : Bus 949	: V=1.0982754, theta=-3.7651612 -> V=1.035, theta=0.0
% INFO    : Bus 950	: V=1.0996185, theta=-2.8366549 -> V=1.035, theta=0.0
% INFO    : Bus 951	: V=1.0998633, theta=-2.8126149 -> V=1.035, theta=0.0
% INFO    : Bus 952	: V=1.1008237, theta=-3.151719 -> V=1.035, theta=0.0
% INFO    : Bus 953	: V=1.1008646, theta=-3.1497133 -> V=1.035, theta=0.0
% INFO    : Bus 954	: V=1.101911, theta=-5.3432857 -> V=1.035, theta=0.0
% INFO    : Bus 955	: V=1.1019037, theta=-5.3454561 -> V=1.035, theta=0.0
% INFO    : Bus 956	: V=1.0917258, theta=-5.920936 -> V=1.035, theta=0.0
% INFO    : Bus 957	: V=1.0917378, theta=-5.9151393 -> V=1.035, theta=0.0
% INFO    : Bus 958	: V=1.1006127, theta=-2.6860713 -> V=1.035, theta=0.0
% INFO    : Bus 959	: V=1.1006132, theta=-2.6907147 -> V=1.035, theta=0.0
% INFO    : Bus 960	: V=1.0792586, theta=-6.1363 -> V=1.035, theta=0.0
% INFO    : Bus 961	: V=1.0792431, theta=-6.1400285 -> V=1.035, theta=0.0
% INFO    : Bus 962	: V=1.0974142, theta=-3.7856642 -> V=1.035, theta=0.0
% INFO    : Bus 963	: V=1.0974047, theta=-3.7844022 -> V=1.035, theta=0.0
% INFO    : Bus 964	: V=1.1023058, theta=-2.2574147 -> V=1.035, theta=0.0
% INFO    : Bus 965	: V=1.1023086, theta=-2.2579806 -> V=1.035, theta=0.0
% INFO    : Bus 966	: V=1.0969322, theta=-3.7431006 -> V=1.035, theta=0.0
% INFO    : Bus 967	: V=1.0969301, theta=-3.7393776 -> V=1.035, theta=0.0
% INFO    : Bus 968	: V=1.1090435, theta=-5.6546617 -> V=1.035, theta=0.0
% INFO    : Bus 969	: V=1.1090056, theta=-5.6651385 -> V=1.035, theta=0.0
% INFO    : Bus 970	: V=1.1017018, theta=-5.6279126 -> V=1.035, theta=0.0
% INFO    : Bus 971	: V=1.1017145, theta=-5.6232342 -> V=1.035, theta=0.0
% INFO    : Bus 972	: V=1.0977589, theta=-3.8701423 -> V=1.035, theta=0.0
% INFO    : Bus 973	: V=1.0977562, theta=-3.8703131 -> V=1.035, theta=0.0
% INFO    : Bus 974	: V=1.1040068, theta=-3.9836352 -> V=1.035, theta=0.0
% INFO    : Bus 975	: V=1.1040208, theta=-3.9779533 -> V=1.035, theta=0.0
% INFO    : Bus 976	: V=1.1085599, theta=-4.4790611 -> V=1.035, theta=0.0
% INFO    : Bus 977	: V=1.1140499, theta=-3.7697166 -> V=1.035, theta=0.0
% INFO    : Bus 978	: V=1.1008081, theta=-5.5204226 -> V=1.035, theta=0.0
% INFO    : Bus 979	: V=1.1008038, theta=-5.5197499 -> V=1.035, theta=0.0
% INFO    : Bus 980	: V=1.1162961, theta=-4.825939 -> V=1.035, theta=0.0
% INFO    : Bus 981	: V=1.1163291, theta=-4.8145231 -> V=1.035, theta=0.0
% INFO    : Bus 982	: V=1.1014667, theta=-4.3148627 -> V=1.035, theta=0.0
% INFO    : Bus 983	: V=1.1014499, theta=-4.3237761 -> V=1.035, theta=0.0
% INFO    : Bus 984	: V=1.1033577, theta=-2.9388669 -> V=1.035, theta=0.0
% INFO    : Bus 985	: V=1.1033578, theta=-2.9388278 -> V=1.035, theta=0.0
% INFO    : Bus 986	: V=1.1028891, theta=-2.2796967 -> V=1.035, theta=0.0
% INFO    : Bus 987	: V=1.1028947, theta=-2.2724874 -> V=1.035, theta=0.0
% INFO    : Bus 988	: V=1.0970335, theta=-3.942016 -> V=1.035, theta=0.0
% INFO    : Bus 989	: V=1.097013, theta=-3.9432669 -> V=1.035, theta=0.0
% INFO    : Bus 990	: V=1.0930462, theta=-7.3019509 -> V=1.035, theta=0.0
% INFO    : Bus 991	: V=1.0930681, theta=-7.2975068 -> V=1.035, theta=0.0
% INFO    : Bus 992	: V=1.1115355, theta=-4.2743525 -> V=1.035, theta=0.0
% INFO    : Bus 993	: V=1.1115809, theta=-4.2699597 -> V=1.035, theta=0.0
% INFO    : Bus 994	: V=1.0902244, theta=-5.5597614 -> V=1.035, theta=0.0
% INFO    : Bus 995	: V=1.0902311, theta=-5.5665718 -> V=1.035, theta=0.0
% INFO    : Bus 996	: V=1.1069703, theta=-4.7041736 -> V=1.035, theta=0.0
% INFO    : Bus 997	: V=1.1096036, theta=-4.4504175 -> V=1.035, theta=0.0
% INFO    : Bus 998	: V=1.0904527, theta=-5.461527 -> V=1.035, theta=0.0
% INFO    : Bus 999	: V=1.0899029, theta=-6.1307246 -> V=1.035, theta=0.0
% INFO    : Bus 1000	: V=1.1034502, theta=-4.0423919 -> V=1.035, theta=0.0
% INFO    : Bus 1001	: V=1.1034755, theta=-4.0388005 -> V=1.035, theta=0.0
% INFO    : Bus 1002	: V=1.1095971, theta=-0.03829323 -> V=1.035, theta=0.0
% INFO    : Bus 1003	: V=1.1046554, theta=-1.6825082 -> V=1.035, theta=0.0
% INFO    : Bus 1004	: V=1.1032151, theta=-2.2303664 -> V=1.035, theta=0.0
% INFO    : Bus 1005	: V=1.1032133, theta=-2.2289618 -> V=1.035, theta=0.0
% INFO    : Bus 1006	: V=1.1137581, theta=-5.0592099 -> V=1.035, theta=0.0
% INFO    : Bus 1007	: V=1.1137457, theta=-5.0656861 -> V=1.035, theta=0.0
% INFO    : Bus 1008	: V=1.1108289, theta=-4.332566 -> V=1.035, theta=0.0
% INFO    : Bus 1009	: V=1.1108307, theta=-4.3322898 -> V=1.035, theta=0.0
% INFO    : Bus 1010	: V=1.0897327, theta=-5.9694856 -> V=1.035, theta=0.0
% INFO    : Bus 1011	: V=1.0897041, theta=-5.9743625 -> V=1.035, theta=0.0
% INFO    : Bus 1012	: V=1.0816433, theta=-6.1014243 -> V=1.035, theta=0.0
% INFO    : Bus 1013	: V=1.0816377, theta=-6.0927174 -> V=1.035, theta=0.0
% INFO    : Bus 1014	: V=1.1018225, theta=-5.3671261 -> V=1.035, theta=0.0
% INFO    : Bus 1015	: V=1.0986216, theta=-6.0335864 -> V=1.035, theta=0.0
% INFO    : Bus 1016	: V=1.1004701, theta=-5.8051037 -> V=1.035, theta=0.0
% INFO    : Bus 1017	: V=1.1049836, theta=-1.8358925 -> V=1.035, theta=0.0
% INFO    : Bus 1018	: V=1.104985, theta=-1.8358423 -> V=1.035, theta=0.0
% INFO    : Bus 1019	: V=1.0927315, theta=-4.1486089 -> V=1.035, theta=0.0
% INFO    : Bus 1020	: V=1.0928049, theta=-4.1442282 -> V=1.035, theta=0.0
% INFO    : Bus 1021	: V=1.0695262, theta=-5.9266465 -> V=1.035, theta=0.0
% INFO    : Bus 1022	: V=1.069539, theta=-5.9254178 -> V=1.035, theta=0.0
% INFO    : Bus 1023	: V=1.1040891, theta=-3.9854267 -> V=1.035, theta=0.0
% INFO    : Bus 1024	: V=1.1040907, theta=-3.9854266 -> V=1.035, theta=0.0
% INFO    : Bus 1025	: V=1.093252, theta=-7.5013408 -> V=1.035, theta=0.0
% INFO    : Bus 1026	: V=1.0931793, theta=-7.4952227 -> V=1.035, theta=0.0
% INFO    : Bus 1027	: V=1.0931496, theta=-7.4926765 -> V=1.035, theta=0.0
% INFO    : Bus 1028	: V=1.0948492, theta=-6.9682785 -> V=1.035, theta=0.0
% INFO    : Bus 1029	: V=1.0990906, theta=-3.4356749 -> V=1.035, theta=0.0
% INFO    : Bus 1030	: V=1.0990904, theta=-3.4356717 -> V=1.035, theta=0.0
% INFO    : Bus 1031	: V=1.1108292, theta=-4.3325701 -> V=1.035, theta=0.0
% INFO    : Bus 1032	: V=1.1108309, theta=-4.3322938 -> V=1.035, theta=0.0
% INFO    : Bus 1033	: V=1.0952058, theta=-4.027798 -> V=1.035, theta=0.0
% INFO    : Bus 1034	: V=1.0952056, theta=-4.0277933 -> V=1.035, theta=0.0
% INFO    : Bus 1035	: V=1.1102341, theta=-4.3812725 -> V=1.035, theta=0.0
% INFO    : Bus 1036	: V=1.1015075, theta=-5.5240865 -> V=1.035, theta=0.0
% INFO    : Bus 1037	: V=1.1015047, theta=-5.5273301 -> V=1.035, theta=0.0
% INFO    : Bus 1038	: V=1.1178837, theta=-4.6119153 -> V=1.035, theta=0.0
% INFO    : Bus 1039	: V=1.1178825, theta=-4.6123443 -> V=1.035, theta=0.0
% INFO    : Bus 1040	: V=1.1043642, theta=-4.0525231 -> V=1.035, theta=0.0
% INFO    : Bus 1041	: V=1.1043642, theta=-4.0525221 -> V=1.035, theta=0.0
% INFO    : Bus 1042	: V=1.1098537, theta=-4.3771005 -> V=1.035, theta=0.0
% INFO    : Bus 1043	: V=1.1098608, theta=-4.3773521 -> V=1.035, theta=0.0
% INFO    : Bus 1044	: V=1.1178839, theta=-4.6118707 -> V=1.035, theta=0.0
% INFO    : Bus 1045	: V=1.1178825, theta=-4.612344 -> V=1.035, theta=0.0
% INFO    : Bus 1046	: V=1.1050429, theta=-4.9602216 -> V=1.035, theta=0.0
% INFO    : Bus 1047	: V=1.1084954, theta=-4.5755897 -> V=1.035, theta=0.0
% INFO    : Bus 1048	: V=1.0911777, theta=-7.4185291 -> V=1.035, theta=0.0
% INFO    : Bus 1049	: V=1.0911986, theta=-7.4178209 -> V=1.035, theta=0.0
% INFO    : Bus 1050	: V=1.1047542, theta=-5.1618123 -> V=1.035, theta=0.0
% INFO    : Bus 1051	: V=1.1047771, theta=-5.1538797 -> V=1.035, theta=0.0
% INFO    : Bus 1052	: V=1.0911048, theta=-4.0151476 -> V=1.035, theta=0.0
% INFO    : Bus 1053	: V=1.0910795, theta=-4.0164028 -> V=1.035, theta=0.0
% INFO    : Bus 1054	: V=1.1061317, theta=-1.738128 -> V=1.035, theta=0.0
% INFO    : Bus 1055	: V=1.1029628, theta=-1.951922 -> V=1.035, theta=0.0
% INFO    : Bus 1056	: V=1.0889584, theta=-4.0306405 -> V=1.035, theta=0.0
% INFO    : Bus 1057	: V=1.0889944, theta=-4.0290824 -> V=1.035, theta=0.0
% INFO    : Bus 1058	: V=1.1036454, theta=-2.5403881 -> V=1.035, theta=0.0
% INFO    : Bus 1059	: V=1.1036625, theta=-2.5433461 -> V=1.035, theta=0.0
% INFO    : Bus 1060	: V=1.0971904, theta=-3.6098022 -> V=1.035, theta=0.0
% INFO    : Bus 1061	: V=1.0971933, theta=-3.6071058 -> V=1.035, theta=0.0
% INFO    : Bus 1062	: V=1.1039351, theta=-4.1051748 -> V=1.035, theta=0.0
% INFO    : Bus 1063	: V=1.1039311, theta=-4.1062708 -> V=1.035, theta=0.0
% INFO    : Bus 1064	: V=1.0767243, theta=-6.4032887 -> V=1.035, theta=0.0
% INFO    : Bus 1065	: V=1.0920952, theta=-4.2014625 -> V=1.035, theta=0.0
% INFO    : Bus 1066	: V=1.0920836, theta=-4.1997871 -> V=1.035, theta=0.0
% INFO    : Bus 1067	: V=1.0949031, theta=-7.1522375 -> V=1.035, theta=0.0
% INFO    : Bus 1068	: V=1.0949268, theta=-7.1467529 -> V=1.035, theta=0.0
% INFO    : Bus 1069	: V=1.0949011, theta=-7.1522036 -> V=1.035, theta=0.0
% INFO    : Bus 1070	: V=1.0990981, theta=-2.3656363 -> V=1.035, theta=0.0
% INFO    : Bus 1071	: V=1.099119, theta=-2.3617076 -> V=1.035, theta=0.0
% INFO    : Bus 1072	: V=1.1046528, theta=-3.8604957 -> V=1.035, theta=0.0
% INFO    : Bus 1073	: V=1.1046673, theta=-3.8567514 -> V=1.035, theta=0.0
% INFO    : Bus 1074	: V=1.0901337, theta=-5.7790572 -> V=1.035, theta=0.0
% INFO    : Bus 1075	: V=1.0901518, theta=-5.7828326 -> V=1.035, theta=0.0
% INFO    : Bus 1076	: V=1.1051639, theta=-1.774428 -> V=1.035, theta=0.0
% INFO    : Bus 1077	: V=1.1051481, theta=-1.7735442 -> V=1.035, theta=0.0
% INFO    : Bus 1078	: V=1.0831979, theta=-6.8119056 -> V=1.035, theta=0.0
% INFO    : Bus 1079	: V=1.0831695, theta=-6.811722 -> V=1.035, theta=0.0
% INFO    : Bus 1080	: V=1.1038154, theta=-2.3040131 -> V=1.035, theta=0.0
% INFO    : Bus 1081	: V=1.1038234, theta=-2.30481 -> V=1.035, theta=0.0
% INFO    : Bus 1082	: V=1.0972398, theta=-3.9027734 -> V=1.035, theta=0.0
% INFO    : Bus 1083	: V=1.0971801, theta=-3.9072815 -> V=1.035, theta=0.0
% INFO    : Bus 1084	: V=1.0972511, theta=-3.901403 -> V=1.035, theta=0.0
% INFO    : Bus 1085	: V=1.0971796, theta=-3.9072726 -> V=1.035, theta=0.0
% INFO    : Bus 1086	: V=1.1055304, theta=-1.7893986 -> V=1.035, theta=0.0
% INFO    : Bus 1087	: V=1.1055436, theta=-1.7881054 -> V=1.035, theta=0.0
% INFO    : Bus 1088	: V=1.0815977, theta=-5.4133847 -> V=1.035, theta=0.0
% INFO    : Bus 1089	: V=1.0816351, theta=-5.4172764 -> V=1.035, theta=0.0
% INFO    : Bus 1090	: V=1.1038416, theta=-2.71739 -> V=1.035, theta=0.0
% INFO    : Bus 1091	: V=1.1038963, theta=-2.6998602 -> V=1.035, theta=0.0
% INFO    : Bus 1092	: V=1.1029774, theta=-1.9506634 -> V=1.035, theta=0.0
% INFO    : Bus 1093	: V=1.1061328, theta=-1.7381591 -> V=1.035, theta=0.0
% INFO    : Bus 1094	: V=1.0836662, theta=-4.9898311 -> V=1.035, theta=0.0
% INFO    : Bus 1095	: V=1.0837653, theta=-4.9861958 -> V=1.035, theta=0.0
% INFO    : Bus 1096	: V=1.0792373, theta=-6.6672031 -> V=1.035, theta=0.0
% INFO    : Bus 1097	: V=1.079194, theta=-6.6657772 -> V=1.035, theta=0.0
% INFO    : Bus 1098	: V=1.1146764, theta=-4.9451119 -> V=1.035, theta=0.0
% INFO    : Bus 1099	: V=1.1166354, theta=-4.7750528 -> V=1.035, theta=0.0
% INFO    : Bus 1100	: V=1.1146836, theta=-4.9443579 -> V=1.035, theta=0.0
% INFO    : Bus 1101	: V=1.1166344, theta=-4.7750353 -> V=1.035, theta=0.0
% INFO    : Bus 1102	: V=1.0998335, theta=-2.8213736 -> V=1.035, theta=0.0
% INFO    : Bus 1103	: V=1.099838, theta=-2.825864 -> V=1.035, theta=0.0
% INFO    : Bus 1104	: V=1.1065539, theta=-5.9697061 -> V=1.035, theta=0.0
% INFO    : Bus 1105	: V=1.0965606, theta=-3.6786143 -> V=1.035, theta=0.0
% INFO    : Bus 1106	: V=1.1065503, theta=-5.9696479 -> V=1.035, theta=0.0
% INFO    : Bus 1107	: V=1.096736, theta=-3.6601672 -> V=1.035, theta=0.0
% INFO    : Bus 1108	: V=1.104775, theta=-1.980517 -> V=1.035, theta=0.0
% INFO    : Bus 1109	: V=1.1047686, theta=-1.9825635 -> V=1.035, theta=0.0
% INFO    : Bus 1110	: V=1.1049535, theta=-3.8411389 -> V=1.035, theta=0.0
% INFO    : Bus 1111	: V=1.1049319, theta=-3.848121 -> V=1.035, theta=0.0
% INFO    : Bus 1112	: V=1.1038306, theta=-2.8647308 -> V=1.035, theta=0.0
% INFO    : Bus 1113	: V=1.092271, theta=-4.2929636 -> V=1.035, theta=0.0
% INFO    : Bus 1114	: V=1.1106157, theta=-4.3424973 -> V=1.035, theta=0.0
% INFO    : Bus 1115	: V=1.0972702, theta=-3.5980185 -> V=1.035, theta=0.0
% INFO    : Bus 1116	: V=1.1066155, theta=-5.9527713 -> V=1.035, theta=0.0
% INFO    : Bus 1117	: V=1.107308, theta=-0.88886662 -> V=1.035, theta=0.0
% INFO    : Bus 1118	: V=1.107299, theta=-0.90644565 -> V=1.035, theta=0.0
% INFO    : Bus 1119	: V=1.0826459, theta=-7.7102515 -> V=1.035, theta=0.0
% INFO    : Bus 1120	: V=1.0827933, theta=-7.6951922 -> V=1.035, theta=0.0
% INFO    : Bus 1121	: V=1.0833148, theta=-6.5253075 -> V=1.035, theta=0.0
% INFO    : Bus 1122	: V=1.0834066, theta=-6.5183404 -> V=1.035, theta=0.0
% INFO    : Bus 1123	: V=1.0998646, theta=-2.8170628 -> V=1.035, theta=0.0
% INFO    : Bus 1124	: V=1.0997885, theta=-2.8317531 -> V=1.035, theta=0.0
% INFO    : Bus 1125	: V=1.0998643, theta=-2.8170554 -> V=1.035, theta=0.0
% INFO    : Bus 1126	: V=1.0998199, theta=-2.8298854 -> V=1.035, theta=0.0
% INFO    : Bus 1127	: V=1.0993325, theta=-2.9062534 -> V=1.035, theta=0.0
% INFO    : Bus 1128	: V=1.0997654, theta=-2.8553762 -> V=1.035, theta=0.0
% INFO    : Bus 1129	: V=1.0993416, theta=-2.9051894 -> V=1.035, theta=0.0
% INFO    : Bus 1130	: V=1.0997654, theta=-2.8553761 -> V=1.035, theta=0.0
% INFO    : Bus 1131	: V=1.0989316, theta=-3.6243432 -> V=1.035, theta=0.0
% INFO    : Bus 1132	: V=1.0991376, theta=-2.9192981 -> V=1.035, theta=0.0
% INFO    : Bus 1133	: V=1.0992885, theta=-2.8699706 -> V=1.035, theta=0.0
% INFO    : Bus 1134	: V=1.0993041, theta=-2.8720887 -> V=1.035, theta=0.0
% INFO    : Bus 1135	: V=1.0973557, theta=-3.8648683 -> V=1.035, theta=0.0
% INFO    : Bus 1136	: V=1.0973634, theta=-3.8680992 -> V=1.035, theta=0.0
% INFO    : Bus 1137	: V=1.108525, theta=-4.4823559 -> V=1.035, theta=0.0
% INFO    : Bus 1138	: V=1.1010158, theta=-6.5388012 -> V=1.035, theta=0.0
% INFO    : Bus 1139	: V=1.1072397, theta=-4.749495 -> V=1.035, theta=0.0
% INFO    : Bus 1140	: V=1.1059468, theta=-4.8830985 -> V=1.035, theta=0.0
% INFO    : Bus 1141	: V=1.1072396, theta=-4.7494935 -> V=1.035, theta=0.0
% INFO    : Bus 1142	: V=1.1014247, theta=-6.5047026 -> V=1.035, theta=0.0
% INFO    : Bus 1143	: V=1.1065141, theta=-4.8281211 -> V=1.035, theta=0.0
% INFO    : Bus 1144	: V=1.0975325, theta=-3.8180826 -> V=1.035, theta=0.0
% INFO    : Bus 1145	: V=1.09752, theta=-3.8188605 -> V=1.035, theta=0.0
% INFO    : Bus 1146	: V=1.0975352, theta=-3.8184166 -> V=1.035, theta=0.0
% INFO    : Bus 1147	: V=1.0969598, theta=-3.9437579 -> V=1.035, theta=0.0
% INFO    : Bus 1148	: V=1.0964149, theta=-3.9888883 -> V=1.035, theta=0.0
% INFO    : Bus 1149	: V=1.103894, theta=-1.9880273 -> V=1.035, theta=0.0
% INFO    : Bus 1150	: V=1.1038799, theta=-1.9869447 -> V=1.035, theta=0.0
% INFO    : Bus 1151	: V=1.1107789, theta=-4.2531216 -> V=1.035, theta=0.0
% INFO    : Bus 1152	: V=1.1107928, theta=-4.2465467 -> V=1.035, theta=0.0
% INFO    : Bus 1153	: V=1.0883609, theta=-5.9058713 -> V=1.035, theta=0.0
% INFO    : Bus 1154	: V=1.0884606, theta=-5.8993048 -> V=1.035, theta=0.0
% INFO    : Bus 1155	: V=1.0909653, theta=-5.5620711 -> V=1.035, theta=0.0
% INFO    : Bus 1156	: V=1.0885251, theta=-5.9359561 -> V=1.035, theta=0.0
% INFO    : Bus 1157	: V=1.0885061, theta=-5.934594 -> V=1.035, theta=0.0
% INFO    : Bus 1158	: V=1.0885991, theta=-5.9658348 -> V=1.035, theta=0.0
% INFO    : Bus 1159	: V=1.0904348, theta=-5.542585 -> V=1.035, theta=0.0
% INFO    : Bus 1160	: V=1.0910694, theta=-5.5718005 -> V=1.035, theta=0.0
% INFO    : Bus 1161	: V=1.0884054, theta=-5.9194281 -> V=1.035, theta=0.0
% INFO    : Bus 1162	: V=1.0911462, theta=-5.5669794 -> V=1.035, theta=0.0
% INFO    : Bus 1163	: V=1.0904173, theta=-5.5457832 -> V=1.035, theta=0.0
% INFO    : Bus 1164	: V=1.0891766, theta=-5.9248545 -> V=1.035, theta=0.0
% INFO    : Bus 1165	: V=1.0887123, theta=-5.9444871 -> V=1.035, theta=0.0
% INFO    : Bus 1166	: V=1.0887506, theta=-5.9431692 -> V=1.035, theta=0.0
% INFO    : Bus 1167	: V=1.0916014, theta=-5.5534298 -> V=1.035, theta=0.0
% INFO    : Bus 1168	: V=1.0908353, theta=-5.5630432 -> V=1.035, theta=0.0
% INFO    : Bus 1169	: V=1.0916067, theta=-5.5530706 -> V=1.035, theta=0.0
% INFO    : Bus 1170	: V=1.090847, theta=-5.5623366 -> V=1.035, theta=0.0
% INFO    : Bus 1171	: V=1.1161656, theta=-4.8112363 -> V=1.035, theta=0.0
% INFO    : Bus 1172	: V=1.1162403, theta=-4.7916198 -> V=1.035, theta=0.0
% INFO    : Bus 1173	: V=1.1024329, theta=-5.2820174 -> V=1.035, theta=0.0
% INFO    : Bus 1174	: V=1.1024329, theta=-5.2820174 -> V=1.035, theta=0.0
% INFO    : Bus 1175	: V=1.1017524, theta=-5.4002003 -> V=1.035, theta=0.0
% INFO    : Bus 1176	: V=1.1017657, theta=-5.3987825 -> V=1.035, theta=0.0
% INFO    : Bus 1177	: V=1.1023875, theta=-5.2812642 -> V=1.035, theta=0.0
% INFO    : Bus 1178	: V=1.1013533, theta=-5.5491807 -> V=1.035, theta=0.0
% INFO    : Bus 1179	: V=1.1016611, theta=-5.4442615 -> V=1.035, theta=0.0
% INFO    : Bus 1180	: V=1.104965, theta=-3.8641308 -> V=1.035, theta=0.0
% INFO    : Bus 1181	: V=1.1021658, theta=-5.3506214 -> V=1.035, theta=0.0
% INFO    : Bus 1182	: V=1.0939907, theta=-6.4209789 -> V=1.035, theta=0.0
% INFO    : Bus 1183	: V=1.0939857, theta=-6.421194 -> V=1.035, theta=0.0
% INFO    : Bus 1184	: V=1.1036809, theta=-4.037655 -> V=1.035, theta=0.0
% INFO    : Bus 1185	: V=1.1036809, theta=-4.037655 -> V=1.035, theta=0.0
% INFO    : Bus 1186	: V=1.1119266, theta=-5.1536176 -> V=1.035, theta=0.0
% INFO    : Bus 1187	: V=1.1118643, theta=-5.1705411 -> V=1.035, theta=0.0
% INFO    : Bus 1188	: V=1.021744, theta=-5.7845243 -> V=1.035, theta=0.0
% INFO    : Bus 1189	: V=1.1043099, theta=-3.9053005 -> V=1.035, theta=0.0
% INFO    : Bus 1190	: V=1.1039218, theta=-4.1075051 -> V=1.035, theta=0.0
% INFO    : Bus 1191	: V=1.1101036, theta=-4.3944346 -> V=1.035, theta=0.0
% INFO    : Bus 1192	: V=1.1039218, theta=-4.1075051 -> V=1.035, theta=0.0
% INFO    : Bus 1193	: V=1.0927427, theta=-5.6102996 -> V=1.035, theta=0.0
% INFO    : Bus 1194	: V=1.0927695, theta=-5.6073931 -> V=1.035, theta=0.0
% INFO    : Bus 1195	: V=1.1033556, theta=-6.1295297 -> V=1.035, theta=0.0
% INFO    : Bus 1196	: V=1.1033468, theta=-6.1348971 -> V=1.035, theta=0.0
% INFO    : Bus 1197	: V=1.1028874, theta=-6.1420205 -> V=1.035, theta=0.0
% INFO    : Bus 1198	: V=1.1071818, theta=-5.903779 -> V=1.035, theta=0.0
% INFO    : Bus 1199	: V=1.1068957, theta=-5.9444522 -> V=1.035, theta=0.0
% INFO    : Bus 1200	: V=1.1071943, theta=-5.9030042 -> V=1.035, theta=0.0
% INFO    : Bus 1201	: V=1.1069001, theta=-5.9440698 -> V=1.035, theta=0.0
% INFO    : Bus 1202	: V=1.1019756, theta=-5.5016534 -> V=1.035, theta=0.0
% INFO    : Bus 1203	: V=1.1019644, theta=-5.5032008 -> V=1.035, theta=0.0
% INFO    : Bus 1204	: V=1.1108269, theta=-4.3330689 -> V=1.035, theta=0.0
% INFO    : Bus 1205	: V=1.0951263, theta=-3.6187041 -> V=1.035, theta=0.0
% INFO    : Bus 1206	: V=1.0951349, theta=-3.6276414 -> V=1.035, theta=0.0
% INFO    : Bus 1207	: V=1.0909552, theta=-4.0819155 -> V=1.035, theta=0.0
% INFO    : Bus 1208	: V=1.0910027, theta=-4.0821327 -> V=1.035, theta=0.0
% INFO    : Bus 1209	: V=1.1023928, theta=-5.5223865 -> V=1.035, theta=0.0
% INFO    : Bus 1210	: V=1.1024045, theta=-5.5174559 -> V=1.035, theta=0.0
% INFO    : Bus 1211	: V=1.101251, theta=-5.4522923 -> V=1.035, theta=0.0
% INFO    : Bus 1212	: V=1.1012575, theta=-5.4496283 -> V=1.035, theta=0.0
% INFO    : Bus 1213	: V=1.1042733, theta=-2.289389 -> V=1.035, theta=0.0
% INFO    : Bus 1214	: V=1.1042726, theta=-2.2882453 -> V=1.035, theta=0.0
% INFO    : Bus 1215	: V=1.0930121, theta=-6.4023231 -> V=1.035, theta=0.0
% INFO    : Bus 1216	: V=1.093005, theta=-6.401582 -> V=1.035, theta=0.0
% INFO    : Bus 1217	: V=1.0889396, theta=-4.0718741 -> V=1.035, theta=0.0
% INFO    : Bus 1218	: V=1.0889415, theta=-4.0718141 -> V=1.035, theta=0.0
% INFO    : Bus 1219	: V=1.1041059, theta=-3.9512076 -> V=1.035, theta=0.0
% INFO    : Bus 1220	: V=1.1033261, theta=-4.0934013 -> V=1.035, theta=0.0
% INFO    : Bus 1221	: V=1.0975762, theta=-6.3719497 -> V=1.035, theta=0.0
% INFO    : Bus 1222	: V=1.0975695, theta=-6.3812624 -> V=1.035, theta=0.0
% INFO    : Bus 1223	: V=1.0916182, theta=-3.9969354 -> V=1.035, theta=0.0
% INFO    : Bus 1224	: V=1.0915325, theta=-3.9495713 -> V=1.035, theta=0.0
% INFO    : Bus 1225	: V=1.0966508, theta=-5.6626267 -> V=1.035, theta=0.0
% INFO    : Bus 1226	: V=1.0966706, theta=-5.6684627 -> V=1.035, theta=0.0
% INFO    : Bus 1227	: V=1.093815, theta=-6.4371297 -> V=1.035, theta=0.0
% INFO    : Bus 1228	: V=1.0939539, theta=-6.4211649 -> V=1.035, theta=0.0
% INFO    : Bus 1229	: V=1.0939818, theta=-6.4275909 -> V=1.035, theta=0.0
% INFO    : Bus 1230	: V=1.0940364, theta=-6.4147871 -> V=1.035, theta=0.0
% INFO    : Bus 1231	: V=1.1086938, theta=-4.4834427 -> V=1.035, theta=0.0
% INFO    : Bus 1232	: V=1.1087134, theta=-4.4816063 -> V=1.035, theta=0.0
% INFO    : Bus 1233	: V=1.110233, theta=-4.3812536 -> V=1.035, theta=0.0
% INFO    : Bus 1234	: V=1.1044763, theta=-4.0377668 -> V=1.035, theta=0.0
% INFO    : Bus 1235	: V=1.0998679, theta=-2.8083373 -> V=1.035, theta=0.0
% INFO    : Bus 1236	: V=1.0998568, theta=-2.8101996 -> V=1.035, theta=0.0
% INFO    : Bus 1237	: V=1.1041053, theta=-3.940887 -> V=1.035, theta=0.0
% INFO    : Bus 1238	: V=1.1041091, theta=-3.9420927 -> V=1.035, theta=0.0
% INFO    : Bus 1239	: V=1.093977, theta=-4.048126 -> V=1.035, theta=0.0
% INFO    : Bus 1240	: V=1.093977, theta=-4.048126 -> V=1.035, theta=0.0
% INFO    : Bus 1241	: V=1.0978103, theta=-6.1279141 -> V=1.035, theta=0.0
% INFO    : Bus 1242	: V=1.0978113, theta=-6.1360375 -> V=1.035, theta=0.0
% INFO    : Bus 1243	: V=1.1007868, theta=-2.6581582 -> V=1.035, theta=0.0
% INFO    : Bus 1244	: V=1.1007931, theta=-2.6557313 -> V=1.035, theta=0.0
% INFO    : Bus 1245	: V=1.0747875, theta=-5.2948798 -> V=1.035, theta=0.0
% INFO    : Bus 1246	: V=1.0747703, theta=-5.3068708 -> V=1.035, theta=0.0
% INFO    : Bus 1247	: V=1.0970369, theta=-3.815987 -> V=1.035, theta=0.0
% INFO    : Bus 1248	: V=1.1002205, theta=-3.3462272 -> V=1.035, theta=0.0
% INFO    : Bus 1249	: V=1.0944955, theta=-6.7138982 -> V=1.035, theta=0.0
% INFO    : Bus 1250	: V=1.0944914, theta=-6.7229166 -> V=1.035, theta=0.0
% INFO    : Bus 1251	: V=1.0974086, theta=-3.5980998 -> V=1.035, theta=0.0
% INFO    : Bus 1252	: V=1.1103376, theta=-4.3656228 -> V=1.035, theta=0.0
% INFO    : Bus 1253	: V=1.0974175, theta=-3.5976055 -> V=1.035, theta=0.0
% INFO    : Bus 1254	: V=1.1103564, theta=-4.3642463 -> V=1.035, theta=0.0
% INFO    : Bus 1255	: V=1.081049, theta=-5.2299201 -> V=1.035, theta=0.0
% INFO    : Bus 1256	: V=1.081045, theta=-5.3472779 -> V=1.035, theta=0.0
% INFO    : Bus 1257	: V=1.0961909, theta=-5.1850104 -> V=1.035, theta=0.0
% INFO    : Bus 1258	: V=1.096194, theta=-5.1842277 -> V=1.035, theta=0.0
% INFO    : Bus 1259	: V=1.1179402, theta=-4.6018882 -> V=1.035, theta=0.0
% INFO    : Bus 1260	: V=1.1179458, theta=-4.600346 -> V=1.035, theta=0.0
% INFO    : Bus 1261	: V=1.1040474, theta=-3.9553899 -> V=1.035, theta=0.0
% INFO    : Bus 1262	: V=1.1041034, theta=-3.9517758 -> V=1.035, theta=0.0
% INFO    : Bus 1263	: V=1.1032905, theta=-2.4186815 -> V=1.035, theta=0.0
% INFO    : Bus 1264	: V=1.1033035, theta=-2.412475 -> V=1.035, theta=0.0
% INFO    : Bus 1265	: V=1.0977826, theta=-3.8625866 -> V=1.035, theta=0.0
% INFO    : Bus 1266	: V=1.0977933, theta=-3.8601808 -> V=1.035, theta=0.0
% INFO    : Bus 1267	: V=1.1022337, theta=-2.2710056 -> V=1.035, theta=0.0
% INFO    : Bus 1268	: V=1.1022686, theta=-2.2744581 -> V=1.035, theta=0.0
% INFO    : Bus 1269	: V=1.098085, theta=-3.4885431 -> V=1.035, theta=0.0
% INFO    : Bus 1270	: V=1.106545, theta=-5.9704509 -> V=1.035, theta=0.0
% INFO    : Bus 1271	: V=1.096736, theta=-3.6601684 -> V=1.035, theta=0.0
% INFO    : Bus 1272	: V=1.0984074, theta=-3.4749316 -> V=1.035, theta=0.0
% INFO    : Bus 1273	: V=1.096267, theta=-3.3160371 -> V=1.035, theta=0.0
% INFO    : Bus 1274	: V=1.0963263, theta=-3.3106526 -> V=1.035, theta=0.0
% INFO    : Bus 1275	: V=1.0896039, theta=-6.1839654 -> V=1.035, theta=0.0
% INFO    : Bus 1276	: V=1.0965774, theta=-5.3240867 -> V=1.035, theta=0.0
% INFO    : Bus 1277	: V=1.1109844, theta=-4.1689198 -> V=1.035, theta=0.0
% INFO    : Bus 1278	: V=1.111059, theta=-4.1476923 -> V=1.035, theta=0.0
% INFO    : Bus 1279	: V=1.0921202, theta=-4.0836578 -> V=1.035, theta=0.0
% INFO    : Bus 1280	: V=1.0921222, theta=-4.0781977 -> V=1.035, theta=0.0
% INFO    : Bus 1281	: V=1.107811, theta=-5.8450267 -> V=1.035, theta=0.0
% INFO    : Bus 1282	: V=1.107867, theta=-5.8371234 -> V=1.035, theta=0.0
% INFO    : Bus 1283	: V=1.0972977, theta=-3.7916067 -> V=1.035, theta=0.0
% INFO    : Bus 1284	: V=1.0972983, theta=-3.7954252 -> V=1.035, theta=0.0
% INFO    : Bus 1285	: V=1.0931661, theta=-5.5612103 -> V=1.035, theta=0.0
% INFO    : Bus 1286	: V=1.094845, theta=-6.9682066 -> V=1.035, theta=0.0
% INFO    : Bus 1287	: V=1.0922105, theta=-7.3610706 -> V=1.035, theta=0.0
% INFO    : Bus 1288	: V=1.1112497, theta=-4.3463968 -> V=1.035, theta=0.0
% INFO    : Bus 1289	: V=1.1070586, theta=-4.7800062 -> V=1.035, theta=0.0
% INFO    : Bus 1290	: V=1.0956778, theta=-5.3763802 -> V=1.035, theta=0.0
% INFO    : Bus 1291	: V=1.0956559, theta=-5.3786038 -> V=1.035, theta=0.0
% INFO    : Bus 1292	: V=1.1026934, theta=-2.3611173 -> V=1.035, theta=0.0
% INFO    : Bus 1293	: V=1.102681, theta=-2.3612366 -> V=1.035, theta=0.0
% INFO    : Bus 1294	: V=1.090704, theta=-4.2026529 -> V=1.035, theta=0.0
% INFO    : Bus 1295	: V=1.0907092, theta=-4.2051435 -> V=1.035, theta=0.0
% INFO    : Bus 1296	: V=1.1100676, theta=-4.38045 -> V=1.035, theta=0.0
% INFO    : Bus 1297	: V=1.1100783, theta=-4.3795509 -> V=1.035, theta=0.0
% INFO    : Bus 1298	: V=1.1010003, theta=-2.2254224 -> V=1.035, theta=0.0
% INFO    : Bus 1299	: V=1.1010011, theta=-2.2252239 -> V=1.035, theta=0.0
% INFO    : Bus 1300	: V=1.1025419, theta=-5.2550884 -> V=1.035, theta=0.0
% INFO    : Bus 1301	: V=1.1025241, theta=-5.258852 -> V=1.035, theta=0.0
% INFO    : Bus 1302	: V=1.0975645, theta=-4.0109108 -> V=1.035, theta=0.0
% INFO    : Bus 1303	: V=1.0975674, theta=-4.010995 -> V=1.035, theta=0.0
% INFO    : Bus 1304	: V=1.0914592, theta=-6.6793887 -> V=1.035, theta=0.0
% INFO    : Bus 1305	: V=1.0914296, theta=-6.6804447 -> V=1.035, theta=0.0
% INFO    : Bus 1306	: V=1.0844866, theta=-6.8652545 -> V=1.035, theta=0.0
% INFO    : Bus 1307	: V=1.0844819, theta=-6.8653564 -> V=1.035, theta=0.0
% INFO    : Bus 1308	: V=1.0948122, theta=-5.2958663 -> V=1.035, theta=0.0
% INFO    : Bus 1309	: V=1.094794, theta=-5.3009096 -> V=1.035, theta=0.0
% INFO    : Bus 1310	: V=1.0935598, theta=-4.1115699 -> V=1.035, theta=0.0
% INFO    : Bus 1311	: V=1.093557, theta=-4.1114886 -> V=1.035, theta=0.0
% INFO    : Bus 1312	: V=1.0961534, theta=-4.0897983 -> V=1.035, theta=0.0
% INFO    : Bus 1313	: V=1.0961517, theta=-4.0908568 -> V=1.035, theta=0.0
% INFO    : Bus 1314	: V=1.0992351, theta=-6.104271 -> V=1.035, theta=0.0
% INFO    : Bus 1315	: V=1.0992182, theta=-6.120649 -> V=1.035, theta=0.0
% INFO    : Bus 1316	: V=1.1038509, theta=-4.0025761 -> V=1.035, theta=0.0
% INFO    : Bus 1317	: V=1.1038421, theta=-4.0042953 -> V=1.035, theta=0.0
% INFO    : Bus 1318	: V=1.0996814, theta=-3.2888201 -> V=1.035, theta=0.0
% INFO    : Bus 1319	: V=1.0996925, theta=-3.2879674 -> V=1.035, theta=0.0
% INFO    : Bus 1320	: V=1.1053823, theta=-4.9606955 -> V=1.035, theta=0.0
% INFO    : Bus 1321	: V=1.1043802, theta=-5.044719 -> V=1.035, theta=0.0
% INFO    : Bus 1322	: V=1.1053782, theta=-4.9605853 -> V=1.035, theta=0.0
% INFO    : Bus 1323	: V=1.1043761, theta=-5.0446088 -> V=1.035, theta=0.0
% INFO    : Bus 1324	: V=1.1104532, theta=-5.5594411 -> V=1.035, theta=0.0
% INFO    : Bus 1325	: V=1.110423, theta=-5.5659453 -> V=1.035, theta=0.0
% INFO    : Bus 1326	: V=1.1000998, theta=-3.3699321 -> V=1.035, theta=0.0
% INFO    : Bus 1327	: V=1.0981421, theta=-3.643757 -> V=1.035, theta=0.0
% INFO    : Bus 1328	: V=1.1001033, theta=-3.3696296 -> V=1.035, theta=0.0
% INFO    : Bus 1329	: V=1.098142, theta=-3.6437551 -> V=1.035, theta=0.0
% INFO    : Bus 1330	: V=1.0898855, theta=-6.1039915 -> V=1.035, theta=0.0
% INFO    : Bus 1331	: V=1.0898772, theta=-6.0980803 -> V=1.035, theta=0.0
% INFO    : Bus 1332	: V=1.094851, theta=-3.8937589 -> V=1.035, theta=0.0
% INFO    : Bus 1333	: V=1.09485, theta=-3.8898622 -> V=1.035, theta=0.0
% INFO    : Bus 1334	: V=1.1023896, theta=-2.2364085 -> V=1.035, theta=0.0
% INFO    : Bus 1335	: V=1.1023931, theta=-2.2343252 -> V=1.035, theta=0.0
% INFO    : Bus 1336	: V=1.1029205, theta=-3.0056338 -> V=1.035, theta=0.0
% INFO    : Bus 1337	: V=1.1029238, theta=-3.0112702 -> V=1.035, theta=0.0
% INFO    : Bus 1338	: V=1.0838652, theta=-6.5073639 -> V=1.035, theta=0.0
% INFO    : Bus 1339	: V=1.0838489, theta=-6.5087021 -> V=1.035, theta=0.0
% INFO    : Bus 1340	: V=1.1097386, theta=-4.3777564 -> V=1.035, theta=0.0
% INFO    : Bus 1341	: V=1.1052225, theta=-4.9337126 -> V=1.035, theta=0.0
% INFO    : Bus 1342	: V=1.1084886, theta=-4.5754866 -> V=1.035, theta=0.0
% INFO    : Bus 1343	: V=1.1009083, theta=-2.1352765 -> V=1.035, theta=0.0
% INFO    : Bus 1344	: V=1.1009064, theta=-2.1325782 -> V=1.035, theta=0.0
% INFO    : Bus 1345	: V=1.0990088, theta=-3.3769367 -> V=1.035, theta=0.0
% INFO    : Bus 1346	: V=1.100788, theta=-2.1941298 -> V=1.035, theta=0.0
% INFO    : Bus 1347	: V=1.099021, theta=-3.3759885 -> V=1.035, theta=0.0
% INFO    : Bus 1348	: V=1.0983835, theta=-3.7599133 -> V=1.035, theta=0.0
% INFO    : Bus 1349	: V=1.0931126, theta=-4.335006 -> V=1.035, theta=0.0
% INFO    : Bus 1350	: V=1.0771704, theta=-5.4427226 -> V=1.035, theta=0.0
% INFO    : Bus 1351	: V=1.0771187, theta=-5.4452157 -> V=1.035, theta=0.0
% INFO    : Bus 1352	: V=1.088215, theta=-3.9743758 -> V=1.035, theta=0.0
% INFO    : Bus 1353	: V=1.1058988, theta=-3.7166211 -> V=1.035, theta=0.0
% INFO    : Bus 1354	: V=1.1125501, theta=-4.188413 -> V=1.035, theta=0.0
% INFO    : Bus 1355	: V=1.0945731, theta=-6.2906797 -> V=1.035, theta=0.0
% INFO    : Bus 1356	: V=1.0945537, theta=-6.2894973 -> V=1.035, theta=0.0
% INFO    : Bus 1357	: V=1.1101638, theta=-4.4598328 -> V=1.035, theta=0.0
% INFO    : Bus 1358	: V=1.1066375, theta=-4.8211536 -> V=1.035, theta=0.0
% INFO    : Bus 1359	: V=1.1103674, theta=-4.4473275 -> V=1.035, theta=0.0
% INFO    : Bus 1360	: V=1.1067846, theta=-4.8122165 -> V=1.035, theta=0.0
% INFO    : Bus 1361	: V=1.072648, theta=-5.5194802 -> V=1.035, theta=0.0
% INFO    : Bus 1362	: V=1.0726214, theta=-5.5221708 -> V=1.035, theta=0.0
% INFO    : Bus 1363	: V=1.1069754, theta=-4.7857063 -> V=1.035, theta=0.0
% INFO    : Bus 1364	: V=1.101887, theta=-6.4747883 -> V=1.035, theta=0.0
% INFO    : Bus 1365	: V=1.0964717, theta=-4.0281014 -> V=1.035, theta=0.0
% INFO    : Bus 1366	: V=1.0964609, theta=-4.0262861 -> V=1.035, theta=0.0
% INFO    : Bus 1367	: V=1.1065619, theta=-3.7348554 -> V=1.035, theta=0.0
% INFO    : Bus 1368	: V=1.1066413, theta=-3.7356607 -> V=1.035, theta=0.0
% INFO    : Bus 1369	: V=1.1099135, theta=-4.317103 -> V=1.035, theta=0.0
% INFO    : Bus 1370	: V=1.1099073, theta=-4.323179 -> V=1.035, theta=0.0
% INFO    : Bus 1371	: V=1.1038183, theta=-5.3027513 -> V=1.035, theta=0.0
% INFO    : Bus 1372	: V=1.1038851, theta=-5.265803 -> V=1.035, theta=0.0
% INFO    : Bus 1373	: V=1.1038138, theta=-5.3026109 -> V=1.035, theta=0.0
% INFO    : Bus 1374	: V=1.1040778, theta=-5.2527457 -> V=1.035, theta=0.0
% INFO    : Bus 1375	: V=1.0906395, theta=-5.4343611 -> V=1.035, theta=0.0
% INFO    : Bus 1376	: V=1.0906526, theta=-5.4449031 -> V=1.035, theta=0.0
% INFO    : Bus 1377	: V=1.0898348, theta=-6.0175843 -> V=1.035, theta=0.0
% INFO    : Bus 1378	: V=1.115148, theta=-4.8986818 -> V=1.035, theta=0.0
% INFO    : Bus 1379	: V=1.1151074, theta=-4.9080335 -> V=1.035, theta=0.0
% INFO    : Bus 1380	: V=1.1054364, theta=-4.9402209 -> V=1.035, theta=0.0
% INFO    : Bus 1381	: V=1.1054277, theta=-4.9399389 -> V=1.035, theta=0.0
% INFO    : Bus 1382	: V=1.1084693, theta=-4.4923201 -> V=1.035, theta=0.0
% INFO    : Bus 1383	: V=1.1084781, theta=-4.4918287 -> V=1.035, theta=0.0
% INFO    : Bus 1384	: V=1.1012052, theta=-5.6994644 -> V=1.035, theta=0.0
% INFO    : Bus 1385	: V=1.1012158, theta=-5.6958491 -> V=1.035, theta=0.0
% INFO    : Bus 1386	: V=1.0904579, theta=-5.9379233 -> V=1.035, theta=0.0
% INFO    : Bus 1387	: V=1.092331, theta=-5.5108355 -> V=1.035, theta=0.0
% INFO    : Bus 1388	: V=1.0910848, theta=-4.0706739 -> V=1.035, theta=0.0
% INFO    : Bus 1389	: V=1.0910954, theta=-4.0648526 -> V=1.035, theta=0.0
% INFO    : Bus 1390	: V=1.1080823, theta=-4.2915512 -> V=1.035, theta=0.0
% INFO    : Bus 1391	: V=1.1079759, theta=-4.3088643 -> V=1.035, theta=0.0
% INFO    : Bus 1392	: V=1.0892071, theta=-6.4361109 -> V=1.035, theta=0.0
% INFO    : Bus 1393	: V=1.089182, theta=-6.4402594 -> V=1.035, theta=0.0
% INFO    : Bus 1394	: V=1.08854, theta=-5.9107928 -> V=1.035, theta=0.0
% INFO    : Bus 1395	: V=1.0911773, theta=-5.5639705 -> V=1.035, theta=0.0
% INFO    : Bus 1396	: V=1.0937864, theta=-3.7728935 -> V=1.035, theta=0.0
% INFO    : Bus 1397	: V=1.0938402, theta=-3.768432 -> V=1.035, theta=0.0
% INFO    : Bus 1398	: V=1.104006, theta=-4.0259601 -> V=1.035, theta=0.0
% INFO    : Bus 1399	: V=1.1039932, theta=-4.0238438 -> V=1.035, theta=0.0
% INFO    : Bus 1400	: V=1.104511, theta=-1.8337577 -> V=1.035, theta=0.0
% INFO    : Bus 1401	: V=1.1036637, theta=-2.0872611 -> V=1.035, theta=0.0
% INFO    : Bus 1402	: V=1.1045148, theta=-1.8335314 -> V=1.035, theta=0.0
% INFO    : Bus 1403	: V=1.1039125, theta=-3.9601505 -> V=1.035, theta=0.0
% INFO    : Bus 1404	: V=1.1038864, theta=-3.9640932 -> V=1.035, theta=0.0
% INFO    : Bus 1405	: V=1.0967752, theta=-3.9282314 -> V=1.035, theta=0.0
% INFO    : Bus 1406	: V=1.0964977, theta=-3.9511907 -> V=1.035, theta=0.0
% INFO    : Bus 1407	: V=1.0968542, theta=-3.9232555 -> V=1.035, theta=0.0
% INFO    : Bus 1408	: V=1.0965171, theta=-3.9499408 -> V=1.035, theta=0.0
% INFO    : Bus 1409	: V=1.0981854, theta=-6.2732323 -> V=1.035, theta=0.0
% INFO    : Bus 1410	: V=1.0981731, theta=-6.2886057 -> V=1.035, theta=0.0
% INFO    : Bus 1411	: V=1.0914974, theta=-7.4076458 -> V=1.035, theta=0.0
% INFO    : Bus 1412	: V=1.0915332, theta=-7.4045934 -> V=1.035, theta=0.0
% INFO    : Bus 1413	: V=1.0969745, theta=-3.9431274 -> V=1.035, theta=0.0
% INFO    : Bus 1414	: V=1.0964404, theta=-3.9874024 -> V=1.035, theta=0.0
% INFO    : Bus 1415	: V=1.0950463, theta=-4.0413681 -> V=1.035, theta=0.0
% INFO    : Bus 1416	: V=1.0945421, theta=-4.0383615 -> V=1.035, theta=0.0
% INFO    : Bus 1417	: V=1.0911847, theta=-4.2370663 -> V=1.035, theta=0.0
% INFO    : Bus 1418	: V=1.0911687, theta=-4.2400906 -> V=1.035, theta=0.0
% INFO    : Bus 1419	: V=1.0958303, theta=-3.9904874 -> V=1.035, theta=0.0
% INFO    : Bus 1420	: V=1.0958041, theta=-3.9934022 -> V=1.035, theta=0.0
% INFO    : Bus 1421	: V=1.1112156, theta=-4.2999986 -> V=1.035, theta=0.0
% INFO    : Bus 1422	: V=1.111189, theta=-4.303254 -> V=1.035, theta=0.0
% INFO    : Bus 1423	: V=1.1042623, theta=-3.9176325 -> V=1.035, theta=0.0
% INFO    : Bus 1424	: V=1.1042632, theta=-3.9195648 -> V=1.035, theta=0.0
% INFO    : Bus 1425	: V=1.0989368, theta=-3.5637195 -> V=1.035, theta=0.0
% INFO    : Bus 1426	: V=1.0989366, theta=-3.5637126 -> V=1.035, theta=0.0
% INFO    : Bus 1427	: V=1.0928608, theta=-7.4463655 -> V=1.035, theta=0.0
% INFO    : Bus 1428	: V=1.0928806, theta=-7.4503581 -> V=1.035, theta=0.0
% INFO    : Bus 1429	: V=1.0796752, theta=-7.9217145 -> V=1.035, theta=0.0
% INFO    : Bus 1430	: V=1.0796745, theta=-7.9200203 -> V=1.035, theta=0.0
% INFO    : Bus 1431	: V=1.1040305, theta=-3.9861394 -> V=1.035, theta=0.0
% INFO    : Bus 1432	: V=1.1040306, theta=-3.9860776 -> V=1.035, theta=0.0
% INFO    : Bus 1433	: V=1.1038175, theta=-6.2226345 -> V=1.035, theta=0.0
% INFO    : Bus 1434	: V=1.1043581, theta=-5.9928455 -> V=1.035, theta=0.0
% INFO    : Bus 1435	: V=1.1132023, theta=-5.3143407 -> V=1.035, theta=0.0
% INFO    : Bus 1436	: V=1.1138271, theta=-5.236564 -> V=1.035, theta=0.0
% INFO    : Bus 1437	: V=1.1130969, theta=-5.3142783 -> V=1.035, theta=0.0
% INFO    : Bus 1438	: V=1.0932069, theta=-5.7660472 -> V=1.035, theta=0.0
% INFO    : Bus 1439	: V=1.0932059, theta=-5.7735565 -> V=1.035, theta=0.0
% INFO    : Bus 1440	: V=1.1038524, theta=-4.0028637 -> V=1.035, theta=0.0
% INFO    : Bus 1441	: V=1.1038496, theta=-4.0068532 -> V=1.035, theta=0.0
% INFO    : Bus 1442	: V=1.1009927, theta=-5.5201051 -> V=1.035, theta=0.0
% INFO    : Bus 1443	: V=1.1009905, theta=-5.5200626 -> V=1.035, theta=0.0
% INFO    : Bus 1444	: V=1.1066643, theta=-4.8903839 -> V=1.035, theta=0.0
% INFO    : Bus 1445	: V=1.1081048, theta=-4.736587 -> V=1.035, theta=0.0
% INFO    : Bus 1446	: V=1.1068667, theta=-4.8678135 -> V=1.035, theta=0.0
% INFO    : Bus 1447	: V=1.1082696, theta=-4.7070134 -> V=1.035, theta=0.0
% INFO    : Bus 1448	: V=1.0845541, theta=-6.8227368 -> V=1.035, theta=0.0
% INFO    : Bus 1449	: V=1.0845591, theta=-6.824349 -> V=1.035, theta=0.0
% INFO    : Bus 1450	: V=1.0914237, theta=-4.2068397 -> V=1.035, theta=0.0
% INFO    : Bus 1451	: V=1.0914272, theta=-4.2079897 -> V=1.035, theta=0.0
% INFO    : Bus 1452	: V=1.0967821, theta=-3.9129828 -> V=1.035, theta=0.0
% INFO    : Bus 1453	: V=1.0967818, theta=-3.9118799 -> V=1.035, theta=0.0
% INFO    : Bus 1454	: V=1.1032683, theta=-1.4678884 -> V=1.035, theta=0.0
% INFO    : Bus 1455	: V=1.1032959, theta=-1.4733139 -> V=1.035, theta=0.0
% INFO    : Bus 1456	: V=1.0836374, theta=-6.8662577 -> V=1.035, theta=0.0
% INFO    : Bus 1457	: V=1.0836504, theta=-6.8673439 -> V=1.035, theta=0.0
% INFO    : Bus 1458	: V=1.1046654, theta=-3.8919981 -> V=1.035, theta=0.0
% INFO    : Bus 1459	: V=1.1046469, theta=-3.8953879 -> V=1.035, theta=0.0
% INFO    : Bus 1460	: V=1.0818326, theta=-5.1598052 -> V=1.035, theta=0.0
% INFO    : Bus 1461	: V=1.0818185, theta=-5.1622507 -> V=1.035, theta=0.0
% INFO    : Bus 1462	: V=1.0922553, theta=-6.6184355 -> V=1.035, theta=0.0
% INFO    : Bus 1463	: V=1.092241, theta=-6.6209311 -> V=1.035, theta=0.0
% INFO    : Bus 1464	: V=1.0872069, theta=-6.3631627 -> V=1.035, theta=0.0
% INFO    : Bus 1465	: V=1.087228, theta=-6.3597853 -> V=1.035, theta=0.0
% INFO    : Bus 1466	: V=1.103933, theta=-3.9876704 -> V=1.035, theta=0.0
% INFO    : Bus 1467	: V=1.1039333, theta=-3.9876767 -> V=1.035, theta=0.0
% INFO    : Bus 1468	: V=1.1099896, theta=-4.3826404 -> V=1.035, theta=0.0
% INFO    : Bus 1469	: V=1.1092955, theta=-4.4433887 -> V=1.035, theta=0.0
% INFO    : Bus 1470	: V=1.109993, theta=-4.3823652 -> V=1.035, theta=0.0
% INFO    : Bus 1471	: V=1.1092979, theta=-4.4432094 -> V=1.035, theta=0.0
% INFO    : Bus 1472	: V=1.1134536, theta=-5.2341811 -> V=1.035, theta=0.0
% INFO    : Bus 1473	: V=1.1134516, theta=-5.2358353 -> V=1.035, theta=0.0
% INFO    : Bus 1474	: V=1.0812984, theta=-5.4701672 -> V=1.035, theta=0.0
% INFO    : Bus 1475	: V=1.0813504, theta=-5.4733833 -> V=1.035, theta=0.0
% INFO    : Bus 1476	: V=1.1090119, theta=-4.4361238 -> V=1.035, theta=0.0
% INFO    : Bus 1477	: V=1.1090491, theta=-4.4248386 -> V=1.035, theta=0.0
% INFO    : Bus 1478	: V=1.1144794, theta=-4.9758393 -> V=1.035, theta=0.0
% INFO    : Bus 1479	: V=1.1144415, theta=-4.9845674 -> V=1.035, theta=0.0
% INFO    : Bus 1480	: V=1.0910734, theta=-4.0739905 -> V=1.035, theta=0.0
% INFO    : Bus 1481	: V=1.09105, theta=-4.0701751 -> V=1.035, theta=0.0
% INFO    : Bus 1482	: V=1.0953892, theta=-7.0943226 -> V=1.035, theta=0.0
% INFO    : Bus 1483	: V=1.0953586, theta=-7.1008121 -> V=1.035, theta=0.0
% INFO    : Bus 1484	: V=1.1026539, theta=-2.3088132 -> V=1.035, theta=0.0
% INFO    : Bus 1485	: V=1.1026583, theta=-2.3084609 -> V=1.035, theta=0.0
% INFO    : Bus 1486	: V=1.0932194, theta=-5.5581502 -> V=1.035, theta=0.0
% INFO    : Bus 1487	: V=1.0965624, theta=-5.1358791 -> V=1.035, theta=0.0
% INFO    : Bus 1488	: V=1.0824589, theta=-6.0222262 -> V=1.035, theta=0.0
% INFO    : Bus 1489	: V=1.0824517, theta=-6.0167978 -> V=1.035, theta=0.0
% INFO    : Bus 1490	: V=1.1013864, theta=-6.5357401 -> V=1.035, theta=0.0
% INFO    : Bus 1491	: V=1.1063344, theta=-4.8485936 -> V=1.035, theta=0.0
% INFO    : Bus 1492	: V=1.1013941, theta=-6.5346229 -> V=1.035, theta=0.0
% INFO    : Bus 1493	: V=1.1035546, theta=-2.9101019 -> V=1.035, theta=0.0
% INFO    : Bus 1494	: V=1.1035508, theta=-2.9091612 -> V=1.035, theta=0.0
% INFO    : Bus 1495	: V=1.1038159, theta=-4.0258393 -> V=1.035, theta=0.0
% INFO    : Bus 1496	: V=1.1038027, theta=-4.0243891 -> V=1.035, theta=0.0
% INFO    : Bus 1497	: V=1.090783, theta=-7.2381325 -> V=1.035, theta=0.0
% INFO    : Bus 1498	: V=1.0908501, theta=-7.2285083 -> V=1.035, theta=0.0
% INFO    : Bus 1499	: V=1.0834763, theta=-5.0123052 -> V=1.035, theta=0.0
% INFO    : Bus 1500	: V=1.0835014, theta=-5.0084888 -> V=1.035, theta=0.0
% INFO    : Bus 1501	: V=1.1045148, theta=-1.8335314 -> V=1.035, theta=0.0
% INFO    : Bus 1502	: V=1.1036637, theta=-2.0872611 -> V=1.035, theta=0.0
% INFO    : Bus 1503	: V=1.0968057, theta=-6.793502 -> V=1.035, theta=0.0
% INFO    : Bus 1504	: V=1.0968383, theta=-6.7843615 -> V=1.035, theta=0.0
% INFO    : Bus 1505	: V=1.0931089, theta=-5.5638765 -> V=1.035, theta=0.0
% INFO    : Bus 1506	: V=1.0968614, theta=-5.0767249 -> V=1.035, theta=0.0
% INFO    : Bus 1507	: V=1.0970858, theta=-5.0621214 -> V=1.035, theta=0.0
% INFO    : Bus 1508	: V=1.1078227, theta=-5.8440593 -> V=1.035, theta=0.0
% INFO    : Bus 1509	: V=1.107847, theta=-5.8391812 -> V=1.035, theta=0.0
% INFO    : Bus 1510	: V=1.1029747, theta=-2.4646554 -> V=1.035, theta=0.0
% INFO    : Bus 1511	: V=1.1029793, theta=-2.4642186 -> V=1.035, theta=0.0
% INFO    : Bus 1512	: V=1.1066185, theta=-4.817824 -> V=1.035, theta=0.0
% INFO    : Bus 1513	: V=1.1081589, theta=-4.739871 -> V=1.035, theta=0.0
% INFO    : Bus 1514	: V=1.115675, theta=-4.8697417 -> V=1.035, theta=0.0
% INFO    : Bus 1515	: V=1.1170904, theta=-4.7140479 -> V=1.035, theta=0.0
% INFO    : Bus 1516	: V=1.1156825, theta=-4.8675098 -> V=1.035, theta=0.0
% INFO    : Bus 1517	: V=1.1170904, theta=-4.7140479 -> V=1.035, theta=0.0
% INFO    : Bus 1518	: V=1.1040303, theta=-1.9784766 -> V=1.035, theta=0.0
% INFO    : Bus 1519	: V=1.1040307, theta=-1.9776997 -> V=1.035, theta=0.0
% INFO    : Bus 1520	: V=1.1055911, theta=-3.0343193 -> V=1.035, theta=0.0
% INFO    : Bus 1521	: V=1.1055911, theta=-3.0343193 -> V=1.035, theta=0.0
% INFO    : Bus 1522	: V=1.1048058, theta=-3.8539867 -> V=1.035, theta=0.0
% INFO    : Bus 1523	: V=1.104826, theta=-3.8467221 -> V=1.035, theta=0.0
% INFO    : Bus 1524	: V=1.0877375, theta=-7.3574807 -> V=1.035, theta=0.0
% INFO    : Bus 1525	: V=1.087782, theta=-7.352213 -> V=1.035, theta=0.0
% INFO    : Bus 1526	: V=1.1127253, theta=-3.9399854 -> V=1.035, theta=0.0
% INFO    : Bus 1527	: V=1.1127372, theta=-3.933153 -> V=1.035, theta=0.0
% INFO    : Bus 1528	: V=1.0842395, theta=-6.8953839 -> V=1.035, theta=0.0
% INFO    : Bus 1529	: V=1.0842432, theta=-6.8951697 -> V=1.035, theta=0.0
% INFO    : Bus 1530	: V=1.1045201, theta=-3.9106436 -> V=1.035, theta=0.0
% INFO    : Bus 1531	: V=1.1045833, theta=-3.9060249 -> V=1.035, theta=0.0
% INFO    : Bus 1532	: V=1.101032, theta=-2.2212839 -> V=1.035, theta=0.0
% INFO    : Bus 1533	: V=1.1041875, theta=-1.9638502 -> V=1.035, theta=0.0
% INFO    : Bus 1534	: V=1.1011666, theta=-2.2107829 -> V=1.035, theta=0.0
% INFO    : Bus 1535	: V=1.1041858, theta=-1.9637952 -> V=1.035, theta=0.0
% INFO    : Bus 1536	: V=1.0923407, theta=-5.8649218 -> V=1.035, theta=0.0
% INFO    : Bus 1537	: V=1.0923261, theta=-5.8684103 -> V=1.035, theta=0.0
% INFO    : Bus 1538	: V=1.0986666, theta=-3.4629305 -> V=1.035, theta=0.0
% INFO    : Bus 1539	: V=1.0972779, theta=-3.6467028 -> V=1.035, theta=0.0
% INFO    : Bus 1540	: V=1.0986947, theta=-3.4605875 -> V=1.035, theta=0.0
% INFO    : Bus 1541	: V=1.0814817, theta=-6.9261239 -> V=1.035, theta=0.0
% INFO    : Bus 1542	: V=1.0899982, theta=-6.0186412 -> V=1.035, theta=0.0
% INFO    : Bus 1543	: V=1.0900227, theta=-6.017394 -> V=1.035, theta=0.0
% INFO    : Bus 1544	: V=1.0976761, theta=-6.6822274 -> V=1.035, theta=0.0
% INFO    : Bus 1545	: V=1.0981953, theta=-6.5089398 -> V=1.035, theta=0.0
% INFO    : Bus 1546	: V=1.1031221, theta=-6.1142872 -> V=1.035, theta=0.0
% INFO    : Bus 1547	: V=1.1031024, theta=-6.118855 -> V=1.035, theta=0.0
% INFO    : Bus 1548	: V=1.1043922, theta=-3.8927833 -> V=1.035, theta=0.0
% INFO    : Bus 1549	: V=1.1043994, theta=-3.8900506 -> V=1.035, theta=0.0
% INFO    : Bus 1550	: V=1.0908844, theta=-4.1720828 -> V=1.035, theta=0.0
% INFO    : Bus 1551	: V=1.0915509, theta=-4.0899699 -> V=1.035, theta=0.0
% INFO    : Bus 1552	: V=1.0908993, theta=-4.1710998 -> V=1.035, theta=0.0
% INFO    : Bus 1553	: V=1.0916503, theta=-4.0830236 -> V=1.035, theta=0.0
% INFO    : Bus 1554	: V=1.0914359, theta=-4.1978518 -> V=1.035, theta=0.0
% INFO    : Bus 1555	: V=1.0914264, theta=-4.1959977 -> V=1.035, theta=0.0
% INFO    : Bus 1556	: V=1.1068855, theta=-0.78904735 -> V=1.035, theta=0.0
% INFO    : Bus 1557	: V=1.1069141, theta=-0.79638411 -> V=1.035, theta=0.0
% INFO    : Bus 1558	: V=1.0905035, theta=-5.5468927 -> V=1.035, theta=0.0
% INFO    : Bus 1559	: V=1.0905177, theta=-5.5522611 -> V=1.035, theta=0.0
% INFO    : Bus 1560	: V=1.0893934, theta=-4.0877603 -> V=1.035, theta=0.0
% INFO    : Bus 1561	: V=1.0896457, theta=-4.06161 -> V=1.035, theta=0.0
% INFO    : Bus 1562	: V=1.081983, theta=-5.5175134 -> V=1.035, theta=0.0
% INFO    : Bus 1563	: V=1.0820395, theta=-5.5200301 -> V=1.035, theta=0.0
% INFO    : Bus 1564	: V=1.0964206, theta=-3.9435566 -> V=1.035, theta=0.0
% INFO    : Bus 1565	: V=1.0968513, theta=-3.8997795 -> V=1.035, theta=0.0
% INFO    : Bus 1566	: V=1.0965402, theta=-3.9336977 -> V=1.035, theta=0.0
% INFO    : Bus 1567	: V=1.0968507, theta=-3.8997673 -> V=1.035, theta=0.0
% INFO    : Bus 1568	: V=1.101934, theta=-2.4610454 -> V=1.035, theta=0.0
% INFO    : Bus 1569	: V=1.1019261, theta=-2.4595188 -> V=1.035, theta=0.0
% INFO    : Bus 1570	: V=1.0993503, theta=-5.9953943 -> V=1.035, theta=0.0
% INFO    : Bus 1571	: V=1.0993313, theta=-6.0026248 -> V=1.035, theta=0.0
% INFO    : Bus 1572	: V=1.0904554, theta=-5.9324315 -> V=1.035, theta=0.0
% INFO    : Bus 1573	: V=1.0923014, theta=-5.4992344 -> V=1.035, theta=0.0
% INFO    : Bus 1574	: V=1.096858, theta=-3.8116787 -> V=1.035, theta=0.0
% INFO    : Bus 1575	: V=1.0968858, theta=-3.8048605 -> V=1.035, theta=0.0
% INFO    : Bus 1576	: V=1.0894519, theta=-5.7404016 -> V=1.035, theta=0.0
% INFO    : Bus 1577	: V=1.0894659, theta=-5.7383865 -> V=1.035, theta=0.0
% INFO    : Bus 1578	: V=1.0913176, theta=-4.3957597 -> V=1.035, theta=0.0
% INFO    : Bus 1579	: V=1.091325, theta=-4.3968075 -> V=1.035, theta=0.0
% INFO    : Bus 1580	: V=1.1003902, theta=-3.2361012 -> V=1.035, theta=0.0
% INFO    : Bus 1581	: V=1.1003448, theta=-3.2514736 -> V=1.035, theta=0.0
% INFO    : Bus 1582	: V=1.0811722, theta=-5.3065916 -> V=1.035, theta=0.0
% INFO    : Bus 1583	: V=1.0812074, theta=-5.3108882 -> V=1.035, theta=0.0
% INFO    : Bus 1584	: V=1.1035664, theta=-5.325644 -> V=1.035, theta=0.0
% INFO    : Bus 1585	: V=1.1035482, theta=-5.3324486 -> V=1.035, theta=0.0
% INFO    : Bus 1586	: V=1.107748, theta=-5.8551997 -> V=1.035, theta=0.0
% INFO    : Bus 1587	: V=1.107774, theta=-5.8490113 -> V=1.035, theta=0.0
% INFO    : Bus 1588	: V=1.1022405, theta=-5.7802454 -> V=1.035, theta=0.0
% INFO    : Bus 1589	: V=1.1022199, theta=-5.7978075 -> V=1.035, theta=0.0
% INFO    : Bus 1590	: V=1.1067078, theta=-4.7834607 -> V=1.035, theta=0.0
% INFO    : Bus 1591	: V=1.1066757, theta=-4.7916713 -> V=1.035, theta=0.0
% INFO    : Bus 1592	: V=1.0814047, theta=-4.7922196 -> V=1.035, theta=0.0
% INFO    : Bus 1593	: V=1.0814272, theta=-4.7787496 -> V=1.035, theta=0.0
% INFO    : Bus 1594	: V=1.0985844, theta=-3.48397 -> V=1.035, theta=0.0
% INFO    : Bus 1595	: V=1.0985792, theta=-3.4747603 -> V=1.035, theta=0.0
% INFO    : Bus 1596	: V=1.1087844, theta=-4.5435145 -> V=1.035, theta=0.0
% INFO    : Bus 1597	: V=1.108805, theta=-4.5414005 -> V=1.035, theta=0.0
% INFO    : Bus 1598	: V=1.0951684, theta=-4.0626008 -> V=1.035, theta=0.0
% INFO    : Bus 1599	: V=1.0951823, theta=-4.0615382 -> V=1.035, theta=0.0
% INFO    : Bus 1600	: V=1.0935126, theta=-4.2936689 -> V=1.035, theta=0.0
% INFO    : Bus 1601	: V=1.0935177, theta=-4.2931386 -> V=1.035, theta=0.0
% INFO    : Bus 1602	: V=1.0823867, theta=-5.5258763 -> V=1.035, theta=0.0
% INFO    : Bus 1603	: V=1.0823405, theta=-5.5231078 -> V=1.035, theta=0.0
% INFO    : Bus 1604	: V=1.0945589, theta=-6.183823 -> V=1.035, theta=0.0
% INFO    : Bus 1605	: V=1.0945742, theta=-6.1864474 -> V=1.035, theta=0.0
% INFO    : Bus 1606	: V=1.0966836, theta=-6.5877281 -> V=1.035, theta=0.0
% INFO    : Bus 1607	: V=1.0966758, theta=-6.6025018 -> V=1.035, theta=0.0
% INFO    : Bus 1608	: V=1.0891453, theta=-7.7742052 -> V=1.035, theta=0.0
% INFO    : Bus 1609	: V=1.08914, theta=-7.7738369 -> V=1.035, theta=0.0
% INFO    : Bus 1610	: V=1.0989631, theta=-3.6193278 -> V=1.035, theta=0.0
% INFO    : Bus 1611	: V=1.0989661, theta=-3.6192039 -> V=1.035, theta=0.0
% INFO    : Bus 1612	: V=1.1065958, theta=-4.7616409 -> V=1.035, theta=0.0
% INFO    : Bus 1613	: V=1.1066209, theta=-4.7519965 -> V=1.035, theta=0.0
% INFO    : Bus 1614	: V=1.0903399, theta=-5.5521364 -> V=1.035, theta=0.0
% INFO    : Bus 1615	: V=1.0903492, theta=-5.557905 -> V=1.035, theta=0.0
% INFO    : Bus 1616	: V=1.1085067, theta=-0.89433505 -> V=1.035, theta=0.0
% INFO    : Bus 1617	: V=1.1081012, theta=-0.87807182 -> V=1.035, theta=0.0
% INFO    : Bus 1618	: V=1.0925197, theta=-4.0725541 -> V=1.035, theta=0.0
% INFO    : Bus 1619	: V=1.092576, theta=-4.0710377 -> V=1.035, theta=0.0
% INFO    : Bus 1620	: V=1.1136001, theta=-5.2495057 -> V=1.035, theta=0.0
% INFO    : Bus 1621	: V=1.1136209, theta=-5.2392831 -> V=1.035, theta=0.0
% INFO    : Bus 1622	: V=1.1103313, theta=-4.3518379 -> V=1.035, theta=0.0
% INFO    : Bus 1623	: V=1.1103269, theta=-4.3517402 -> V=1.035, theta=0.0
% INFO    : Bus 1624	: V=1.0994553, theta=-2.8624043 -> V=1.035, theta=0.0
% INFO    : Bus 1625	: V=1.0994434, theta=-2.867486 -> V=1.035, theta=0.0
% INFO    : Bus 1626	: V=1.1057637, theta=-4.9145598 -> V=1.035, theta=0.0
% INFO    : Bus 1627	: V=1.10579, theta=-4.9117865 -> V=1.035, theta=0.0
% INFO    : Bus 1628	: V=1.0988585, theta=-3.4748448 -> V=1.035, theta=0.0
% INFO    : Bus 1629	: V=1.0988742, theta=-3.4673339 -> V=1.035, theta=0.0
% INFO    : Bus 1630	: V=1.09736, theta=-3.890672 -> V=1.035, theta=0.0
% INFO    : Bus 1631	: V=1.0972665, theta=-3.9011052 -> V=1.035, theta=0.0
% INFO    : Bus 1632	: V=1.1020485, theta=-3.5034555 -> V=1.035, theta=0.0
% INFO    : Bus 1633	: V=1.0892336, theta=-4.1064993 -> V=1.035, theta=0.0
% INFO    : Bus 1634	: V=1.0892756, theta=-4.1082382 -> V=1.035, theta=0.0
% INFO    : Bus 1635	: V=1.0896671, theta=-6.1732101 -> V=1.035, theta=0.0
% INFO    : Bus 1636	: V=1.0896651, theta=-6.1704538 -> V=1.035, theta=0.0
% INFO    : Bus 1637	: V=1.099097, theta=-2.9244758 -> V=1.035, theta=0.0
% INFO    : Bus 1638	: V=1.0990985, theta=-2.922327 -> V=1.035, theta=0.0
% INFO    : Bus 1639	: V=1.0990917, theta=-2.9226586 -> V=1.035, theta=0.0
% INFO    : Bus 1640	: V=1.0990959, theta=-2.9201919 -> V=1.035, theta=0.0
% INFO    : Bus 1641	: V=1.1073559, theta=-2.4526447 -> V=1.035, theta=0.0
% INFO    : Bus 1642	: V=1.1093453, theta=-5.7066949 -> V=1.035, theta=0.0
% INFO    : Bus 1643	: V=1.1135858, theta=-5.2405131 -> V=1.035, theta=0.0
% INFO    : Bus 1644	: V=1.1135971, theta=-5.2396122 -> V=1.035, theta=0.0
% INFO    : Bus 1645	: V=1.0823584, theta=-6.3937762 -> V=1.035, theta=0.0
% INFO    : Bus 1646	: V=1.0823475, theta=-6.3887219 -> V=1.035, theta=0.0
% INFO    : Bus 1647	: V=1.1071599, theta=-4.7631517 -> V=1.035, theta=0.0
% INFO    : Bus 1648	: V=1.111249, theta=-4.3468446 -> V=1.035, theta=0.0
% INFO    : Bus 1649	: V=1.1071596, theta=-4.7631481 -> V=1.035, theta=0.0
% INFO    : Bus 1650	: V=1.1024339, theta=-5.4110362 -> V=1.035, theta=0.0
% INFO    : Bus 1651	: V=1.102443, theta=-5.4087113 -> V=1.035, theta=0.0
% INFO    : Bus 1652	: V=1.1030077, theta=-6.3366421 -> V=1.035, theta=0.0
% INFO    : Bus 1653	: V=1.1030129, theta=-6.3353449 -> V=1.035, theta=0.0
% INFO    : Bus 1654	: V=1.0877238, theta=-4.6503244 -> V=1.035, theta=0.0
% INFO    : Bus 1655	: V=1.0877561, theta=-4.6449384 -> V=1.035, theta=0.0
% INFO    : Bus 1656	: V=1.1096929, theta=-4.3774321 -> V=1.035, theta=0.0
% INFO    : Bus 1657	: V=1.109791, theta=-4.371447 -> V=1.035, theta=0.0
% INFO    : Bus 1658	: V=1.1030243, theta=-2.7629745 -> V=1.035, theta=0.0
% INFO    : Bus 1659	: V=1.1030857, theta=-2.7604591 -> V=1.035, theta=0.0
% INFO    : Bus 1660	: V=1.0965265, theta=-5.1493001 -> V=1.035, theta=0.0
% INFO    : Bus 1661	: V=1.0965066, theta=-5.1500715 -> V=1.035, theta=0.0
% INFO    : Bus 1662	: V=1.0806588, theta=-5.4153595 -> V=1.035, theta=0.0
% INFO    : Bus 1663	: V=1.0912249, theta=-7.6674013 -> V=1.035, theta=0.0
% INFO    : Bus 1664	: V=1.0912175, theta=-7.6701066 -> V=1.035, theta=0.0
% INFO    : Bus 1665	: V=1.0970522, theta=-5.1223405 -> V=1.035, theta=0.0
% INFO    : Bus 1666	: V=1.0970905, theta=-5.1185061 -> V=1.035, theta=0.0
% INFO    : Bus 1667	: V=1.0862955, theta=-6.291195 -> V=1.035, theta=0.0
% INFO    : Bus 1668	: V=1.0862921, theta=-6.2911357 -> V=1.035, theta=0.0
% INFO    : Bus 1669	: V=1.0901321, theta=-4.4152836 -> V=1.035, theta=0.0
% INFO    : Bus 1670	: V=1.090135, theta=-4.4156136 -> V=1.035, theta=0.0
% INFO    : Bus 1671	: V=1.103844, theta=-2.7169985 -> V=1.035, theta=0.0
% INFO    : Bus 1672	: V=1.1038963, theta=-2.6998591 -> V=1.035, theta=0.0
% INFO    : Bus 1673	: V=1.1020249, theta=-5.4136558 -> V=1.035, theta=0.0
% INFO    : Bus 1674	: V=1.0962822, theta=-5.2617492 -> V=1.035, theta=0.0
% INFO    : Bus 1675	: V=1.0987002, theta=-4.8333029 -> V=1.035, theta=0.0
% INFO    : Bus 1676	: V=1.1002, theta=-2.7521214 -> V=1.035, theta=0.0
% INFO    : Bus 1677	: V=1.1002039, theta=-2.7480821 -> V=1.035, theta=0.0
% INFO    : Bus 1678	: V=1.1045429, theta=-1.7928899 -> V=1.035, theta=0.0
% INFO    : Bus 1679	: V=1.10455, theta=-1.7942638 -> V=1.035, theta=0.0
% INFO    : Bus 1680	: V=1.0898239, theta=-4.0529966 -> V=1.035, theta=0.0
% INFO    : Bus 1681	: V=1.0898469, theta=-4.05257 -> V=1.035, theta=0.0
% INFO    : Bus 1682	: V=1.0890877, theta=-4.0151088 -> V=1.035, theta=0.0
% INFO    : Bus 1683	: V=1.1149412, theta=-5.0347779 -> V=1.035, theta=0.0
% INFO    : Bus 1684	: V=1.1149198, theta=-5.0429561 -> V=1.035, theta=0.0
% INFO    : Bus 1685	: V=1.0965301, theta=-5.3229779 -> V=1.035, theta=0.0
% INFO    : Bus 1686	: V=1.0965782, theta=-5.2580893 -> V=1.035, theta=0.0
% INFO    : Bus 1687	: V=1.0939209, theta=-6.4432217 -> V=1.035, theta=0.0
% INFO    : Bus 1688	: V=1.0939203, theta=-6.443296 -> V=1.035, theta=0.0
% INFO    : Bus 1689	: V=1.0901137, theta=-4.4308969 -> V=1.035, theta=0.0
% INFO    : Bus 1690	: V=1.0901176, theta=-4.4250626 -> V=1.035, theta=0.0
% INFO    : Bus 1691	: V=1.0970204, theta=-5.3329132 -> V=1.035, theta=0.0
% INFO    : Bus 1692	: V=1.0966984, theta=-5.373303 -> V=1.035, theta=0.0
% INFO    : Bus 1693	: V=1.0975822, theta=-4.0089504 -> V=1.035, theta=0.0
% INFO    : Bus 1694	: V=1.1035808, theta=-2.0976931 -> V=1.035, theta=0.0
% INFO    : Bus 1695	: V=1.0902082, theta=-7.2830898 -> V=1.035, theta=0.0
% INFO    : Bus 1696	: V=1.0901421, theta=-7.2932333 -> V=1.035, theta=0.0
% INFO    : Bus 1697	: V=1.1017446, theta=-5.4267412 -> V=1.035, theta=0.0
% INFO    : Bus 1698	: V=1.1017512, theta=-5.4227161 -> V=1.035, theta=0.0
% INFO    : Bus 1699	: V=1.1013854, theta=-5.4778467 -> V=1.035, theta=0.0
% INFO    : Bus 1700	: V=1.1012361, theta=-5.5461456 -> V=1.035, theta=0.0
% INFO    : Bus 1701	: V=1.1015755, theta=-5.4682897 -> V=1.035, theta=0.0
% INFO    : Bus 1702	: V=1.1014665, theta=-5.5349484 -> V=1.035, theta=0.0
% INFO    : Bus 1703	: V=1.1083602, theta=-4.545574 -> V=1.035, theta=0.0
% INFO    : Bus 1704	: V=1.1097999, theta=-4.3725325 -> V=1.035, theta=0.0
% INFO    : Bus 1705	: V=1.1085049, theta=-4.5288326 -> V=1.035, theta=0.0
% INFO    : Bus 1706	: V=1.089831, theta=-5.7447928 -> V=1.035, theta=0.0
% INFO    : Bus 1707	: V=1.0898344, theta=-5.7471863 -> V=1.035, theta=0.0
% INFO    : Bus 1708	: V=1.1142422, theta=-5.1495431 -> V=1.035, theta=0.0
% INFO    : Bus 1709	: V=1.1142593, theta=-5.1425285 -> V=1.035, theta=0.0
% INFO    : Bus 1710	: V=1.109465, theta=-4.409176 -> V=1.035, theta=0.0
% INFO    : Bus 1711	: V=1.1132783, theta=-3.9243991 -> V=1.035, theta=0.0
% INFO    : Bus 1712	: V=1.1097036, theta=-4.3983527 -> V=1.035, theta=0.0
% INFO    : Bus 1713	: V=1.1134424, theta=-3.9173666 -> V=1.035, theta=0.0
% INFO    : Bus 1714	: V=1.1017068, theta=-5.3974056 -> V=1.035, theta=0.0
% INFO    : Bus 1715	: V=1.1017086, theta=-5.3975874 -> V=1.035, theta=0.0
% INFO    : Bus 1716	: V=1.0939405, theta=-6.8629685 -> V=1.035, theta=0.0
% INFO    : Bus 1717	: V=1.0939313, theta=-6.8527243 -> V=1.035, theta=0.0
% INFO    : Bus 1718	: V=1.0994533, theta=-3.3804094 -> V=1.035, theta=0.0
% INFO    : Bus 1719	: V=1.0997113, theta=-3.2855019 -> V=1.035, theta=0.0
% INFO    : Bus 1720	: V=1.1029647, theta=-2.2877853 -> V=1.035, theta=0.0
% INFO    : Bus 1721	: V=1.1029626, theta=-2.2884787 -> V=1.035, theta=0.0
% INFO    : Bus 1722	: V=1.104801, theta=-3.8648626 -> V=1.035, theta=0.0
% INFO    : Bus 1723	: V=1.1053458, theta=-3.7806732 -> V=1.035, theta=0.0
% INFO    : Bus 1724	: V=1.104804, theta=-3.8646421 -> V=1.035, theta=0.0
% INFO    : Bus 1725	: V=1.1053606, theta=-3.7792958 -> V=1.035, theta=0.0
% INFO    : Bus 1726	: V=1.0895017, theta=-7.5776072 -> V=1.035, theta=0.0
% INFO    : Bus 1727	: V=1.0894963, theta=-7.5806279 -> V=1.035, theta=0.0
% INFO    : Bus 1728	: V=1.1051845, theta=-3.7941118 -> V=1.035, theta=0.0
% INFO    : Bus 1729	: V=1.1051567, theta=-3.8025466 -> V=1.035, theta=0.0
% INFO    : Bus 1730	: V=1.0886149, theta=-3.9917313 -> V=1.035, theta=0.0
% INFO    : Bus 1731	: V=1.0885939, theta=-3.9909511 -> V=1.035, theta=0.0
% INFO    : Bus 1732	: V=1.1038936, theta=-4.1088035 -> V=1.035, theta=0.0
% INFO    : Bus 1733	: V=1.1020614, theta=-5.4564213 -> V=1.035, theta=0.0
% INFO    : Bus 1734	: V=1.0990343, theta=-3.7960652 -> V=1.035, theta=0.0
% INFO    : Bus 1735	: V=1.1037051, theta=-2.0719107 -> V=1.035, theta=0.0
% INFO    : Bus 1736	: V=1.1037084, theta=-2.0748543 -> V=1.035, theta=0.0
% INFO    : Bus 1737	: V=1.0969783, theta=-3.8706515 -> V=1.035, theta=0.0
% INFO    : Bus 1738	: V=1.0969638, theta=-3.8764572 -> V=1.035, theta=0.0
% INFO    : Bus 1739	: V=1.0767788, theta=-6.3978599 -> V=1.035, theta=0.0
% INFO    : Bus 1740	: V=1.0768334, theta=-6.397955 -> V=1.035, theta=0.0
% INFO    : Bus 1741	: V=1.0997193, theta=-2.8182653 -> V=1.035, theta=0.0
% INFO    : Bus 1742	: V=1.0996075, theta=-2.8260708 -> V=1.035, theta=0.0
% INFO    : Bus 1743	: V=1.0724831, theta=-5.5331058 -> V=1.035, theta=0.0
% INFO    : Bus 1744	: V=1.0724895, theta=-5.5339583 -> V=1.035, theta=0.0
% INFO    : Bus 1745	: V=1.102293, theta=-2.2465231 -> V=1.035, theta=0.0
% INFO    : Bus 1746	: V=1.1022894, theta=-2.2456898 -> V=1.035, theta=0.0
% INFO    : Bus 1747	: V=1.094822, theta=-7.0265442 -> V=1.035, theta=0.0
% INFO    : Bus 1748	: V=1.094796, theta=-7.0338656 -> V=1.035, theta=0.0
% INFO    : Bus 1749	: V=1.0844469, theta=-6.5653249 -> V=1.035, theta=0.0
% INFO    : Bus 1750	: V=1.0844431, theta=-6.562245 -> V=1.035, theta=0.0
% INFO    : Bus 1751	: V=1.0976074, theta=-3.6226473 -> V=1.035, theta=0.0
% INFO    : Bus 1752	: V=1.0975908, theta=-3.6162983 -> V=1.035, theta=0.0
% INFO    : Bus 1753	: V=1.0938964, theta=-6.2769167 -> V=1.035, theta=0.0
% INFO    : Bus 1754	: V=1.0938903, theta=-6.2744892 -> V=1.035, theta=0.0
% INFO    : Bus 1755	: V=1.1037115, theta=-1.8596679 -> V=1.035, theta=0.0
% INFO    : Bus 1756	: V=1.1036964, theta=-1.8623633 -> V=1.035, theta=0.0
% INFO    : Bus 1757	: V=1.0999589, theta=-6.5946764 -> V=1.035, theta=0.0
% INFO    : Bus 1758	: V=1.099932, theta=-6.5964872 -> V=1.035, theta=0.0
% INFO    : Bus 1759	: V=1.105516, theta=-1.791674 -> V=1.035, theta=0.0
% INFO    : Bus 1760	: V=1.1055319, theta=-1.7993571 -> V=1.035, theta=0.0
% INFO    : Bus 1761	: V=1.0990233, theta=-3.7958811 -> V=1.035, theta=0.0
% INFO    : Bus 1762	: V=1.0990565, theta=-3.7902521 -> V=1.035, theta=0.0
% INFO    : Bus 1763	: V=1.0926775, theta=-5.693367 -> V=1.035, theta=0.0
% INFO    : Bus 1764	: V=1.0926356, theta=-5.7008034 -> V=1.035, theta=0.0
% INFO    : Bus 1765	: V=1.0819575, theta=-5.4498048 -> V=1.035, theta=0.0
% INFO    : Bus 1766	: V=1.0798499, theta=-5.3985866 -> V=1.035, theta=0.0
% INFO    : Bus 1767	: V=1.1036331, theta=-5.1331101 -> V=1.035, theta=0.0
% INFO    : Bus 1768	: V=1.1036152, theta=-5.1373948 -> V=1.035, theta=0.0
% INFO    : Bus 1769	: V=1.0904033, theta=-5.7686101 -> V=1.035, theta=0.0
% INFO    : Bus 1770	: V=1.0904107, theta=-5.7674412 -> V=1.035, theta=0.0
% INFO    : Bus 1771	: V=1.1039681, theta=-4.0261326 -> V=1.035, theta=0.0
% INFO    : Bus 1772	: V=1.1039502, theta=-4.0244129 -> V=1.035, theta=0.0
% INFO    : Bus 1773	: V=1.1059018, theta=-3.7060702 -> V=1.035, theta=0.0
% INFO    : Bus 1774	: V=1.105905, theta=-3.7043192 -> V=1.035, theta=0.0
% INFO    : Bus 1775	: V=1.094995, theta=-6.3302751 -> V=1.035, theta=0.0
% INFO    : Bus 1776	: V=1.0950105, theta=-6.3286774 -> V=1.035, theta=0.0
% INFO    : Bus 1777	: V=1.0934634, theta=-4.1197571 -> V=1.035, theta=0.0
% INFO    : Bus 1778	: V=1.0935257, theta=-4.1137087 -> V=1.035, theta=0.0
% INFO    : Bus 1779	: V=1.108727, theta=-2.0877465 -> V=1.035, theta=0.0
% INFO    : Bus 1780	: V=1.1087254, theta=-2.0877216 -> V=1.035, theta=0.0
% INFO    : Bus 1781	: V=1.1040811, theta=-4.0368844 -> V=1.035, theta=0.0
% INFO    : Bus 1782	: V=1.104063, theta=-4.0363943 -> V=1.035, theta=0.0
% INFO    : Bus 1783	: V=1.0957763, theta=-4.0052108 -> V=1.035, theta=0.0
% INFO    : Bus 1784	: V=1.095567, theta=-4.0429792 -> V=1.035, theta=0.0
% INFO    : Bus 1785	: V=1.0958652, theta=-3.9993006 -> V=1.035, theta=0.0
% INFO    : Bus 1786	: V=1.0956641, theta=-4.0383433 -> V=1.035, theta=0.0
% INFO    : Bus 1787	: V=1.0809866, theta=-5.4162173 -> V=1.035, theta=0.0
% INFO    : Bus 1788	: V=1.0810262, theta=-5.420022 -> V=1.035, theta=0.0
% INFO    : Bus 1789	: V=1.1056194, theta=-1.8465267 -> V=1.035, theta=0.0
% INFO    : Bus 1790	: V=1.1056226, theta=-1.8440397 -> V=1.035, theta=0.0
% INFO    : Bus 1791	: V=1.0833346, theta=-5.5851315 -> V=1.035, theta=0.0
% INFO    : Bus 1792	: V=1.0831989, theta=-5.5950172 -> V=1.035, theta=0.0
% INFO    : Bus 1793	: V=1.113621, theta=-3.7917893 -> V=1.035, theta=0.0
% INFO    : Bus 1794	: V=1.0975038, theta=-3.4518822 -> V=1.035, theta=0.0
% INFO    : Bus 1795	: V=1.107032, theta=-4.8879031 -> V=1.035, theta=0.0
% INFO    : Bus 1796	: V=1.106977, theta=-4.8991662 -> V=1.035, theta=0.0
% INFO    : Bus 1797	: V=1.1071037, theta=-4.8528844 -> V=1.035, theta=0.0
% INFO    : Bus 1798	: V=1.107094, theta=-4.8568982 -> V=1.035, theta=0.0
% INFO    : Bus 1799	: V=1.1099385, theta=-4.416709 -> V=1.035, theta=0.0
% INFO    : Bus 1800	: V=1.1044436, theta=-4.0398365 -> V=1.035, theta=0.0
% INFO    : Bus 1801	: V=1.1099475, theta=-4.4161679 -> V=1.035, theta=0.0
% INFO    : Bus 1802	: V=1.0984713, theta=-3.5378038 -> V=1.035, theta=0.0
% INFO    : Bus 1803	: V=1.0984656, theta=-3.5431794 -> V=1.035, theta=0.0
% INFO    : Bus 1804	: V=1.1013297, theta=-5.5604215 -> V=1.035, theta=0.0
% INFO    : Bus 1805	: V=1.1009928, theta=-5.5197966 -> V=1.035, theta=0.0
% INFO    : Bus 1806	: V=1.0817712, theta=-5.8113991 -> V=1.035, theta=0.0
% INFO    : Bus 1807	: V=1.0817836, theta=-5.8072182 -> V=1.035, theta=0.0
% INFO    : Bus 1808	: V=1.1040677, theta=-2.3301528 -> V=1.035, theta=0.0
% INFO    : Bus 1809	: V=1.1040677, theta=-2.3301528 -> V=1.035, theta=0.0
% INFO    : Bus 1810	: V=1.1054145, theta=-5.049965 -> V=1.035, theta=0.0
% INFO    : Bus 1811	: V=1.10535, theta=-5.066621 -> V=1.035, theta=0.0
% INFO    : Bus 1812	: V=1.0848115, theta=-7.6588042 -> V=1.035, theta=0.0
% INFO    : Bus 1813	: V=1.0847012, theta=-7.6708678 -> V=1.035, theta=0.0
% INFO    : Bus 1814	: V=1.0970408, theta=-6.4622494 -> V=1.035, theta=0.0
% INFO    : Bus 1815	: V=1.0972161, theta=-6.4559166 -> V=1.035, theta=0.0
% INFO    : Bus 1816	: V=1.0980384, theta=-3.7834453 -> V=1.035, theta=0.0
% INFO    : Bus 1817	: V=1.0980384, theta=-3.7834452 -> V=1.035, theta=0.0
% INFO    : Bus 1818	: V=1.0905047, theta=-5.5386971 -> V=1.035, theta=0.0
% INFO    : Bus 1819	: V=1.089235, theta=-5.9193085 -> V=1.035, theta=0.0
% INFO    : Bus 1820	: V=1.0931081, theta=-7.2612329 -> V=1.035, theta=0.0
% INFO    : Bus 1821	: V=1.0931141, theta=-7.2677537 -> V=1.035, theta=0.0
% INFO    : Bus 1822	: V=1.0946576, theta=-4.0376196 -> V=1.035, theta=0.0
% INFO    : Bus 1823	: V=1.0946835, theta=-4.0362572 -> V=1.035, theta=0.0
% INFO    : Bus 1824	: V=1.0911473, theta=-5.4856986 -> V=1.035, theta=0.0
% INFO    : Bus 1825	: V=1.0911983, theta=-5.4874005 -> V=1.035, theta=0.0
% INFO    : Bus 1826	: V=1.1017156, theta=-2.0365615 -> V=1.035, theta=0.0
% INFO    : Bus 1827	: V=1.1016848, theta=-2.0328789 -> V=1.035, theta=0.0
% INFO    : Bus 1828	: V=1.1101534, theta=-4.3873158 -> V=1.035, theta=0.0
% INFO    : Bus 1829	: V=1.1087751, theta=-4.4454029 -> V=1.035, theta=0.0
% INFO    : Bus 1830	: V=1.1088098, theta=-4.4428856 -> V=1.035, theta=0.0
% INFO    : Bus 1831	: V=1.0887581, theta=-7.745096 -> V=1.035, theta=0.0
% INFO    : Bus 1832	: V=1.0887527, theta=-7.744044 -> V=1.035, theta=0.0
% INFO    : Bus 1833	: V=1.1097001, theta=-3.8017485 -> V=1.035, theta=0.0
% INFO    : Bus 1834	: V=1.1097834, theta=-3.8015266 -> V=1.035, theta=0.0
% INFO    : Bus 1835	: V=1.0980459, theta=-3.5910876 -> V=1.035, theta=0.0
% INFO    : Bus 1836	: V=1.0980786, theta=-3.5903213 -> V=1.035, theta=0.0
% INFO    : Bus 1837	: V=1.1132164, theta=-1.4664297 -> V=1.035, theta=0.0
% INFO    : Bus 1838	: V=1.1137541, theta=-5.1938309 -> V=1.035, theta=0.0
% INFO    : Bus 1839	: V=1.1184062, theta=-4.5310241 -> V=1.035, theta=0.0
% INFO    : Bus 1840	: V=1.1098548, theta=-4.3677557 -> V=1.035, theta=0.0
% INFO    : Bus 1841	: V=1.1098615, theta=-4.3671905 -> V=1.035, theta=0.0
% INFO    : Bus 1842	: V=1.0840529, theta=-7.7334804 -> V=1.035, theta=0.0
% INFO    : Bus 1843	: V=1.0972014, theta=-3.4812072 -> V=1.035, theta=0.0
% INFO    : Bus 1844	: V=1.0891921, theta=-6.1391544 -> V=1.035, theta=0.0
% INFO    : Bus 1845	: V=1.0891784, theta=-6.1452308 -> V=1.035, theta=0.0
% INFO    : Bus 1846	: V=1.1008888, theta=-5.5306615 -> V=1.035, theta=0.0
% INFO    : Bus 1847	: V=1.1008824, theta=-5.5322827 -> V=1.035, theta=0.0
% INFO    : Bus 1848	: V=1.1091376, theta=-4.4554262 -> V=1.035, theta=0.0
% INFO    : Bus 1849	: V=1.1091559, theta=-4.4535842 -> V=1.035, theta=0.0
% INFO    : Bus 1850	: V=1.1060039, theta=-6.0117081 -> V=1.035, theta=0.0
% INFO    : Bus 1851	: V=1.1059733, theta=-6.0184202 -> V=1.035, theta=0.0
% INFO    : Bus 1852	: V=1.0945126, theta=-5.4110383 -> V=1.035, theta=0.0
% INFO    : Bus 1853	: V=1.0944995, theta=-5.4126522 -> V=1.035, theta=0.0
% INFO    : Bus 1854	: V=1.0904599, theta=-5.7636199 -> V=1.035, theta=0.0
% INFO    : Bus 1855	: V=1.0904743, theta=-5.7612761 -> V=1.035, theta=0.0
% INFO    : Bus 1856	: V=1.0987115, theta=-4.8334948 -> V=1.035, theta=0.0
% INFO    : Bus 1857	: V=1.1016853, theta=-5.4366448 -> V=1.035, theta=0.0
% INFO    : Bus 1858	: V=1.1108312, theta=-4.3322981 -> V=1.035, theta=0.0
% INFO    : Bus 1859	: V=1.0997016, theta=-2.8802236 -> V=1.035, theta=0.0
% INFO    : Bus 1860	: V=1.1002049, theta=-3.5534171 -> V=1.035, theta=0.0
% INFO    : Bus 1861	: V=1.0767764, theta=-6.4008842 -> V=1.035, theta=0.0
% INFO    : Bus 1862	: V=1.0767774, theta=-6.4010505 -> V=1.035, theta=0.0
% INFO    : Bus 1863	: V=1.0833609, theta=-6.5218439 -> V=1.035, theta=0.0
% INFO    : Bus 1864	: V=1.083409, theta=-6.5178912 -> V=1.035, theta=0.0
% INFO    : Bus 1865	: V=1.0947834, theta=-3.7155398 -> V=1.035, theta=0.0
% INFO    : Bus 1866	: V=1.0947395, theta=-3.7228167 -> V=1.035, theta=0.0
% INFO    : Bus 1867	: V=1.1031953, theta=-5.394886 -> V=1.035, theta=0.0
% INFO    : Bus 1868	: V=1.1031927, theta=-5.3901801 -> V=1.035, theta=0.0
% INFO    : Bus 1869	: V=1.1015987, theta=-6.3896731 -> V=1.035, theta=0.0
% INFO    : Bus 1870	: V=1.0913212, theta=-4.220272 -> V=1.035, theta=0.0
% INFO    : Bus 1871	: V=1.0913058, theta=-4.2228386 -> V=1.035, theta=0.0
% INFO    : Bus 1872	: V=1.0784135, theta=-8.002662 -> V=1.035, theta=0.0
% INFO    : Bus 1873	: V=1.0993116, theta=-3.5515188 -> V=1.035, theta=0.0
% INFO    : Bus 1874	: V=1.0949982, theta=-4.0407931 -> V=1.035, theta=0.0
% INFO    : Bus 1875	: V=1.1075239, theta=-4.6276263 -> V=1.035, theta=0.0
% INFO    : Bus 1876	: V=1.1093076, theta=-4.4846401 -> V=1.035, theta=0.0
% INFO    : Bus 1877	: V=1.1075255, theta=-4.6275376 -> V=1.035, theta=0.0
% INFO    : Bus 1878	: V=1.1093093, theta=-4.484523 -> V=1.035, theta=0.0
% INFO    : Bus 1879	: V=1.1029124, theta=-2.4657974 -> V=1.035, theta=0.0
% INFO    : Bus 1880	: V=1.1029203, theta=-2.4615682 -> V=1.035, theta=0.0
% INFO    : Bus 1881	: V=1.1085695, theta=-0.62884265 -> V=1.035, theta=0.0
% INFO    : Bus 1882	: V=1.108558, theta=-0.64887226 -> V=1.035, theta=0.0
% INFO    : Bus 1883	: V=1.0976919, theta=-3.6206558 -> V=1.035, theta=0.0
% INFO    : Bus 1884	: V=1.0976483, theta=-3.622315 -> V=1.035, theta=0.0
% INFO    : Bus 1885	: V=1.096759, theta=-6.0182154 -> V=1.035, theta=0.0
% INFO    : Bus 1886	: V=1.0967795, theta=-6.0189574 -> V=1.035, theta=0.0
% INFO    : Bus 1887	: V=1.0974512, theta=-5.8557726 -> V=1.035, theta=0.0
% INFO    : Bus 1888	: V=1.0974843, theta=-5.8580708 -> V=1.035, theta=0.0
% INFO    : Bus 1889	: V=1.0975789, theta=-4.0083608 -> V=1.035, theta=0.0
% INFO    : Bus 1890	: V=1.1035924, theta=-2.0963806 -> V=1.035, theta=0.0
% INFO    : Bus 1891	: V=1.1015056, theta=-6.4391002 -> V=1.035, theta=0.0
% INFO    : Bus 1892	: V=1.1014974, theta=-6.4383558 -> V=1.035, theta=0.0
% INFO    : Bus 1893	: V=1.0932517, theta=-5.482687 -> V=1.035, theta=0.0
% INFO    : Bus 1894	: V=1.0932371, theta=-5.4838341 -> V=1.035, theta=0.0
% INFO    : Bus 1895	: V=1.1011055, theta=-2.1721843 -> V=1.035, theta=0.0
% INFO    : Bus 1896	: V=1.1011287, theta=-2.1771044 -> V=1.035, theta=0.0
% INFO    : Bus 1897	: V=1.0909893, theta=-4.0778432 -> V=1.035, theta=0.0
% INFO    : Bus 1898	: V=1.0909992, theta=-4.0773309 -> V=1.035, theta=0.0
% INFO    : Bus 1899	: V=1.1104585, theta=-4.296083 -> V=1.035, theta=0.0
% INFO    : Bus 1900	: V=1.1104662, theta=-4.2955155 -> V=1.035, theta=0.0
% INFO    : Bus 1901	: V=1.1034701, theta=-5.2831014 -> V=1.035, theta=0.0
% INFO    : Bus 1902	: V=1.1034493, theta=-5.2878951 -> V=1.035, theta=0.0
% INFO    : Bus 1903	: V=1.0952584, theta=-6.3896874 -> V=1.035, theta=0.0
% INFO    : Bus 1904	: V=1.0952578, theta=-6.3819935 -> V=1.035, theta=0.0
% INFO    : Bus 1905	: V=1.0910484, theta=-4.0673835 -> V=1.035, theta=0.0
% INFO    : Bus 1906	: V=1.0910514, theta=-4.0655261 -> V=1.035, theta=0.0
% INFO    : Bus 1907	: V=1.1029105, theta=-6.1383873 -> V=1.035, theta=0.0
% INFO    : Bus 1908	: V=1.1029049, theta=-6.1373062 -> V=1.035, theta=0.0
% INFO    : Bus 1909	: V=1.1029098, theta=-6.1384659 -> V=1.035, theta=0.0
% INFO    : Bus 1910	: V=1.1029098, theta=-6.1384659 -> V=1.035, theta=0.0
% INFO    : Bus 1911	: V=1.10154, theta=-6.397073 -> V=1.035, theta=0.0
% INFO    : Bus 1912	: V=1.1178167, theta=-4.6193012 -> V=1.035, theta=0.0
% INFO    : Bus 1913	: V=1.1015903, theta=-6.3907724 -> V=1.035, theta=0.0
% INFO    : Bus 1914	: V=1.0909427, theta=-4.0635469 -> V=1.035, theta=0.0
% INFO    : Bus 1915	: V=1.0909216, theta=-4.0614593 -> V=1.035, theta=0.0
% INFO    : Bus 1916	: V=1.0910222, theta=-4.0689688 -> V=1.035, theta=0.0
% INFO    : Bus 1917	: V=1.0910196, theta=-4.0688489 -> V=1.035, theta=0.0
% INFO    : Bus 1918	: V=1.0903196, theta=-4.3689923 -> V=1.035, theta=0.0
% INFO    : Bus 1919	: V=1.0903186, theta=-4.3667937 -> V=1.035, theta=0.0
% INFO    : Bus 1920	: V=1.1004537, theta=-2.6965934 -> V=1.035, theta=0.0
% INFO    : Bus 1921	: V=1.1005415, theta=-2.6934309 -> V=1.035, theta=0.0
% INFO    : Bus 1922	: V=1.1088425, theta=-4.6450183 -> V=1.035, theta=0.0
% INFO    : Bus 1923	: V=1.1088629, theta=-4.6392669 -> V=1.035, theta=0.0
% INFO    : Bus 1924	: V=1.108509, theta=-4.4906057 -> V=1.035, theta=0.0
% INFO    : Bus 1925	: V=1.108509, theta=-4.4906057 -> V=1.035, theta=0.0
% INFO    : Bus 1926	: V=1.1085102, theta=-4.4905891 -> V=1.035, theta=0.0
% INFO    : Bus 1927	: V=1.0903799, theta=-7.5092438 -> V=1.035, theta=0.0
% INFO    : Bus 1928	: V=1.0900513, theta=-7.7503097 -> V=1.035, theta=0.0
% INFO    : Bus 1929	: V=1.1156421, theta=-2.5340956 -> V=1.035, theta=0.0
% INFO    : Bus 1930	: V=1.1155572, theta=-2.552596 -> V=1.035, theta=0.0
% INFO    : Bus 1931	: V=1.1111524, theta=-2.6606827 -> V=1.035, theta=0.0
% INFO    : Bus 1932	: V=1.1115993, theta=-2.650194 -> V=1.035, theta=0.0
% INFO    : Bus 1933	: V=1.1030264, theta=-7.8158224 -> V=1.035, theta=0.0
% INFO    : Bus 1934	: V=1.1015706, theta=-7.3365699 -> V=1.035, theta=0.0
% INFO    : Bus 1935	: V=1.0980077, theta=-7.3735051 -> V=1.035, theta=0.0
% INFO    : Bus 1936	: V=1.107752, theta=-3.0572635 -> V=1.035, theta=0.0
% INFO    : Bus 1937	: V=1.1152846, theta=-3.6203906 -> V=1.035, theta=0.0
% INFO    : Bus 1938	: V=1.1152846, theta=-3.6203906 -> V=1.035, theta=0.0
% INFO    : Bus 1939	: V=1.0897881, theta=-6.9002824 -> V=1.035, theta=0.0
% INFO    : Bus 1940	: V=1.1070646, theta=-4.3057123 -> V=1.035, theta=0.0
% INFO    : Bus 1941	: V=1.0919393, theta=-6.8850059 -> V=1.035, theta=0.0
% INFO    : Bus 1942	: V=1.1031899, theta=-8.5357914 -> V=1.035, theta=0.0
% INFO    : Bus 1943	: V=1.1031964, theta=-8.542206 -> V=1.035, theta=0.0
% INFO    : Bus 1944	: V=1.0923099, theta=-7.2305251 -> V=1.035, theta=0.0
% INFO    : Bus 1945	: V=1.1156569, theta=-1.8176469 -> V=1.035, theta=0.0
% INFO    : Bus 1946	: V=1.1156784, theta=-1.821486 -> V=1.035, theta=0.0
% INFO    : Bus 1947	: V=1.1156495, theta=-1.9274084 -> V=1.035, theta=0.0
% INFO    : Bus 1948	: V=1.1131463, theta=-3.9874421 -> V=1.035, theta=0.0
% INFO    : Bus 1949	: V=1.1131429, theta=-3.9879697 -> V=1.035, theta=0.0
% INFO    : Bus 1950	: V=1.0997119, theta=-8.6640456 -> V=1.035, theta=0.0
% INFO    : Bus 1951	: V=1.1155977, theta=-3.5566765 -> V=1.035, theta=0.0
% INFO    : Bus 1952	: V=1.115815, theta=-3.5956766 -> V=1.035, theta=0.0
% INFO    : Bus 1953	: V=1.0950679, theta=-8.1110427 -> V=1.035, theta=0.0
% INFO    : Bus 1954	: V=1.100257, theta=-6.4630712 -> V=1.035, theta=0.0
% INFO    : Bus 1955	: V=1.0913837, theta=-7.9151336 -> V=1.035, theta=0.0
% INFO    : Bus 1956	: V=1.1047446, theta=-6.0703986 -> V=1.035, theta=0.0
% INFO    : Bus 1957	: V=1.1068047, theta=-6.2388879 -> V=1.035, theta=0.0
% INFO    : Bus 1958	: V=1.1157276, theta=-0.95110006 -> V=1.035, theta=0.0
% INFO    : Bus 1959	: V=1.117032, theta=-3.3557491 -> V=1.035, theta=0.0
% INFO    : Bus 1960	: V=1.100733, theta=-5.0046966 -> V=1.035, theta=0.0
% INFO    : Bus 1961	: V=1.1056344, theta=-8.7144384 -> V=1.035, theta=0.0
% INFO    : Bus 1962	: V=1.1007981, theta=-6.8603186 -> V=1.035, theta=0.0
% INFO    : Bus 1963	: V=1.1125249, theta=-4.2272641 -> V=1.035, theta=0.0
% INFO    : Bus 1964	: V=1.1125249, theta=-4.2272641 -> V=1.035, theta=0.0
% INFO    : Bus 1965	: V=1.1082755, theta=-4.1172292 -> V=1.035, theta=0.0
% INFO    : Bus 1966	: V=1.1103818, theta=-3.9821339 -> V=1.035, theta=0.0
% INFO    : Bus 1967	: V=1.1122009, theta=-3.3558457 -> V=1.035, theta=0.0
% INFO    : Bus 1968	: V=1.0903788, theta=-11.010403 -> V=1.035, theta=0.0
% INFO    : Bus 1969	: V=1.0951487, theta=-6.1787097 -> V=1.035, theta=0.0
% INFO    : Bus 1970	: V=1.1109959, theta=-4.5330626 -> V=1.035, theta=0.0
% INFO    : Bus 1971	: V=1.0933417, theta=-7.332823 -> V=1.035, theta=0.0
% INFO    : Bus 1972	: V=1.1074748, theta=-6.0458274 -> V=1.035, theta=0.0
% INFO    : Bus 1973	: V=1.1138173, theta=-3.0523772 -> V=1.035, theta=0.0
% INFO    : Bus 1974	: V=1.102201, theta=-8.3478209 -> V=1.035, theta=0.0
% INFO    : Bus 1975	: V=1.1171892, theta=-3.276542 -> V=1.035, theta=0.0
% INFO    : Bus 1976	: V=1.1171892, theta=-3.276542 -> V=1.035, theta=0.0
% INFO    : Bus 1977	: V=1.1114466, theta=-4.4860145 -> V=1.035, theta=0.0
% INFO    : Bus 1978	: V=1.1068361, theta=-4.3417546 -> V=1.035, theta=0.0
% INFO    : Bus 1979	: V=1.1173099, theta=-1.5856938 -> V=1.035, theta=0.0
% INFO    : Bus 1980	: V=1.0909309, theta=-8.2926552 -> V=1.035, theta=0.0
% INFO    : Bus 1981	: V=1.1017973, theta=-8.1930237 -> V=1.035, theta=0.0
% INFO    : Bus 1982	: V=1.0909468, theta=-7.4523507 -> V=1.035, theta=0.0
% INFO    : Bus 1983	: V=1.1040665, theta=-8.2060689 -> V=1.035, theta=0.0
% INFO    : Bus 1984	: V=1.1039459, theta=-8.1997061 -> V=1.035, theta=0.0
% INFO    : Bus 1985	: V=1.0879547, theta=-10.919901 -> V=1.035, theta=0.0
% INFO    : Bus 1986	: V=1.0911799, theta=-6.6780013 -> V=1.035, theta=0.0
% INFO    : Bus 1987	: V=1.1052067, theta=-6.4821346 -> V=1.035, theta=0.0
% INFO    : Bus 1988	: V=1.1049119, theta=-4.5993437 -> V=1.035, theta=0.0
% INFO    : Bus 1989	: V=1.0943892, theta=-8.8374203 -> V=1.035, theta=0.0
% INFO    : Bus 1990	: V=1.0865351, theta=-7.4102056 -> V=1.035, theta=0.0
% INFO    : Bus 1991	: V=1.0900758, theta=-8.026917 -> V=1.035, theta=0.0
% INFO    : Bus 1992	: V=1.1007817, theta=-4.990385 -> V=1.035, theta=0.0
% INFO    : Bus 1993	: V=1.1007817, theta=-4.990385 -> V=1.035, theta=0.0
% INFO    : Bus 1994	: V=1.0961325, theta=-8.5880117 -> V=1.035, theta=0.0
% INFO    : Bus 1995	: V=1.0961316, theta=-8.5883796 -> V=1.035, theta=0.0
% INFO    : Bus 1996	: V=1.0962651, theta=-9.0316964 -> V=1.035, theta=0.0
% INFO    : Bus 1997	: V=1.1123144, theta=-4.3630411 -> V=1.035, theta=0.0
% INFO    : Bus 1998	: V=1.0970963, theta=-7.0251883 -> V=1.035, theta=0.0
% INFO    : Bus 1999	: V=1.0970963, theta=-7.0251883 -> V=1.035, theta=0.0
% INFO    : Bus 2000	: V=1.1136751, theta=-3.9404768 -> V=1.035, theta=0.0
% INFO    : Bus 2001	: V=1.113248, theta=-3.992546 -> V=1.035, theta=0.0
% INFO    : Bus 2002	: V=1.1031654, theta=-7.8195847 -> V=1.035, theta=0.0
% INFO    : Bus 2003	: V=1.1018832, theta=-8.3681297 -> V=1.035, theta=0.0
% INFO    : Bus 2004	: V=1.0988735, theta=-8.3052732 -> V=1.035, theta=0.0
% INFO    : Bus 2005	: V=1.0941583, theta=-7.7740985 -> V=1.035, theta=0.0
% INFO    : Bus 2006	: V=1.1048242, theta=-8.4628938 -> V=1.035, theta=0.0
% INFO    : Bus 2007	: V=1.0981957, theta=-8.4729308 -> V=1.035, theta=0.0
% INFO    : Bus 2008	: V=1.0809168, theta=-8.6381743 -> V=1.035, theta=0.0
% INFO    : Bus 2009	: V=1.0915044, theta=-6.9471168 -> V=1.035, theta=0.0
% INFO    : Bus 2010	: V=1.0915038, theta=-6.9531788 -> V=1.035, theta=0.0
% INFO    : Bus 2011	: V=1.0989481, theta=-7.8398235 -> V=1.035, theta=0.0
% INFO    : Bus 2012	: V=1.0975371, theta=-8.2337296 -> V=1.035, theta=0.0
% INFO    : Bus 2013	: V=1.0975609, theta=-8.2455514 -> V=1.035, theta=0.0
% INFO    : Bus 2014	: V=1.1002475, theta=-7.3635411 -> V=1.035, theta=0.0
% INFO    : Bus 2015	: V=1.0973331, theta=-7.0257146 -> V=1.035, theta=0.0
% INFO    : Bus 2016	: V=1.0967656, theta=-7.0812894 -> V=1.035, theta=0.0
% INFO    : Bus 2017	: V=1.0811702, theta=-7.5946475 -> V=1.035, theta=0.0
% INFO    : Bus 2018	: V=1.0960173, theta=-7.1223663 -> V=1.035, theta=0.0
% INFO    : Bus 2019	: V=1.096012, theta=-7.1233078 -> V=1.035, theta=0.0
% INFO    : Bus 2020	: V=1.1076176, theta=-5.2965893 -> V=1.035, theta=0.0
% INFO    : Bus 2021	: V=1.107044, theta=-8.7916266 -> V=1.035, theta=0.0
% INFO    : Bus 2022	: V=1.110798, theta=-4.5478802 -> V=1.035, theta=0.0
% INFO    : Bus 2023	: V=1.0981778, theta=-5.3817437 -> V=1.035, theta=0.0
% INFO    : Bus 2024	: V=1.1143117, theta=-3.8725756 -> V=1.035, theta=0.0
% INFO    : Bus 2025	: V=1.1143117, theta=-3.8725756 -> V=1.035, theta=0.0
% INFO    : Bus 2026	: V=1.0960741, theta=-7.1274165 -> V=1.035, theta=0.0
% INFO    : Bus 2027	: V=1.0962719, theta=-7.1191795 -> V=1.035, theta=0.0
% INFO    : Bus 2028	: V=1.092927, theta=-7.4838781 -> V=1.035, theta=0.0
% INFO    : Bus 2029	: V=1.098495, theta=-7.2922367 -> V=1.035, theta=0.0
% INFO    : Bus 2030	: V=1.0908624, theta=-6.9729763 -> V=1.035, theta=0.0
% INFO    : Bus 2031	: V=1.0964165, theta=-7.0993854 -> V=1.035, theta=0.0
% INFO    : Bus 2032	: V=1.080416, theta=-7.8672508 -> V=1.035, theta=0.0
% INFO    : Bus 2033	: V=1.1098864, theta=-5.3157692 -> V=1.035, theta=0.0
% INFO    : Bus 2034	: V=1.1098918, theta=-5.3215119 -> V=1.035, theta=0.0
% INFO    : Bus 2035	: V=1.08955, theta=-8.2576998 -> V=1.035, theta=0.0
% INFO    : Bus 2036	: V=1.105388, theta=-6.0543601 -> V=1.035, theta=0.0
% INFO    : Bus 2037	: V=1.1012697, theta=-6.4446091 -> V=1.035, theta=0.0
% INFO    : Bus 2038	: V=1.097159, theta=-6.541969 -> V=1.035, theta=0.0
% INFO    : Bus 2039	: V=1.1056205, theta=-6.1843072 -> V=1.035, theta=0.0
% INFO    : Bus 2040	: V=1.1036954, theta=-4.5966014 -> V=1.035, theta=0.0
% INFO    : Bus 2041	: V=1.1044836, theta=-4.5854273 -> V=1.035, theta=0.0
% INFO    : Bus 2042	: V=1.1175627, theta=-4.5499801 -> V=1.035, theta=0.0
% INFO    : Bus 2043	: V=1.1175627, theta=-4.5499801 -> V=1.035, theta=0.0
% INFO    : Bus 2044	: V=1.1128928, theta=-3.2931251 -> V=1.035, theta=0.0
% INFO    : Bus 2045	: V=1.107338, theta=-4.3054191 -> V=1.035, theta=0.0
% INFO    : Bus 2046	: V=1.1006061, theta=-7.7932779 -> V=1.035, theta=0.0
% INFO    : Bus 2047	: V=1.1141381, theta=-3.8360309 -> V=1.035, theta=0.0
% INFO    : Bus 2048	: V=1.114137, theta=-3.8363977 -> V=1.035, theta=0.0
% INFO    : Bus 2049	: V=1.0949487, theta=-7.8114957 -> V=1.035, theta=0.0
% INFO    : Bus 2050	: V=1.0971692, theta=-7.0429033 -> V=1.035, theta=0.0
% INFO    : Bus 2051	: V=1.0968723, theta=-2.4333985 -> V=1.035, theta=0.0
% INFO    : Bus 2052	: V=1.1164236, theta=-3.4274311 -> V=1.035, theta=0.0
% INFO    : Bus 2053	: V=1.1022731, theta=-8.5812428 -> V=1.035, theta=0.0
% INFO    : Bus 2054	: V=1.1154176, theta=-4.1700274 -> V=1.035, theta=0.0
% INFO    : Bus 2055	: V=1.1006946, theta=-5.6507077 -> V=1.035, theta=0.0
% INFO    : Bus 2056	: V=1.1014047, theta=-5.623309 -> V=1.035, theta=0.0
% INFO    : Bus 2057	: V=1.0844515, theta=-11.754061 -> V=1.035, theta=0.0
% INFO    : Bus 2058	: V=1.1130036, theta=-2.7022587 -> V=1.035, theta=0.0
% INFO    : Bus 2059	: V=1.1054827, theta=-4.3118539 -> V=1.035, theta=0.0
% INFO    : Bus 2060	: V=1.116783, theta=-3.3704531 -> V=1.035, theta=0.0
% INFO    : Bus 2061	: V=1.117091, theta=-3.2910676 -> V=1.035, theta=0.0
% INFO    : Bus 2062	: V=1.1080358, theta=-4.238913 -> V=1.035, theta=0.0
% INFO    : Bus 2063	: V=1.1154186, theta=-3.5842153 -> V=1.035, theta=0.0
% INFO    : Bus 2064	: V=1.1089044, theta=-4.0961273 -> V=1.035, theta=0.0
% INFO    : Bus 2065	: V=1.1091686, theta=-5.0676841 -> V=1.035, theta=0.0
% INFO    : Bus 2066	: V=1.105241, theta=-4.5815912 -> V=1.035, theta=0.0
% INFO    : Bus 2067	: V=1.12, theta=-4.0535259 -> V=1.035, theta=0.0
% INFO    : Bus 2068	: V=1.0980849, theta=-8.0093995 -> V=1.035, theta=0.0
% INFO    : Bus 2069	: V=1.1103489, theta=-5.2251924 -> V=1.035, theta=0.0
% INFO    : Bus 2070	: V=1.1150157, theta=-0.88706122 -> V=1.035, theta=0.0
% INFO    : Bus 2071	: V=1.1125324, theta=-4.2562464 -> V=1.035, theta=0.0
% INFO    : Bus 2072	: V=1.1125342, theta=-4.2584021 -> V=1.035, theta=0.0
% INFO    : Bus 2073	: V=1.0992975, theta=-8.7963659 -> V=1.035, theta=0.0
% INFO    : Bus 2074	: V=1.1057578, theta=-5.4181101 -> V=1.035, theta=0.0
% INFO    : Bus 2075	: V=1.1033981, theta=-2.3722828 -> V=1.035, theta=0.0
% INFO    : Bus 2076	: V=1.1000076, theta=-7.507245 -> V=1.035, theta=0.0
% INFO    : Bus 2077	: V=1.1118946, theta=-3.4336111 -> V=1.035, theta=0.0
% INFO    : Bus 2078	: V=1.1076404, theta=-4.2707181 -> V=1.035, theta=0.0
% INFO    : Bus 2079	: V=1.0977862, theta=-5.8461515 -> V=1.035, theta=0.0
% INFO    : Bus 2080	: V=1.0956998, theta=-6.4554146 -> V=1.035, theta=0.0
% INFO    : Bus 2081	: V=1.0999163, theta=-5.3496232 -> V=1.035, theta=0.0
% INFO    : Bus 2082	: V=1.1034293, theta=-5.4863418 -> V=1.035, theta=0.0
% INFO    : Bus 2083	: V=1.1056691, theta=-3.2240518 -> V=1.035, theta=0.0
% INFO    : Bus 2084	: V=1.0984952, theta=-5.5950719 -> V=1.035, theta=0.0
% INFO    : Bus 2085	: V=1.0977774, theta=-5.8459858 -> V=1.035, theta=0.0
% INFO    : Bus 2086	: V=1.0986141, theta=-5.7572117 -> V=1.035, theta=0.0
% INFO    : Bus 2087	: V=1.0886339, theta=-8.2438752 -> V=1.035, theta=0.0
% INFO    : Bus 2088	: V=1.098833, theta=-6.8328195 -> V=1.035, theta=0.0
% INFO    : Bus 2089	: V=1.1151556, theta=-0.88135238 -> V=1.035, theta=0.0
% INFO    : Bus 2090	: V=1.1093704, theta=-2.9023767 -> V=1.035, theta=0.0
% INFO    : Bus 2091	: V=1.1169676, theta=-4.5591238 -> V=1.035, theta=0.0
% INFO    : Bus 2092	: V=1.119368, theta=-4.821888 -> V=1.035, theta=0.0
% INFO    : Bus 2093	: V=1.1197248, theta=-4.5483652 -> V=1.035, theta=0.0
% INFO    : Bus 2094	: V=1.0238788, theta=-2.5189569 -> V=1.035, theta=0.0
% INFO    : Bus 2095	: V=1.1022654, theta=-5.5462773 -> V=1.035, theta=0.0
% INFO    : Bus 2096	: V=1.1156781, theta=-3.460494 -> V=1.035, theta=0.0
% INFO    : Bus 2097	: V=1.098152, theta=-6.3196277 -> V=1.035, theta=0.0
% INFO    : Bus 2098	: V=1.0981874, theta=-6.3334588 -> V=1.035, theta=0.0
% INFO    : Bus 2099	: V=1.0987264, theta=-5.5835042 -> V=1.035, theta=0.0
% INFO    : Bus 2100	: V=1.0989091, theta=-5.6020012 -> V=1.035, theta=0.0
% INFO    : Bus 2101	: V=1.1064614, theta=-3.1688471 -> V=1.035, theta=0.0
% INFO    : Bus 2102	: V=1.0986665, theta=-5.7769992 -> V=1.035, theta=0.0
% INFO    : Bus 2103	: V=1.0986333, theta=-5.7689061 -> V=1.035, theta=0.0
% INFO    : Bus 2104	: V=1.1018243, theta=-5.0195691 -> V=1.035, theta=0.0
% INFO    : Bus 2105	: V=1.1008776, theta=-5.8940824 -> V=1.035, theta=0.0
% INFO    : Bus 2106	: V=1.1155193, theta=-2.2494414 -> V=1.035, theta=0.0
% INFO    : Bus 2107	: V=1.1154961, theta=-2.242362 -> V=1.035, theta=0.0
% INFO    : Bus 2108	: V=1.0979827, theta=-6.2892036 -> V=1.035, theta=0.0
% INFO    : Bus 2109	: V=1.0986283, theta=-5.5840968 -> V=1.035, theta=0.0
% INFO    : Bus 2110	: V=1.0992208, theta=-6.1822128 -> V=1.035, theta=0.0
% INFO    : Bus 2111	: V=1.1006341, theta=-5.2919889 -> V=1.035, theta=0.0
% INFO    : Bus 2112	: V=1.1006687, theta=-5.2797843 -> V=1.035, theta=0.0
% INFO    : Bus 2113	: V=1.0995045, theta=-6.1160927 -> V=1.035, theta=0.0
% INFO    : Bus 2114	: V=1.0995364, theta=-6.1211943 -> V=1.035, theta=0.0
% INFO    : Bus 2115	: V=1.0983383, theta=-6.2725589 -> V=1.035, theta=0.0
% INFO    : Bus 2116	: V=1.0988887, theta=-5.5573831 -> V=1.035, theta=0.0
% INFO    : Bus 2117	: V=1.0999137, theta=-6.2266156 -> V=1.035, theta=0.0
% INFO    : Bus 2118	: V=1.1081409, theta=-2.982659 -> V=1.035, theta=0.0
% INFO    : Bus 2119	: V=1.0779669, theta=-7.8257085 -> V=1.035, theta=0.0
% INFO    : Bus 2120	: V=1.0977464, theta=-6.4265488 -> V=1.035, theta=0.0
% INFO    : Bus 2121	: V=1.0977709, theta=-6.4270606 -> V=1.035, theta=0.0
% INFO    : Bus 2122	: V=1.099262, theta=-5.9978468 -> V=1.035, theta=0.0
% INFO    : Bus 2123	: V=1.0977202, theta=-6.3736166 -> V=1.035, theta=0.0
% INFO    : Bus 2124	: V=1.0966623, theta=-6.0050096 -> V=1.035, theta=0.0
% INFO    : Bus 2125	: V=1.0970146, theta=-5.8115447 -> V=1.035, theta=0.0
% INFO    : Bus 2126	: V=1.1007295, theta=-8.6392499 -> V=1.035, theta=0.0
% INFO    : Bus 2127	: V=1.0969189, theta=-5.8084457 -> V=1.035, theta=0.0
% INFO    : Bus 2128	: V=1.1121811, theta=-4.3971592 -> V=1.035, theta=0.0
% INFO    : Bus 2129	: V=1.1121813, theta=-4.3976931 -> V=1.035, theta=0.0
% INFO    : Bus 2130	: V=1.1044023, theta=-4.5344152 -> V=1.035, theta=0.0
% INFO    : Bus 2131	: V=1.1008938, theta=-5.2610533 -> V=1.035, theta=0.0
% INFO    : Bus 2132	: V=1.1049779, theta=-4.7294246 -> V=1.035, theta=0.0
% INFO    : Bus 2133	: V=1.1099972, theta=-3.5083424 -> V=1.035, theta=0.0
% INFO    : Bus 2134	: V=1.1086323, theta=-2.9628624 -> V=1.035, theta=0.0
% INFO    : Bus 2135	: V=1.1143964, theta=-3.9734484 -> V=1.035, theta=0.0
% INFO    : Bus 2136	: V=1.1143895, theta=-3.9743063 -> V=1.035, theta=0.0
% INFO    : Bus 2137	: V=1.0920793, theta=-8.5803087 -> V=1.035, theta=0.0
% INFO    : Bus 2138	: V=1.1044208, theta=-4.6240785 -> V=1.035, theta=0.0
% INFO    : Bus 2139	: V=1.1097893, theta=-5.0366983 -> V=1.035, theta=0.0
% INFO    : Bus 2140	: V=1.0916406, theta=-6.9400192 -> V=1.035, theta=0.0
% INFO    : Bus 2141	: V=1.1161747, theta=-1.6101834 -> V=1.035, theta=0.0
% INFO    : Bus 2142	: V=1.1153279, theta=-3.6012152 -> V=1.035, theta=0.0
% INFO    : Bus 2143	: V=1.1058509, theta=-6.1397189 -> V=1.035, theta=0.0
% INFO    : Bus 2144	: V=1.1130074, theta=-4.1401504 -> V=1.035, theta=0.0
% INFO    : Bus 2145	: V=1.113007, theta=-4.1401482 -> V=1.035, theta=0.0
% INFO    : Bus 2146	: V=1.1012345, theta=-7.7071677 -> V=1.035, theta=0.0
% INFO    : Bus 2147	: V=1.1012345, theta=-7.7071677 -> V=1.035, theta=0.0
% INFO    : Bus 2148	: V=1.1051504, theta=-4.6401164 -> V=1.035, theta=0.0
% INFO    : Bus 2149	: V=1.1002966, theta=-4.7744768 -> V=1.035, theta=0.0
% INFO    : Bus 2150	: V=1.1054296, theta=-4.5786746 -> V=1.035, theta=0.0
% INFO    : Bus 2151	: V=1.1050243, theta=-4.5913229 -> V=1.035, theta=0.0
% INFO    : Bus 2152	: V=1.1001258, theta=-7.7973001 -> V=1.035, theta=0.0
% INFO    : Bus 2153	: V=1.0903931, theta=-6.7617468 -> V=1.035, theta=0.0
% INFO    : Bus 2154	: V=1.1103904, theta=-5.9854099 -> V=1.035, theta=0.0
% INFO    : Bus 2155	: V=1.1084087, theta=-5.9159867 -> V=1.035, theta=0.0
% INFO    : Bus 2156	: V=1.0996627, theta=-8.4632745 -> V=1.035, theta=0.0
% INFO    : Bus 2157	: V=1.1043943, theta=-5.5180957 -> V=1.035, theta=0.0
% INFO    : Bus 2158	: V=1.0931399, theta=-7.2741112 -> V=1.035, theta=0.0
% INFO    : Bus 2159	: V=1.0987543, theta=-6.9901608 -> V=1.035, theta=0.0
% INFO    : Bus 2160	: V=1.1105953, theta=-6.1877008 -> V=1.035, theta=0.0
% INFO    : Bus 2161	: V=1.1157091, theta=-2.0064554 -> V=1.035, theta=0.0
% INFO    : Bus 2162	: V=1.1154347, theta=-3.5762035 -> V=1.035, theta=0.0
% INFO    : Bus 2163	: V=1.0945963, theta=-7.4570513 -> V=1.035, theta=0.0
% INFO    : Bus 2164	: V=1.1146986, theta=-3.7041318 -> V=1.035, theta=0.0
% INFO    : Bus 2165	: V=1.0915059, theta=-7.974825 -> V=1.035, theta=0.0
% INFO    : Bus 2166	: V=1.0915036, theta=-7.0587852 -> V=1.035, theta=0.0
% INFO    : Bus 2167	: V=1.0747557, theta=-8.1860215 -> V=1.035, theta=0.0
% INFO    : Bus 2168	: V=1.0987826, theta=-8.9830462 -> V=1.035, theta=0.0
% INFO    : Bus 2169	: V=1.0996322, theta=-8.3465014 -> V=1.035, theta=0.0
% INFO    : Bus 2170	: V=1.1157263, theta=-3.5367502 -> V=1.035, theta=0.0
% INFO    : Bus 2171	: V=1.1184193, theta=-1.0784492 -> V=1.035, theta=0.0
% INFO    : Bus 2172	: V=1.1161323, theta=-0.86199388 -> V=1.035, theta=0.0
% INFO    : Bus 2173	: V=1.0775181, theta=-12.333509 -> V=1.035, theta=0.0
% INFO    : Bus 2174	: V=1.109833, theta=-13.729724 -> V=1.035, theta=0.0
% INFO    : Bus 2175	: V=1.1034096, theta=-5.2856723 -> V=1.035, theta=0.0
% INFO    : Bus 2176	: V=1.1099776, theta=-4.1440135 -> V=1.035, theta=0.0
% INFO    : Bus 2177	: V=1.0968156, theta=-2.4382654 -> V=1.035, theta=0.0
% INFO    : Bus 2178	: V=1.0905695, theta=-6.7155546 -> V=1.035, theta=0.0
% INFO    : Bus 2179	: V=1.0924659, theta=-7.0381098 -> V=1.035, theta=0.0
% INFO    : Bus 2180	: V=1.1033174, theta=-7.6333102 -> V=1.035, theta=0.0
% INFO    : Bus 2181	: V=1.0917726, theta=-7.2126199 -> V=1.035, theta=0.0
% INFO    : Bus 2182	: V=1.0930304, theta=-7.2924658 -> V=1.035, theta=0.0
% INFO    : Bus 2183	: V=1.0937822, theta=-8.0753773 -> V=1.035, theta=0.0
% INFO    : Bus 2184	: V=1.1013926, theta=-8.3810489 -> V=1.035, theta=0.0
% INFO    : Bus 2185	: V=1.1017673, theta=-8.1054651 -> V=1.035, theta=0.0
% INFO    : Bus 2186	: V=1.0975371, theta=-8.2887544 -> V=1.035, theta=0.0
% INFO    : Bus 2187	: V=1.1016954, theta=-8.3772773 -> V=1.035, theta=0.0
% INFO    : Bus 2188	: V=1.1166132, theta=-4.9688657 -> V=1.035, theta=0.0
% INFO    : Bus 2189	: V=1.097025, theta=-7.8547806 -> V=1.035, theta=0.0
% INFO    : Bus 2190	: V=1.1109352, theta=-6.0548364 -> V=1.035, theta=0.0
% INFO    : Bus 2191	: V=1.0767403, theta=-8.9122392 -> V=1.035, theta=0.0
% INFO    : Bus 2192	: V=1.0912995, theta=-6.9483313 -> V=1.035, theta=0.0
% INFO    : Bus 2193	: V=1.1007403, theta=-7.2416705 -> V=1.035, theta=0.0
% INFO    : Bus 2194	: V=1.1086972, theta=-8.5593815 -> V=1.035, theta=0.0
% INFO    : Bus 2195	: V=1.1009081, theta=-7.3548801 -> V=1.035, theta=0.0
% INFO    : Bus 2196	: V=1.1154903, theta=-4.2925838 -> V=1.035, theta=0.0
% INFO    : Bus 2197	: V=1.0944208, theta=-7.6020367 -> V=1.035, theta=0.0
% INFO    : Bus 2198	: V=1.1145677, theta=-4.0194063 -> V=1.035, theta=0.0
% INFO    : Bus 2199	: V=1.1145587, theta=-4.0206833 -> V=1.035, theta=0.0
% INFO    : Bus 2200	: V=1.0990025, theta=-9.098313 -> V=1.035, theta=0.0
% INFO    : Bus 2201	: V=1.112363, theta=-3.9574858 -> V=1.035, theta=0.0
% INFO    : Bus 2202	: V=1.109934, theta=-4.9685969 -> V=1.035, theta=0.0
% INFO    : Bus 2203	: V=1.0849793, theta=-11.795464 -> V=1.035, theta=0.0
% INFO    : Bus 2204	: V=1.0978993, theta=-2.3513315 -> V=1.035, theta=0.0
% INFO    : Bus 2205	: V=1.1089563, theta=-4.5187615 -> V=1.035, theta=0.0
% INFO    : Bus 2206	: V=1.1066204, theta=-8.7880431 -> V=1.035, theta=0.0
% INFO    : Bus 2207	: V=1.1114574, theta=-4.9287934 -> V=1.035, theta=0.0
% INFO    : Bus 2208	: V=1.1099547, theta=-5.031091 -> V=1.035, theta=0.0
% INFO    : Bus 2209	: V=1.1110902, theta=-4.9998841 -> V=1.035, theta=0.0
% INFO    : Bus 2210	: V=1.1117044, theta=-4.9091723 -> V=1.035, theta=0.0
% INFO    : Bus 2211	: V=1.1115894, theta=-4.9227684 -> V=1.035, theta=0.0
% INFO    : Bus 2212	: V=1.1055964, theta=-5.4582577 -> V=1.035, theta=0.0
% INFO    : Bus 2213	: V=1.1140175, theta=-3.7807688 -> V=1.035, theta=0.0
% INFO    : Bus 2214	: V=1.1128732, theta=-4.0750121 -> V=1.035, theta=0.0
% INFO    : Bus 2215	: V=1.12, theta=-0.75283062 -> V=1.035, theta=0.0
% INFO    : Bus 2216	: V=1.1199877, theta=-4.0531656 -> V=1.035, theta=0.0
% INFO    : Bus 2217	: V=1.1046912, theta=-4.5825033 -> V=1.035, theta=0.0
% INFO    : Bus 2218	: V=1.104723, theta=-4.580251 -> V=1.035, theta=0.0
% INFO    : Bus 2219	: V=1.1170506, theta=-3.2982118 -> V=1.035, theta=0.0
% INFO    : Bus 2220	: V=1.1166881, theta=-3.3099603 -> V=1.035, theta=0.0
% INFO    : Bus 2221	: V=1.1137571, theta=-4.6328609 -> V=1.035, theta=0.0
% INFO    : Bus 2222	: V=1.1149423, theta=-3.7156317 -> V=1.035, theta=0.0
% INFO    : Bus 2223	: V=1.1149397, theta=-3.716611 -> V=1.035, theta=0.0
% INFO    : Bus 2224	: V=1.095317, theta=-6.7518316 -> V=1.035, theta=0.0
% INFO    : Bus 2225	: V=1.1123541, theta=-3.2935155 -> V=1.035, theta=0.0
% INFO    : Bus 2226	: V=1.1123634, theta=-3.2989404 -> V=1.035, theta=0.0
% INFO    : Bus 2227	: V=1.1013243, theta=-8.4253809 -> V=1.035, theta=0.0
% INFO    : Bus 2228	: V=1.1003122, theta=-8.6509064 -> V=1.035, theta=0.0
% INFO    : Bus 2229	: V=1.0861307, theta=-11.628778 -> V=1.035, theta=0.0
% INFO    : Bus 2230	: V=1.115032, theta=-3.7072404 -> V=1.035, theta=0.0
% INFO    : Bus 2231	: V=1.115031, theta=-3.7072352 -> V=1.035, theta=0.0
% INFO    : Bus 2232	: V=1.0868355, theta=-11.580221 -> V=1.035, theta=0.0
% INFO    : Bus 2233	: V=1.101841, theta=-8.3889562 -> V=1.035, theta=0.0
% INFO    : Bus 2234	: V=1.0868701, theta=-11.425833 -> V=1.035, theta=0.0
% INFO    : Bus 2235	: V=1.0894763, theta=-11.344444 -> V=1.035, theta=0.0
% INFO    : Bus 2236	: V=1.0610254, theta=-6.7190484 -> V=1.035, theta=0.0
% INFO    : Bus 2237	: V=1.0176478, theta=-6.8507021 -> V=1.035, theta=0.0
% INFO    : Bus 2238	: V=1.1008582, theta=-8.4923163 -> V=1.035, theta=0.0
% INFO    : Bus 2239	: V=1.1050777, theta=-8.4484998 -> V=1.035, theta=0.0
% INFO    : Bus 2240	: V=1.0990951, theta=-5.5619773 -> V=1.035, theta=0.0
% INFO    : Bus 2241	: V=1.0986149, theta=-6.3123917 -> V=1.035, theta=0.0
% INFO    : Bus 2242	: V=1.1094206, theta=-6.093421 -> V=1.035, theta=0.0
% INFO    : Bus 2243	: V=1.0983479, theta=-6.353783 -> V=1.035, theta=0.0
% INFO    : Bus 2244	: V=1.1035181, theta=-6.7066251 -> V=1.035, theta=0.0
% INFO    : Bus 2245	: V=1.0895212, theta=-7.0621733 -> V=1.035, theta=0.0
% INFO    : Bus 2246	: V=1.0886909, theta=-6.8887034 -> V=1.035, theta=0.0
% INFO    : Bus 2247	: V=1.0990757, theta=-9.3121063 -> V=1.035, theta=0.0
% INFO    : Bus 2248	: V=1.0990757, theta=-9.3121063 -> V=1.035, theta=0.0
% INFO    : Bus 2249	: V=1.117528, theta=-1.4621932 -> V=1.035, theta=0.0
% INFO    : Bus 2250	: V=1.1007383, theta=-8.2990849 -> V=1.035, theta=0.0
% INFO    : Bus 2251	: V=1.1018197, theta=-8.1020603 -> V=1.035, theta=0.0
% INFO    : Bus 2252	: V=1.0986171, theta=-6.312152 -> V=1.035, theta=0.0
% INFO    : Bus 2253	: V=1.0991012, theta=-5.5606546 -> V=1.035, theta=0.0
% INFO    : Bus 2254	: V=1.0921509, theta=-6.8561427 -> V=1.035, theta=0.0
% INFO    : Bus 2255	: V=1.0920772, theta=-6.8674923 -> V=1.035, theta=0.0
% INFO    : Bus 2256	: V=1.0995964, theta=-8.6166588 -> V=1.035, theta=0.0
% INFO    : Bus 2257	: V=1.1017434, theta=-8.3688555 -> V=1.035, theta=0.0
% INFO    : Bus 2258	: V=1.1092937, theta=-7.3555195 -> V=1.035, theta=0.0
% INFO    : Bus 2259	: V=1.0990073, theta=-8.4451243 -> V=1.035, theta=0.0
% INFO    : Bus 2260	: V=1.0860797, theta=-11.633091 -> V=1.035, theta=0.0
% INFO    : Bus 2261	: V=1.1004934, theta=-8.5265654 -> V=1.035, theta=0.0
% INFO    : Bus 2262	: V=1.1029289, theta=-8.3488739 -> V=1.035, theta=0.0
% INFO    : Bus 2263	: V=1.1042747, theta=-4.7661058 -> V=1.035, theta=0.0
% INFO    : Bus 2264	: V=1.1042425, theta=-4.7777221 -> V=1.035, theta=0.0
% INFO    : Bus 2265	: V=1.1052373, theta=-4.4504331 -> V=1.035, theta=0.0
% INFO    : Bus 2266	: V=1.1114965, theta=-3.9258664 -> V=1.035, theta=0.0
% INFO    : Bus 2267	: V=1.1057338, theta=-7.5720197 -> V=1.035, theta=0.0
% INFO    : Bus 2268	: V=1.1095372, theta=-4.2125474 -> V=1.035, theta=0.0
% INFO    : Bus 2269	: V=1.1041838, theta=-5.4108757 -> V=1.035, theta=0.0
% INFO    : Bus 2270	: V=1.1102896, theta=-3.9288476 -> V=1.035, theta=0.0
% INFO    : Bus 2271	: V=1.1073524, theta=-4.1658881 -> V=1.035, theta=0.0
% INFO    : Bus 2272	: V=1.1147222, theta=-3.9372575 -> V=1.035, theta=0.0
% INFO    : Bus 2273	: V=1.0901331, theta=-7.0771215 -> V=1.035, theta=0.0
% INFO    : Bus 2274	: V=1.0904365, theta=-8.2034593 -> V=1.035, theta=0.0
% INFO    : Bus 2275	: V=1.0904169, theta=-8.2046337 -> V=1.035, theta=0.0
% INFO    : Bus 2276	: V=1.1154831, theta=-2.1837981 -> V=1.035, theta=0.0
% INFO    : Bus 2277	: V=1.1107033, theta=-4.6620409 -> V=1.035, theta=0.0
% INFO    : Bus 2278	: V=1.0708005, theta=-8.5023306 -> V=1.035, theta=0.0
% INFO    : Bus 2279	: V=1.093077, theta=-7.9562747 -> V=1.035, theta=0.0
% INFO    : Bus 2280	: V=1.0968744, theta=-9.4975856 -> V=1.035, theta=0.0
% INFO    : Bus 2281	: V=1.0971004, theta=-4.9949965 -> V=1.035, theta=0.0
% INFO    : Bus 2282	: V=1.1156404, theta=-3.7754295 -> V=1.035, theta=0.0
% INFO    : Bus 2283	: V=1.0875239, theta=-7.7063883 -> V=1.035, theta=0.0
% INFO    : Bus 2284	: V=1.0835816, theta=-7.8845352 -> V=1.035, theta=0.0
% INFO    : Bus 2285	: V=1.1095097, theta=-7.3445918 -> V=1.035, theta=0.0
% INFO    : Bus 2286	: V=1.1092712, theta=-7.5139043 -> V=1.035, theta=0.0
% INFO    : Bus 2287	: V=1.1136099, theta=-3.9008863 -> V=1.035, theta=0.0
% INFO    : Bus 2288	: V=1.1117431, theta=-4.6677264 -> V=1.035, theta=0.0
% INFO    : Bus 2289	: V=1.1117453, theta=-4.6688005 -> V=1.035, theta=0.0
% INFO    : Bus 2290	: V=1.1148135, theta=-3.8211315 -> V=1.035, theta=0.0
% INFO    : Bus 2291	: V=1.114813, theta=-3.8211289 -> V=1.035, theta=0.0
% INFO    : Bus 2292	: V=1.0986894, theta=-9.019094 -> V=1.035, theta=0.0
% INFO    : Bus 2293	: V=1.098867, theta=-8.3589193 -> V=1.035, theta=0.0
% INFO    : Bus 2294	: V=1.091756, theta=-7.1432129 -> V=1.035, theta=0.0
% INFO    : Bus 2295	: V=1.0914597, theta=-6.992342 -> V=1.035, theta=0.0
% INFO    : Bus 2296	: V=1.1170499, theta=-3.3052916 -> V=1.035, theta=0.0
% INFO    : Bus 2297	: V=1.0979728, theta=-7.7839461 -> V=1.035, theta=0.0
% INFO    : Bus 2298	: V=1.1140884, theta=-4.1132056 -> V=1.035, theta=0.0
% INFO    : Bus 2299	: V=1.1104317, theta=-5.3861775 -> V=1.035, theta=0.0
% INFO    : Bus 2300	: V=1.1029935, theta=-6.7003247 -> V=1.035, theta=0.0
% INFO    : Bus 2301	: V=1.1098939, theta=-4.2602999 -> V=1.035, theta=0.0
% INFO    : Bus 2302	: V=1.114452, theta=-3.8062738 -> V=1.035, theta=0.0
% INFO    : Bus 2303	: V=1.1000703, theta=-6.8815746 -> V=1.035, theta=0.0
% INFO    : Bus 2304	: V=1.0985157, theta=-7.9235129 -> V=1.035, theta=0.0
% INFO    : Bus 2305	: V=1.0973789, theta=-9.5978096 -> V=1.035, theta=0.0
% INFO    : Bus 2306	: V=1.1032928, theta=-6.6474398 -> V=1.035, theta=0.0
% INFO    : Bus 2307	: V=1.0888079, theta=-8.2919723 -> V=1.035, theta=0.0
% INFO    : Bus 2308	: V=1.0986406, theta=-9.2293866 -> V=1.035, theta=0.0
% INFO    : Bus 2309	: V=1.0876431, theta=-8.2153983 -> V=1.035, theta=0.0
% INFO    : Bus 2310	: V=1.1048876, theta=-4.5553233 -> V=1.035, theta=0.0
% INFO    : Bus 2311	: V=1.1095159, theta=-4.8994865 -> V=1.035, theta=0.0
% INFO    : Bus 2312	: V=1.1016758, theta=-5.1851321 -> V=1.035, theta=0.0
% INFO    : Bus 2313	: V=1.10464, theta=-4.6814342 -> V=1.035, theta=0.0
% INFO    : Bus 2314	: V=1.1096928, theta=-3.9899359 -> V=1.035, theta=0.0
% INFO    : Bus 2315	: V=1.1096923, theta=-3.9899331 -> V=1.035, theta=0.0
% INFO    : Bus 2316	: V=1.0960528, theta=-7.9180264 -> V=1.035, theta=0.0
% INFO    : Bus 2317	: V=1.1157409, theta=-1.8461364 -> V=1.035, theta=0.0
% INFO    : Bus 2318	: V=1.1028242, theta=-6.7681205 -> V=1.035, theta=0.0
% INFO    : Bus 2319	: V=1.0986596, theta=-8.0852093 -> V=1.035, theta=0.0
% INFO    : Bus 2320	: V=1.1150646, theta=-3.7314757 -> V=1.035, theta=0.0
% INFO    : Bus 2321	: V=1.1151897, theta=-3.6941959 -> V=1.035, theta=0.0
% INFO    : Bus 2322	: V=1.0693039, theta=-8.8033007 -> V=1.035, theta=0.0
% INFO    : Bus 2323	: V=1.0938099, theta=-8.0812109 -> V=1.035, theta=0.0
% INFO    : Bus 2324	: V=1.1110897, theta=-4.0708753 -> V=1.035, theta=0.0
% INFO    : Bus 2325	: V=1.0937903, theta=-8.0807885 -> V=1.035, theta=0.0
% INFO    : Bus 2326	: V=1.0907053, theta=-7.4674498 -> V=1.035, theta=0.0
% INFO    : Bus 2327	: V=1.107282, theta=-4.6573615 -> V=1.035, theta=0.0
% INFO    : Bus 2328	: V=1.107347, theta=-5.0578641 -> V=1.035, theta=0.0
% INFO    : Bus 2329	: V=1.0918618, theta=-6.8305135 -> V=1.035, theta=0.0
% INFO    : Bus 2330	: V=1.1015161, theta=-7.1002552 -> V=1.035, theta=0.0
% INFO    : Bus 2331	: V=1.0911743, theta=-6.962719 -> V=1.035, theta=0.0
% INFO    : Bus 2332	: V=1.0786901, theta=-8.8028992 -> V=1.035, theta=0.0
% INFO    : Bus 2333	: V=1.0978965, theta=-9.2931451 -> V=1.035, theta=0.0
% INFO    : Bus 2334	: V=1.1106387, theta=-4.4759044 -> V=1.035, theta=0.0
% INFO    : Bus 2335	: V=1.115164, theta=-2.7088626 -> V=1.035, theta=0.0
% INFO    : Bus 2336	: V=1.087597, theta=-11.196152 -> V=1.035, theta=0.0
% INFO    : Bus 2337	: V=1.1157248, theta=-0.54525741 -> V=1.035, theta=0.0
% INFO    : Bus 2338	: V=1.1160037, theta=-0.54741922 -> V=1.035, theta=0.0
% INFO    : Bus 2339	: V=1.1160025, theta=-0.52920143 -> V=1.035, theta=0.0
% INFO    : Bus 2340	: V=1.1160237, theta=-0.54340627 -> V=1.035, theta=0.0
% INFO    : Bus 2341	: V=1.1160721, theta=-0.52789591 -> V=1.035, theta=0.0
% INFO    : Bus 2342	: V=1.1155601, theta=-0.56417506 -> V=1.035, theta=0.0
% INFO    : Bus 2343	: V=1.1155584, theta=-0.56431798 -> V=1.035, theta=0.0
% INFO    : Bus 2344	: V=1.1164694, theta=-0.51361312 -> V=1.035, theta=0.0
% INFO    : Bus 2345	: V=1.1164037, theta=-0.51772812 -> V=1.035, theta=0.0
% INFO    : Bus 2346	: V=1.0911882, theta=-6.941151 -> V=1.035, theta=0.0
% INFO    : Bus 2347	: V=1.1087877, theta=-4.7745464 -> V=1.035, theta=0.0
% INFO    : Bus 2348	: V=1.1146186, theta=-3.7538786 -> V=1.035, theta=0.0
% INFO    : Bus 2349	: V=1.1146089, theta=-3.755679 -> V=1.035, theta=0.0
% INFO    : Bus 2350	: V=1.0937857, theta=-9.7930121 -> V=1.035, theta=0.0
% INFO    : Bus 2351	: V=1.1174732, theta=-4.5601976 -> V=1.035, theta=0.0
% INFO    : Bus 2352	: V=1.1174732, theta=-4.5601976 -> V=1.035, theta=0.0
% INFO    : Bus 2353	: V=1.1019595, theta=-8.2770772 -> V=1.035, theta=0.0
% INFO    : Bus 2354	: V=1.0987258, theta=-5.4387943 -> V=1.035, theta=0.0
% INFO    : Bus 2355	: V=1.1133188, theta=-3.1653517 -> V=1.035, theta=0.0
% INFO    : Bus 2356	: V=1.1073645, theta=-4.3221257 -> V=1.035, theta=0.0
% INFO    : Bus 2357	: V=1.1153007, theta=-3.3552901 -> V=1.035, theta=0.0
% INFO    : Bus 2358	: V=1.0934411, theta=-7.3958525 -> V=1.035, theta=0.0
% INFO    : Bus 2359	: V=1.1157224, theta=-3.6819114 -> V=1.035, theta=0.0
% INFO    : Bus 2360	: V=1.1157224, theta=-3.6819114 -> V=1.035, theta=0.0
% INFO    : Bus 2361	: V=1.1171373, theta=-3.2847777 -> V=1.035, theta=0.0
% INFO    : Bus 2362	: V=1.1171593, theta=-3.2831098 -> V=1.035, theta=0.0
% INFO    : Bus 2363	: V=1.103102, theta=-6.9297114 -> V=1.035, theta=0.0
% INFO    : Bus 2364	: V=1.1156624, theta=-1.9276037 -> V=1.035, theta=0.0
% INFO    : Bus 2365	: V=1.1156649, theta=-1.8240384 -> V=1.035, theta=0.0
% INFO    : Bus 2366	: V=1.0797061, theta=-12.121608 -> V=1.035, theta=0.0
% INFO    : Bus 2367	: V=1.1122586, theta=-4.4872406 -> V=1.035, theta=0.0
% INFO    : Bus 2368	: V=1.1122554, theta=-4.4875533 -> V=1.035, theta=0.0
% INFO    : Bus 2369	: V=1.1123043, theta=-3.6396545 -> V=1.035, theta=0.0
% INFO    : Bus 2370	: V=1.1096448, theta=-4.2231026 -> V=1.035, theta=0.0
% INFO    : Bus 2371	: V=1.1054988, theta=-4.4346096 -> V=1.035, theta=0.0
% INFO    : Bus 2372	: V=1.1055234, theta=-4.4340016 -> V=1.035, theta=0.0
% INFO    : Bus 2373	: V=1.0963991, theta=-9.7198519 -> V=1.035, theta=0.0
% INFO    : Bus 2374	: V=1.1048596, theta=-4.4730683 -> V=1.035, theta=0.0
% INFO    : Bus 2375	: V=1.1119252, theta=-3.2337087 -> V=1.035, theta=0.0
% INFO    : Bus 2376	: V=1.1119226, theta=-3.4023376 -> V=1.035, theta=0.0
% INFO    : Bus 2377	: V=1.1074348, theta=-4.2831464 -> V=1.035, theta=0.0
% INFO    : Bus 2378	: V=1.1037193, theta=-2.3657954 -> V=1.035, theta=0.0
% INFO    : Bus 2379	: V=1.1104277, theta=-3.9207839 -> V=1.035, theta=0.0
% INFO    : Bus 2380	: V=1.1075432, theta=-4.1573949 -> V=1.035, theta=0.0
% INFO    : Bus 2381	: V=1.1015203, theta=-7.268416 -> V=1.035, theta=0.0
% INFO    : Bus 2382	: V=1.0977207, theta=-7.641107 -> V=1.035, theta=0.0
% INFO    : Bus 2383	: V=1.0992981, theta=-7.0105147 -> V=1.035, theta=0.0
% INFO    : Bus 2384	: V=1.0699219, theta=-8.764305 -> V=1.035, theta=0.0
% INFO    : Bus 2385	: V=1.112398, theta=-3.6656882 -> V=1.035, theta=0.0
% INFO    : Bus 2386	: V=1.1110337, theta=-4.1203586 -> V=1.035, theta=0.0
% INFO    : Bus 2387	: V=1.1058297, theta=-4.2976718 -> V=1.035, theta=0.0
% INFO    : Bus 2388	: V=1.1070593, theta=-4.317401 -> V=1.035, theta=0.0
% INFO    : Bus 2389	: V=1.1097449, theta=-13.710632 -> V=1.035, theta=0.0
% INFO    : Bus 2390	: V=1.1062873, theta=-4.3510364 -> V=1.035, theta=0.0
% INFO    : Bus 2391	: V=1.1129034, theta=-3.2925402 -> V=1.035, theta=0.0
% INFO    : Bus 2392	: V=1.1057606, theta=-4.3016188 -> V=1.035, theta=0.0
% INFO    : Bus 2393	: V=1.1120165, theta=-3.434083 -> V=1.035, theta=0.0
% INFO    : Bus 2394	: V=1.1133225, theta=-3.9878946 -> V=1.035, theta=0.0
% INFO    : Bus 2395	: V=1.1029769, theta=-4.6292664 -> V=1.035, theta=0.0
% INFO    : Bus 2396	: V=1.1158244, theta=-1.848587 -> V=1.035, theta=0.0
% INFO    : Bus 2397	: V=1.1121543, theta=-5.1921751 -> V=1.035, theta=0.0
% INFO    : Bus 2398	: V=1.1151556, theta=-0.88135236 -> V=1.035, theta=0.0
% INFO    : Bus 2399	: V=1.109785, theta=-5.0366167 -> V=1.035, theta=0.0
% INFO    : Bus 2400	: V=1.0990004, theta=-5.5926516 -> V=1.035, theta=0.0
% INFO    : Bus 2401	: V=1.1009266, theta=-5.2602293 -> V=1.035, theta=0.0
% INFO    : Bus 2402	: V=1.105512, theta=-4.5763119 -> V=1.035, theta=0.0
% INFO    : Bus 2403	: V=1.0931864, theta=-7.270218 -> V=1.035, theta=0.0
% INFO    : Bus 2404	: V=1.0988371, theta=-6.9855878 -> V=1.035, theta=0.0
% INFO    : Bus 2405	: V=1.1015599, theta=-7.2921621 -> V=1.035, theta=0.0
% INFO    : Bus 2406	: V=1.1100412, theta=-4.1368327 -> V=1.035, theta=0.0
% INFO    : Bus 2407	: V=1.0934624, theta=-7.2190894 -> V=1.035, theta=0.0
% INFO    : Bus 2408	: V=1.0999944, theta=-5.3452407 -> V=1.035, theta=0.0
% INFO    : Bus 2409	: V=1.0866808, theta=-11.585316 -> V=1.035, theta=0.0
% INFO    : Bus 2410	: V=1.1016722, theta=-5.1650253 -> V=1.035, theta=0.0
% INFO    : Bus 2411	: V=1.0854734, theta=-11.586614 -> V=1.035, theta=0.0
% INFO    : Bus 2412	: V=1.0996602, theta=-8.6341755 -> V=1.035, theta=0.0
% INFO    : Bus 2413	: V=1.1046351, theta=-4.6812886 -> V=1.035, theta=0.0
% INFO    : Bus 2414	: V=1.0912593, theta=-6.7281118 -> V=1.035, theta=0.0
% INFO    : Bus 2415	: V=1.1114665, theta=-4.0904965 -> V=1.035, theta=0.0
% INFO    : Bus 2416	: V=1.1126838, theta=-4.3446875 -> V=1.035, theta=0.0
% INFO    : Bus 2417	: V=1.1026703, theta=-2.1474573 -> V=1.035, theta=0.0
% INFO    : Bus 2418	: V=1.1059614, theta=-6.2738067 -> V=1.035, theta=0.0
% INFO    : Bus 2419	: V=1.0979271, theta=-7.615932 -> V=1.035, theta=0.0
% INFO    : Bus 2420	: V=1.0858329, theta=-7.1128908 -> V=1.035, theta=0.0
% INFO    : Bus 2421	: V=1.0922244, theta=-7.9378924 -> V=1.035, theta=0.0
% INFO    : Bus 2422	: V=1.1139337, theta=-4.0279301 -> V=1.035, theta=0.0
% INFO    : Bus 2423	: V=1.1139333, theta=-4.0279279 -> V=1.035, theta=0.0
% INFO    : Bus 2424	: V=1.1148638, theta=-3.9244096 -> V=1.035, theta=0.0
% INFO    : Bus 2425	: V=1.1148468, theta=-3.9277022 -> V=1.035, theta=0.0
% INFO    : Bus 2426	: V=1.1084148, theta=-8.1659275 -> V=1.035, theta=0.0
% INFO    : Bus 2427	: V=1.0911246, theta=-6.7376466 -> V=1.035, theta=0.0
% INFO    : Bus 2428	: V=1.1034988, theta=-7.7412186 -> V=1.035, theta=0.0
% INFO    : Bus 2429	: V=1.0893274, theta=-7.0669813 -> V=1.035, theta=0.0
% INFO    : Bus 2430	: V=1.1097425, theta=-6.1380423 -> V=1.035, theta=0.0
% INFO    : Bus 2431	: V=1.1102344, theta=-6.2067274 -> V=1.035, theta=0.0
% INFO    : Bus 2432	: V=1.110043, theta=-6.163272 -> V=1.035, theta=0.0
% INFO    : Bus 2433	: V=1.1177788, theta=-1.3119656 -> V=1.035, theta=0.0
% INFO    : Bus 2434	: V=1.1097531, theta=-5.2770918 -> V=1.035, theta=0.0
% INFO    : Bus 2435	: V=1.0990421, theta=-8.7048049 -> V=1.035, theta=0.0
% INFO    : Bus 2436	: V=1.1152683, theta=-2.5975533 -> V=1.035, theta=0.0
% INFO    : Bus 2437	: V=1.084692, theta=-11.700424 -> V=1.035, theta=0.0
% INFO    : Bus 2438	: V=1.1114348, theta=-4.0585049 -> V=1.035, theta=0.0
% INFO    : Bus 2439	: V=1.0889985, theta=-10.782272 -> V=1.035, theta=0.0
% INFO    : Bus 2440	: V=1.1032543, theta=-6.0973979 -> V=1.035, theta=0.0
% INFO    : Bus 2441	: V=1.1142791, theta=-3.7631753 -> V=1.035, theta=0.0
% INFO    : Bus 2442	: V=1.1142791, theta=-3.7631753 -> V=1.035, theta=0.0
% INFO    : Bus 2443	: V=1.1041504, theta=-4.6545948 -> V=1.035, theta=0.0
% INFO    : Bus 2444	: V=1.1049212, theta=-4.5849584 -> V=1.035, theta=0.0
% INFO    : Bus 2445	: V=1.1057085, theta=-6.0568201 -> V=1.035, theta=0.0
% INFO    : Bus 2446	: V=1.1005899, theta=-6.4257329 -> V=1.035, theta=0.0
% INFO    : Bus 2447	: V=1.1081407, theta=-4.2990258 -> V=1.035, theta=0.0
% INFO    : Bus 2448	: V=1.0922536, theta=-6.9137763 -> V=1.035, theta=0.0
% INFO    : Bus 2449	: V=1.0732686, theta=-17.838735 -> V=1.035, theta=0.0
% INFO    : Bus 2450	: V=1.0609959, theta=-16.636608 -> V=1.035, theta=0.0
% INFO    : Bus 2451	: V=1.1056667, theta=-13.054754 -> V=1.035, theta=0.0
% INFO    : Bus 2452	: V=1.1071102, theta=-12.920086 -> V=1.035, theta=0.0
% INFO    : Bus 2453	: V=1.0630439, theta=-16.197553 -> V=1.035, theta=0.0
% INFO    : Bus 2454	: V=1.0984722, theta=-16.152437 -> V=1.035, theta=0.0
% INFO    : Bus 2455	: V=1.0984653, theta=-16.154585 -> V=1.035, theta=0.0
% INFO    : Bus 2456	: V=1.1064331, theta=-12.978164 -> V=1.035, theta=0.0
% INFO    : Bus 2457	: V=1.0742929, theta=-14.737321 -> V=1.035, theta=0.0
% INFO    : Bus 2458	: V=1.0777418, theta=-18.045567 -> V=1.035, theta=0.0
% INFO    : Bus 2459	: V=1.1063778, theta=-13.015779 -> V=1.035, theta=0.0
% INFO    : Bus 2460	: V=1.0591943, theta=-17.898374 -> V=1.035, theta=0.0
% INFO    : Bus 2461	: V=1.0658785, theta=-15.850006 -> V=1.035, theta=0.0
% INFO    : Bus 2462	: V=1.0757874, theta=-14.787022 -> V=1.035, theta=0.0
% INFO    : Bus 2463	: V=1.0836416, theta=-15.239996 -> V=1.035, theta=0.0
% INFO    : Bus 2464	: V=1.1053885, theta=-13.067987 -> V=1.035, theta=0.0
% INFO    : Bus 2465	: V=1.1067112, theta=-12.983803 -> V=1.035, theta=0.0
% INFO    : Bus 2466	: V=1.1077884, theta=-12.897206 -> V=1.035, theta=0.0
% INFO    : Bus 2467	: V=1.1077841, theta=-12.891197 -> V=1.035, theta=0.0
% INFO    : Bus 2468	: V=1.0957775, theta=-16.728555 -> V=1.035, theta=0.0
% INFO    : Bus 2469	: V=1.0665408, theta=-18.029921 -> V=1.035, theta=0.0
% INFO    : Bus 2470	: V=1.0842473, theta=-15.127345 -> V=1.035, theta=0.0
% INFO    : Bus 2471	: V=1.0710351, theta=-18.277497 -> V=1.035, theta=0.0
% INFO    : Bus 2472	: V=1.0709929, theta=-18.285624 -> V=1.035, theta=0.0
% INFO    : Bus 2473	: V=1.0900993, theta=-13.161822 -> V=1.035, theta=0.0
% INFO    : Bus 2474	: V=1.0904779, theta=-12.24963 -> V=1.035, theta=0.0
% INFO    : Bus 2475	: V=1.0848695, theta=-15.085366 -> V=1.035, theta=0.0
% INFO    : Bus 2476	: V=1.0898867, theta=-14.544916 -> V=1.035, theta=0.0
% INFO    : Bus 2477	: V=1.0516891, theta=-19.947742 -> V=1.035, theta=0.0
% INFO    : Bus 2478	: V=1.0527456, theta=-19.889011 -> V=1.035, theta=0.0
% INFO    : Bus 2479	: V=1.0815193, theta=-15.398518 -> V=1.035, theta=0.0
% INFO    : Bus 2480	: V=1.0721073, theta=-17.944245 -> V=1.035, theta=0.0
% INFO    : Bus 2481	: V=1.0714151, theta=-20.501266 -> V=1.035, theta=0.0
% INFO    : Bus 2482	: V=1.0812705, theta=-15.519386 -> V=1.035, theta=0.0
% INFO    : Bus 2483	: V=1.0843781, theta=-17.527092 -> V=1.035, theta=0.0
% INFO    : Bus 2484	: V=1.095505, theta=-16.70425 -> V=1.035, theta=0.0
% INFO    : Bus 2485	: V=1.0657718, theta=-16.297782 -> V=1.035, theta=0.0
% INFO    : Bus 2486	: V=1.0712443, theta=-20.544236 -> V=1.035, theta=0.0
% INFO    : Bus 2487	: V=1.0913999, theta=-12.642064 -> V=1.035, theta=0.0
% INFO    : Bus 2488	: V=1.0954318, theta=-10.497415 -> V=1.035, theta=0.0
% INFO    : Bus 2489	: V=1.0992606, theta=-15.945358 -> V=1.035, theta=0.0
% INFO    : Bus 2490	: V=1.1010027, theta=-15.658236 -> V=1.035, theta=0.0
% INFO    : Bus 2491	: V=1.1009726, theta=-15.668737 -> V=1.035, theta=0.0
% INFO    : Bus 2492	: V=1.0579148, theta=-18.152422 -> V=1.035, theta=0.0
% INFO    : Bus 2493	: V=1.0578675, theta=-18.154117 -> V=1.035, theta=0.0
% INFO    : Bus 2494	: V=1.0573327, theta=-18.174434 -> V=1.035, theta=0.0
% INFO    : Bus 2495	: V=1.0570871, theta=-18.170413 -> V=1.035, theta=0.0
% INFO    : Bus 2496	: V=1.1059252, theta=-13.034381 -> V=1.035, theta=0.0
% INFO    : Bus 2497	: V=1.1074903, theta=-12.926179 -> V=1.035, theta=0.0
% INFO    : Bus 2498	: V=1.0957178, theta=-16.735189 -> V=1.035, theta=0.0
% INFO    : Bus 2499	: V=1.0723421, theta=-17.962506 -> V=1.035, theta=0.0
% INFO    : Bus 2500	: V=1.0740162, theta=-17.769515 -> V=1.035, theta=0.0
% INFO    : Bus 2501	: V=1.0730973, theta=-17.843815 -> V=1.035, theta=0.0
% INFO    : Bus 2502	: V=1.0711716, theta=-18.021662 -> V=1.035, theta=0.0
% INFO    : Bus 2503	: V=1.072623, theta=-17.880018 -> V=1.035, theta=0.0
% INFO    : Bus 2504	: V=1.0722871, theta=-17.836283 -> V=1.035, theta=0.0
% INFO    : Bus 2505	: V=1.0726152, theta=-17.864231 -> V=1.035, theta=0.0
% INFO    : Bus 2506	: V=1.0685502, theta=-18.399548 -> V=1.035, theta=0.0
% INFO    : Bus 2507	: V=1.0685668, theta=-18.396776 -> V=1.035, theta=0.0
% INFO    : Bus 2508	: V=1.0655836, theta=-16.234406 -> V=1.035, theta=0.0
% INFO    : Bus 2509	: V=1.0912787, theta=-14.654689 -> V=1.035, theta=0.0
% INFO    : Bus 2510	: V=1.0813641, theta=-4.9622842 -> V=1.035, theta=0.0
% INFO    : Bus 2511	: V=1.0860868, theta=-13.123603 -> V=1.035, theta=0.0
% INFO    : Bus 2512	: V=1.0961756, theta=-16.400804 -> V=1.035, theta=0.0
% INFO    : Bus 2513	: V=1.068321, theta=-18.401601 -> V=1.035, theta=0.0
% INFO    : Bus 2514	: V=1.0684002, theta=-18.408177 -> V=1.035, theta=0.0
% INFO    : Bus 2515	: V=1.092335, theta=-12.998935 -> V=1.035, theta=0.0
% INFO    : Bus 2516	: V=1.0923548, theta=-12.995952 -> V=1.035, theta=0.0
% INFO    : Bus 2517	: V=1.0627246, theta=-16.55885 -> V=1.035, theta=0.0
% INFO    : Bus 2518	: V=1.072479, theta=-17.952606 -> V=1.035, theta=0.0
% INFO    : Bus 2519	: V=1.0911963, theta=-14.664926 -> V=1.035, theta=0.0
% INFO    : Bus 2520	: V=1.0934513, theta=-14.425425 -> V=1.035, theta=0.0
% INFO    : Bus 2521	: V=1.0937004, theta=-14.408494 -> V=1.035, theta=0.0
% INFO    : Bus 2522	: V=1.0935586, theta=-14.400764 -> V=1.035, theta=0.0
% INFO    : Bus 2523	: V=1.0813967, theta=-15.475418 -> V=1.035, theta=0.0
% INFO    : Bus 2524	: V=1.1007695, theta=-16.508666 -> V=1.035, theta=0.0
% INFO    : Bus 2525	: V=1.0664952, theta=-16.21305 -> V=1.035, theta=0.0
% INFO    : Bus 2526	: V=1.0827146, theta=-14.716872 -> V=1.035, theta=0.0
% INFO    : Bus 2527	: V=1.1064085, theta=-13.018141 -> V=1.035, theta=0.0
% INFO    : Bus 2528	: V=1.1074238, theta=-12.932072 -> V=1.035, theta=0.0
% INFO    : Bus 2529	: V=1.1074705, theta=-12.925875 -> V=1.035, theta=0.0
% INFO    : Bus 2530	: V=1.0870769, theta=-4.37728 -> V=1.035, theta=0.0
% INFO    : Bus 2531	: V=1.0654989, theta=-15.925947 -> V=1.035, theta=0.0
% INFO    : Bus 2532	: V=1.0970487, theta=-16.303815 -> V=1.035, theta=0.0
% INFO    : Bus 2533	: V=1.0918668, theta=-12.203188 -> V=1.035, theta=0.0
% INFO    : Bus 2534	: V=1.0786396, theta=-5.2152258 -> V=1.035, theta=0.0
% INFO    : Bus 2535	: V=1.0786417, theta=-5.214949 -> V=1.035, theta=0.0
% INFO    : Bus 2536	: V=1.0562161, theta=-19.318319 -> V=1.035, theta=0.0
% INFO    : Bus 2537	: V=1.1020954, theta=-13.490923 -> V=1.035, theta=0.0
% INFO    : Bus 2538	: V=1.0636226, theta=-18.567945 -> V=1.035, theta=0.0
% INFO    : Bus 2539	: V=1.070006, theta=-18.137187 -> V=1.035, theta=0.0
% INFO    : Bus 2540	: V=1.0958678, theta=-16.440989 -> V=1.035, theta=0.0
% INFO    : Bus 2541	: V=1.0688314, theta=-18.407718 -> V=1.035, theta=0.0
% INFO    : Bus 2542	: V=1.0720317, theta=-17.906794 -> V=1.035, theta=0.0
% INFO    : Bus 2543	: V=1.0960946, theta=-16.407075 -> V=1.035, theta=0.0
% INFO    : Bus 2544	: V=1.100988, theta=-13.60067 -> V=1.035, theta=0.0
% INFO    : Bus 2545	: V=1.0985943, theta=-15.908393 -> V=1.035, theta=0.0
% INFO    : Bus 2546	: V=1.1007222, theta=-13.5772 -> V=1.035, theta=0.0
% INFO    : Bus 2547	: V=1.0991414, theta=-15.811359 -> V=1.035, theta=0.0
% INFO    : Bus 2548	: V=1.09877, theta=-15.890103 -> V=1.035, theta=0.0
% INFO    : Bus 2549	: V=1.0872137, theta=-4.2119054 -> V=1.035, theta=0.0
% INFO    : Bus 2550	: V=1.0596575, theta=-16.590225 -> V=1.035, theta=0.0
% INFO    : Bus 2551	: V=1.0854041, theta=-4.4094678 -> V=1.035, theta=0.0
% INFO    : Bus 2552	: V=1.059176, theta=-16.499482 -> V=1.035, theta=0.0
% INFO    : Bus 2553	: V=1.0596917, theta=-18.32382 -> V=1.035, theta=0.0
% INFO    : Bus 2554	: V=1.1071378, theta=-12.934015 -> V=1.035, theta=0.0
% INFO    : Bus 2555	: V=1.0509397, theta=-17.21362 -> V=1.035, theta=0.0
% INFO    : Bus 2556	: V=1.0889412, theta=-13.395034 -> V=1.035, theta=0.0
% INFO    : Bus 2557	: V=1.0514298, theta=-17.218686 -> V=1.035, theta=0.0
% INFO    : Bus 2558	: V=1.0982302, theta=-15.960491 -> V=1.035, theta=0.0
% INFO    : Bus 2559	: V=1.0846164, theta=-15.036685 -> V=1.035, theta=0.0
% INFO    : Bus 2560	: V=1.0977241, theta=-8.928284 -> V=1.035, theta=0.0
% INFO    : Bus 2561	: V=1.091332, theta=-13.126953 -> V=1.035, theta=0.0
% INFO    : Bus 2562	: V=1.0999161, theta=-8.5458992 -> V=1.035, theta=0.0
% INFO    : Bus 2563	: V=1.0654349, theta=-16.281943 -> V=1.035, theta=0.0
% INFO    : Bus 2564	: V=1.0785155, theta=-18.002334 -> V=1.035, theta=0.0
% INFO    : Bus 2565	: V=1.0782534, theta=-18.048125 -> V=1.035, theta=0.0
% INFO    : Bus 2566	: V=1.0730455, theta=-17.086657 -> V=1.035, theta=0.0
% INFO    : Bus 2567	: V=1.087468, theta=-12.061983 -> V=1.035, theta=0.0
% INFO    : Bus 2568	: V=1.0721429, theta=-17.972736 -> V=1.035, theta=0.0
% INFO    : Bus 2569	: V=1.0630591, theta=-16.528493 -> V=1.035, theta=0.0
% INFO    : Bus 2570	: V=1.0884902, theta=-13.885445 -> V=1.035, theta=0.0
% INFO    : Bus 2571	: V=1.0757645, theta=-16.557982 -> V=1.035, theta=0.0
% INFO    : Bus 2572	: V=1.08371, theta=-4.6603223 -> V=1.035, theta=0.0
% INFO    : Bus 2573	: V=1.0527197, theta=-18.00905 -> V=1.035, theta=0.0
% INFO    : Bus 2574	: V=1.0984748, theta=-16.410762 -> V=1.035, theta=0.0
% INFO    : Bus 2575	: V=1.0548559, theta=-17.115023 -> V=1.035, theta=0.0
% INFO    : Bus 2576	: V=1.0698628, theta=-17.818987 -> V=1.035, theta=0.0
% INFO    : Bus 2577	: V=1.0582255, theta=-17.644063 -> V=1.035, theta=0.0
% INFO    : Bus 2578	: V=1.0916687, theta=-14.621604 -> V=1.035, theta=0.0
% INFO    : Bus 2579	: V=1.0775679, theta=-4.8227447 -> V=1.035, theta=0.0
% INFO    : Bus 2580	: V=1.072084, theta=-17.977405 -> V=1.035, theta=0.0
% INFO    : Bus 2581	: V=1.0596158, theta=-16.59869 -> V=1.035, theta=0.0
% INFO    : Bus 2582	: V=1.0600566, theta=-17.177486 -> V=1.035, theta=0.0
% INFO    : Bus 2583	: V=1.0826244, theta=-4.8144566 -> V=1.035, theta=0.0
% INFO    : Bus 2584	: V=1.1071064, theta=-13.489774 -> V=1.035, theta=0.0
% INFO    : Bus 2585	: V=1.0632145, theta=-14.181405 -> V=1.035, theta=0.0
% INFO    : Bus 2586	: V=1.0689999, theta=-15.748461 -> V=1.035, theta=0.0
% INFO    : Bus 2587	: V=1.0613089, theta=-18.192086 -> V=1.035, theta=0.0
% INFO    : Bus 2588	: V=1.105848, theta=-13.075541 -> V=1.035, theta=0.0
% INFO    : Bus 2589	: V=1.0835586, theta=-4.7550381 -> V=1.035, theta=0.0
% INFO    : Bus 2590	: V=1.0978649, theta=-16.450375 -> V=1.035, theta=0.0
% INFO    : Bus 2591	: V=1.0693682, theta=-18.382374 -> V=1.035, theta=0.0
% INFO    : Bus 2592	: V=1.0709986, theta=-18.014093 -> V=1.035, theta=0.0
% INFO    : Bus 2593	: V=1.0662813, theta=-15.982221 -> V=1.035, theta=0.0
% INFO    : Bus 2594	: V=1.0663136, theta=-15.98736 -> V=1.035, theta=0.0
% INFO    : Bus 2595	: V=1.0679269, theta=-15.610253 -> V=1.035, theta=0.0
% INFO    : Bus 2596	: V=1.0679636, theta=-15.612982 -> V=1.035, theta=0.0
% INFO    : Bus 2597	: V=1.0638478, theta=-15.099105 -> V=1.035, theta=0.0
% INFO    : Bus 2598	: V=1.0712175, theta=-18.022857 -> V=1.035, theta=0.0
% INFO    : Bus 2599	: V=1.0652315, theta=-15.839753 -> V=1.035, theta=0.0
% INFO    : Bus 2600	: V=1.0780544, theta=-17.996583 -> V=1.035, theta=0.0
% INFO    : Bus 2601	: V=1.0676355, theta=-15.638484 -> V=1.035, theta=0.0
% INFO    : Bus 2602	: V=1.0641805, theta=-16.386342 -> V=1.035, theta=0.0
% INFO    : Bus 2603	: V=1.0634474, theta=-17.018861 -> V=1.035, theta=0.0
% INFO    : Bus 2604	: V=1.0965136, theta=-16.629616 -> V=1.035, theta=0.0
% INFO    : Bus 2605	: V=1.1070812, theta=-13.106691 -> V=1.035, theta=0.0
% INFO    : Bus 2606	: V=1.0652623, theta=-15.832618 -> V=1.035, theta=0.0
% INFO    : Bus 2607	: V=1.0658489, theta=-15.795574 -> V=1.035, theta=0.0
% INFO    : Bus 2608	: V=1.0655063, theta=-15.80967 -> V=1.035, theta=0.0
% INFO    : Bus 2609	: V=1.0844864, theta=-4.6936471 -> V=1.035, theta=0.0
% INFO    : Bus 2610	: V=1.0844843, theta=-4.6843988 -> V=1.035, theta=0.0
% INFO    : Bus 2611	: V=1.071021, theta=-17.996657 -> V=1.035, theta=0.0
% INFO    : Bus 2612	: V=1.0708317, theta=-15.934224 -> V=1.035, theta=0.0
% INFO    : Bus 2613	: V=1.0979533, theta=-16.145662 -> V=1.035, theta=0.0
% INFO    : Bus 2614	: V=1.098867, theta=-2.8365906 -> V=1.035, theta=0.0
% INFO    : Bus 2615	: V=1.0569912, theta=-18.048635 -> V=1.035, theta=0.0
% INFO    : Bus 2616	: V=1.0569918, theta=-18.043957 -> V=1.035, theta=0.0
% INFO    : Bus 2617	: V=1.0706402, theta=-17.585216 -> V=1.035, theta=0.0
% INFO    : Bus 2618	: V=1.0713276, theta=-17.871614 -> V=1.035, theta=0.0
% INFO    : Bus 2619	: V=1.0707681, theta=-18.030493 -> V=1.035, theta=0.0
% INFO    : Bus 2620	: V=1.0584325, theta=-18.036766 -> V=1.035, theta=0.0
% INFO    : Bus 2621	: V=1.1006943, theta=-16.689429 -> V=1.035, theta=0.0
% INFO    : Bus 2622	: V=1.0728239, theta=-17.890531 -> V=1.035, theta=0.0
% INFO    : Bus 2623	: V=1.0716829, theta=-17.959943 -> V=1.035, theta=0.0
% INFO    : Bus 2624	: V=1.0903244, theta=-12.964536 -> V=1.035, theta=0.0
% INFO    : Bus 2625	: V=1.0796111, theta=-5.0933356 -> V=1.035, theta=0.0
% INFO    : Bus 2626	: V=1.0619443, theta=-17.502658 -> V=1.035, theta=0.0
% INFO    : Bus 2627	: V=1.1029759, theta=-13.62676 -> V=1.035, theta=0.0
% INFO    : Bus 2628	: V=1.0785905, theta=-13.351315 -> V=1.035, theta=0.0
% INFO    : Bus 2629	: V=1.0713755, theta=-17.951642 -> V=1.035, theta=0.0
% INFO    : Bus 2630	: V=1.0881166, theta=-14.53411 -> V=1.035, theta=0.0
% INFO    : Bus 2631	: V=1.0985501, theta=-13.865574 -> V=1.035, theta=0.0
% INFO    : Bus 2632	: V=1.0836442, theta=-4.7086225 -> V=1.035, theta=0.0
% INFO    : Bus 2633	: V=1.0722609, theta=-17.986825 -> V=1.035, theta=0.0
% INFO    : Bus 2634	: V=1.0740171, theta=-17.769529 -> V=1.035, theta=0.0
% INFO    : Bus 2635	: V=1.0531394, theta=-18.070614 -> V=1.035, theta=0.0
% INFO    : Bus 2636	: V=1.0685384, theta=-18.375579 -> V=1.035, theta=0.0
% INFO    : Bus 2637	: V=1.0714569, theta=-18.356979 -> V=1.035, theta=0.0
% INFO    : Bus 2638	: V=1.0578237, theta=-16.620759 -> V=1.035, theta=0.0
% INFO    : Bus 2639	: V=1.107471, theta=-12.925883 -> V=1.035, theta=0.0
% INFO    : Bus 2640	: V=1.0911035, theta=-12.907625 -> V=1.035, theta=0.0
% INFO    : Bus 2641	: V=1.0709114, theta=-18.327684 -> V=1.035, theta=0.0
% INFO    : Bus 2642	: V=1.0984499, theta=-14.094997 -> V=1.035, theta=0.0
% INFO    : Bus 2643	: V=1.1055167, theta=-13.055925 -> V=1.035, theta=0.0
% INFO    : Bus 2644	: V=1.0721823, theta=-17.845378 -> V=1.035, theta=0.0
% INFO    : Bus 2645	: V=1.0751756, theta=-13.973666 -> V=1.035, theta=0.0
% INFO    : Bus 2646	: V=1.0924753, theta=-14.551271 -> V=1.035, theta=0.0
% INFO    : Bus 2647	: V=1.0796486, theta=-4.9970488 -> V=1.035, theta=0.0
% INFO    : Bus 2648	: V=1.1063476, theta=-13.02164 -> V=1.035, theta=0.0
% INFO    : Bus 2649	: V=1.0768875, theta=-19.643049 -> V=1.035, theta=0.0
% INFO    : Bus 2650	: V=1.0783721, theta=-19.443354 -> V=1.035, theta=0.0
% INFO    : Bus 2651	: V=1.1011324, theta=-16.694638 -> V=1.035, theta=0.0
% INFO    : Bus 2652	: V=1.0958003, theta=-16.378324 -> V=1.035, theta=0.0
% INFO    : Bus 2653	: V=1.0959724, theta=-14.271963 -> V=1.035, theta=0.0
% INFO    : Bus 2654	: V=1.095999, theta=-16.489449 -> V=1.035, theta=0.0
% INFO    : Bus 2655	: V=1.0965681, theta=-16.162486 -> V=1.035, theta=0.0
% INFO    : Bus 2656	: V=1.0760387, theta=-19.901474 -> V=1.035, theta=0.0
% INFO    : Bus 2657	: V=1.0527936, theta=-19.50071 -> V=1.035, theta=0.0
% INFO    : Bus 2658	: V=1.0566035, theta=-19.458561 -> V=1.035, theta=0.0
% INFO    : Bus 2659	: V=1.0961537, theta=-16.260519 -> V=1.035, theta=0.0
% INFO    : Bus 2660	: V=1.0915173, theta=-16.991702 -> V=1.035, theta=0.0
% INFO    : Bus 2661	: V=1.0971446, theta=-16.242242 -> V=1.035, theta=0.0
% INFO    : Bus 2662	: V=1.0971454, theta=-16.253445 -> V=1.035, theta=0.0
% INFO    : Bus 2663	: V=1.0948437, theta=-16.666672 -> V=1.035, theta=0.0
% INFO    : Bus 2664	: V=1.0948701, theta=-16.662168 -> V=1.035, theta=0.0
% INFO    : Bus 2665	: V=1.0912714, theta=-14.66418 -> V=1.035, theta=0.0
% INFO    : Bus 2666	: V=1.0706411, theta=-18.042358 -> V=1.035, theta=0.0
% INFO    : Bus 2667	: V=1.0717449, theta=-17.911681 -> V=1.035, theta=0.0
% INFO    : Bus 2668	: V=1.0571652, theta=-19.49158 -> V=1.035, theta=0.0
% INFO    : Bus 2669	: V=1.0949471, theta=-16.631744 -> V=1.035, theta=0.0
% INFO    : Bus 2670	: V=1.0716492, theta=-17.928883 -> V=1.035, theta=0.0
% INFO    : Bus 2671	: V=1.0626051, theta=-14.901458 -> V=1.035, theta=0.0
% INFO    : Bus 2672	: V=1.0684302, theta=-18.40614 -> V=1.035, theta=0.0
% INFO    : Bus 2673	: V=1.1032077, theta=-2.6057652 -> V=1.035, theta=0.0
% INFO    : Bus 2674	: V=1.0713583, theta=-17.40193 -> V=1.035, theta=0.0
% INFO    : Bus 2675	: V=1.0609189, theta=-16.708098 -> V=1.035, theta=0.0
% INFO    : Bus 2676	: V=1.0879881, theta=-14.524865 -> V=1.035, theta=0.0
% INFO    : Bus 2677	: V=1.0921783, theta=-14.553886 -> V=1.035, theta=0.0
% INFO    : Bus 2678	: V=1.1050732, theta=-13.306454 -> V=1.035, theta=0.0
% INFO    : Bus 2679	: V=1.0701245, theta=-17.750435 -> V=1.035, theta=0.0
% INFO    : Bus 2680	: V=1.092332, theta=-12.998831 -> V=1.035, theta=0.0
% INFO    : Bus 2681	: V=1.0923791, theta=-12.995253 -> V=1.035, theta=0.0
% INFO    : Bus 2682	: V=1.0686049, theta=-18.405396 -> V=1.035, theta=0.0
% INFO    : Bus 2683	: V=1.0914032, theta=-13.016417 -> V=1.035, theta=0.0
% INFO    : Bus 2684	: V=1.091435, theta=-12.967057 -> V=1.035, theta=0.0
% INFO    : Bus 2685	: V=1.0904561, theta=-12.978516 -> V=1.035, theta=0.0
% INFO    : Bus 2686	: V=1.089515, theta=-12.755715 -> V=1.035, theta=0.0
% INFO    : Bus 2687	: V=1.0753129, theta=-4.9585681 -> V=1.035, theta=0.0
% INFO    : Bus 2688	: V=1.0911576, theta=-13.027418 -> V=1.035, theta=0.0
% INFO    : Bus 2689	: V=1.0853267, theta=-14.958682 -> V=1.035, theta=0.0
% INFO    : Bus 2690	: V=1.0900382, theta=-13.105938 -> V=1.035, theta=0.0
% INFO    : Bus 2691	: V=1.0969879, theta=-16.261378 -> V=1.035, theta=0.0
% INFO    : Bus 2692	: V=1.0979197, theta=-16.154233 -> V=1.035, theta=0.0
% INFO    : Bus 2693	: V=1.0870732, theta=-13.631332 -> V=1.035, theta=0.0
% INFO    : Bus 2694	: V=1.0730116, theta=-18.345477 -> V=1.035, theta=0.0
% INFO    : Bus 2695	: V=1.0733673, theta=-18.289351 -> V=1.035, theta=0.0
% INFO    : Bus 2696	: V=1.07741, theta=-18.132978 -> V=1.035, theta=0.0
% INFO    : Bus 2697	: V=1.0687562, theta=-18.31285 -> V=1.035, theta=0.0
% INFO    : Bus 2698	: V=1.0964099, theta=-11.193081 -> V=1.035, theta=0.0
% INFO    : Bus 2699	: V=1.0962975, theta=-11.184322 -> V=1.035, theta=0.0
% INFO    : Bus 2700	: V=1.0849661, theta=-15.396023 -> V=1.035, theta=0.0
% INFO    : Bus 2701	: V=1.0952507, theta=-10.584506 -> V=1.035, theta=0.0
% INFO    : Bus 2702	: V=1.0965218, theta=-10.182545 -> V=1.035, theta=0.0
% INFO    : Bus 2703	: V=1.0965034, theta=-10.206012 -> V=1.035, theta=0.0
% INFO    : Bus 2704	: V=1.0943761, theta=-10.813149 -> V=1.035, theta=0.0
% INFO    : Bus 2705	: V=1.0709912, theta=-18.002469 -> V=1.035, theta=0.0
% INFO    : Bus 2706	: V=1.0660127, theta=-15.842096 -> V=1.035, theta=0.0
% INFO    : Bus 2707	: V=1.0979592, theta=-16.145239 -> V=1.035, theta=0.0
% INFO    : Bus 2708	: V=1.070998, theta=-18.001814 -> V=1.035, theta=0.0
% INFO    : Bus 2709	: V=1.1067091, theta=-12.9523 -> V=1.035, theta=0.0
% INFO    : Bus 2710	: V=1.1070417, theta=-12.926351 -> V=1.035, theta=0.0
% INFO    : Bus 2711	: V=1.0708241, theta=-18.057449 -> V=1.035, theta=0.0
% INFO    : Bus 2712	: V=1.0727237, theta=-17.881465 -> V=1.035, theta=0.0
% INFO    : Bus 2713	: V=1.0945995, theta=-11.282907 -> V=1.035, theta=0.0
% INFO    : Bus 2714	: V=1.0945198, theta=-11.291436 -> V=1.035, theta=0.0
% INFO    : Bus 2715	: V=1.0714801, theta=-20.496289 -> V=1.035, theta=0.0
% INFO    : Bus 2716	: V=1.057597, theta=-18.162469 -> V=1.035, theta=0.0
% INFO    : Bus 2717	: V=1.0794779, theta=-5.1522774 -> V=1.035, theta=0.0
% INFO    : Bus 2718	: V=1.0781253, theta=-17.981466 -> V=1.035, theta=0.0
% INFO    : Bus 2719	: V=1.0781573, theta=-17.980957 -> V=1.035, theta=0.0
% INFO    : Bus 2720	: V=1.0912815, theta=-14.538952 -> V=1.035, theta=0.0
% INFO    : Bus 2721	: V=1.1013789, theta=-16.117557 -> V=1.035, theta=0.0
% INFO    : Bus 2722	: V=1.1014372, theta=-16.109945 -> V=1.035, theta=0.0
% INFO    : Bus 2723	: V=1.1012983, theta=-16.247456 -> V=1.035, theta=0.0
% INFO    : Bus 2724	: V=1.0334173, theta=-3.7992597 -> V=1.0, theta=0.0
% INFO    : Bus 2725	: V=1.0268533, theta=-4.4037894 -> V=1.0, theta=0.0
% INFO    : Bus 2726	: V=1.0751948, theta=-9.2563708 -> V=1.03, theta=0.0
% INFO    : Bus 2727	: V=1.0209262, theta=0.14074228 -> V=1.0, theta=0.0
% INFO    : Bus 2728	: V=1.0616356, theta=0.97338228 -> V=1.03, theta=0.0
% INFO    : Bus 2729	: V=1.097449, theta=-4.6293857 -> V=1.03, theta=0.0
% INFO    : Bus 2730	: V=1.028021, theta=-7.8612949 -> V=1.0, theta=0.0
% INFO    : Bus 2731	: V=1.0910956, theta=0.39167089 -> V=1.035, theta=0.0
% INFO    : Bus 2732	: V=1.0857378, theta=-7.4968572 -> V=1.035, theta=0.0
% INFO    : Bus 2733	: V=1.0858269, theta=-7.4900686 -> V=1.035, theta=0.0
% INFO    : Bus 2734	: V=1.0845387, theta=-7.5789243 -> V=1.035, theta=0.0
% INFO    : Bus 2735	: V=1.0845545, theta=-7.577281 -> V=1.035, theta=0.0
% INFO    : Bus 2736	: V=1.0741694, theta=-8.2840464 -> V=1.035, theta=0.0
% INFO    : Bus 2737	: V=1.0649446, theta=-8.8659959 -> V=1.035, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 17	: Vg=1.07567 -> Vg=1.03
% INFO    : Gen at bus 17	: Vg=1.07567 -> Vg=1.03
% INFO    : Gen at bus 26	: Pg=370.0, Qg=2.61068 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 26	: Vg=1.08527 -> Vg=1.03
% INFO    : Gen at bus 27	: Pg=360.0, Qg=-19.0 -> Pg=325.0, Qg=85.5
% INFO    : Gen at bus 27	: Vg=1.08827 -> Vg=1.03
% INFO    : Gen at bus 27	: Vg=1.08827 -> Vg=1.03
% INFO    : Gen at bus 27	: Vg=1.08827 -> Vg=1.03
% INFO    : Gen at bus 26	: Pg=370.0, Qg=2.61068 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 26	: Vg=1.08527 -> Vg=1.03
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-19.0 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 28	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 28	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 28	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 29	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-19.0 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 29	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-19.0 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 29	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 42	: Pg=130.0, Qg=-34.0 -> Pg=172.5, Qg=50.5
% INFO    : Gen at bus 42	: Vg=1.09086 -> Vg=1.03
% INFO    : Gen at bus 42	: Vg=1.09086 -> Vg=1.03
% INFO    : Gen at bus 42	: Vg=1.09086 -> Vg=1.03
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 43	: Pg=130.0, Qg=-34.0 -> Pg=177.5, Qg=55.5
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 44	: Pg=255.0, Qg=-47.0 -> Pg=395.0, Qg=158.0
% INFO    : Gen at bus 44	: Vg=1.04817 -> Vg=1.0
% INFO    : Gen at bus 44	: Vg=1.04817 -> Vg=1.0
% INFO    : Gen at bus 54	: Vg=1.09127 -> Vg=1.03
% INFO    : Gen at bus 55	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 55	: Vg=1.09126 -> Vg=1.03
% INFO    : Gen at bus 54	: Vg=1.09127 -> Vg=1.03
% INFO    : Gen at bus 56	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 56	: Vg=1.03933 -> Vg=1.0
% INFO    : Gen at bus 57	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 57	: Vg=1.03932 -> Vg=1.0
% INFO    : Gen at bus 57	: Vg=1.03932 -> Vg=1.0
% INFO    : Gen at bus 57	: Vg=1.03932 -> Vg=1.0
% INFO    : Gen at bus 58	: Pg=39.7, Qg=0.0 -> Pg=39.7, Qg=15.0
% INFO    : Gen at bus 58	: Vg=1.09864 -> Vg=1.03
% INFO    : Gen at bus 78	: Pg=140.0, Qg=21.9558 -> Pg=182.5, Qg=54.0
% INFO    : Gen at bus 78	: Vg=1.06723 -> Vg=1.03
% INFO    : Gen at bus 78	: Pg=140.0, Qg=4.97652 -> Pg=182.5, Qg=54.0
% INFO    : Gen at bus 78	: Vg=1.06723 -> Vg=1.03
% INFO    : Gen at bus 79	: Vg=1.07077 -> Vg=1.03
% INFO    : Gen at bus 79	: Vg=1.07077 -> Vg=1.03
% INFO    : Gen at bus 79	: Pg=140.0, Qg=-15.0 -> Pg=182.5, Qg=54.0
% INFO    : Gen at bus 79	: Vg=1.07077 -> Vg=1.03
% INFO    : Gen at bus 82	: Pg=380.0, Qg=-31.0 -> Pg=300.0, Qg=100.5
% INFO    : Gen at bus 82	: Vg=1.0186 -> Vg=1.0
% INFO    : Gen at bus 82	: Vg=1.0186 -> Vg=1.0
% INFO    : Gen at bus 98	: Pg=8.998, Qg=0.0 -> Pg=8.998, Qg=0.5
% INFO    : Gen at bus 98	: Vg=1.07416 -> Vg=1.03
% INFO    : Gen at bus 98	: Pg=5.998, Qg=0.0 -> Pg=5.998, Qg=0.5
% INFO    : Gen at bus 98	: Vg=1.07416 -> Vg=1.03
% INFO    : Gen at bus 104	: Pg=134.0, Qg=78.277 -> Pg=179.5, Qg=54.0
% INFO    : Gen at bus 104	: Vg=1.06927 -> Vg=1.03
% INFO    : Gen at bus 105	: Vg=1.06917 -> Vg=1.03
% INFO    : Gen at bus 106	: Pg=79.0, Qg=3.09041 -> Pg=99.5, Qg=39.0
% INFO    : Gen at bus 106	: Vg=1.06843 -> Vg=1.03
% INFO    : Gen at bus 107	: Vg=1.0684 -> Vg=1.03
% INFO    : Gen at bus 116	: Vg=1.07086 -> Vg=1.03
% INFO    : Gen at bus 117	: Pg=70.0, Qg=-2.0 -> Pg=95.0, Qg=40.0
% INFO    : Gen at bus 117	: Vg=1.07082 -> Vg=1.03
% INFO    : Gen at bus 118	: Vg=1.07063 -> Vg=1.03
% INFO    : Gen at bus 125	: Vg=1.0744 -> Vg=1.03
% INFO    : Gen at bus 126	: Vg=1.07421 -> Vg=1.03
% INFO    : Gen at bus 126	: Pg=215.0, Qg=-35.0 -> Pg=187.5, Qg=50.0
% INFO    : Gen at bus 126	: Vg=1.07421 -> Vg=1.03
% INFO    : Gen at bus 127	: Pg=225.0, Qg=-40.0 -> Pg=182.5, Qg=50.0
% INFO    : Gen at bus 127	: Vg=1.01239 -> Vg=1.0
% INFO    : Gen at bus 127	: Vg=1.01239 -> Vg=1.0
% INFO    : Gen at bus 132	: Pg=0.0, Qg=16.868 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 132	: Vg=1.06355 -> Vg=1.03
% INFO    : Gen at bus 132	: Vg=1.06355 -> Vg=1.03
% INFO    : Gen at bus 133	: Vg=1.06355 -> Vg=1.03
% INFO    : Gen at bus 133	: Pg=0.0, Qg=13.9428 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 133	: Vg=1.06355 -> Vg=1.03
% INFO    : Gen at bus 134	: Vg=1.0664 -> Vg=1.03
% INFO    : Gen at bus 134	: Vg=1.0664 -> Vg=1.03
% INFO    : Gen at bus 135	: Pg=100.0, Qg=27.1095 -> Pg=110.0, Qg=45.0
% INFO    : Gen at bus 135	: Vg=1.06642 -> Vg=1.03
% INFO    : Gen at bus 146	: Vg=1.05776 -> Vg=1.03
% INFO    : Gen at bus 146	: Vg=1.05776 -> Vg=1.03
% INFO    : Gen at bus 147	: Vg=1.05781 -> Vg=1.03
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 148	: Pg=90.0, Qg=-48.0 -> Pg=156.0, Qg=50.5
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 150	: Pg=90.0, Qg=24.8292 -> Pg=156.0, Qg=50.0
% INFO    : Gen at bus 150	: Vg=1.01688 -> Vg=1.0
% INFO    : Gen at bus 151	: Pg=90.0, Qg=-41.4177 -> Pg=156.0, Qg=50.5
% INFO    : Gen at bus 151	: Vg=1.01688 -> Vg=1.0
% INFO    : Gen at bus 151	: Vg=1.01688 -> Vg=1.0
% INFO    : Gen at bus 155	: Pg=94.0, Qg=-53.0 -> Pg=164.5, Qg=48.0
% INFO    : Gen at bus 155	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 155	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 155	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 155	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 156	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 156	: Pg=130.0, Qg=-22.0 -> Pg=167.5, Qg=47.5
% INFO    : Gen at bus 156	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 156	: Pg=120.0, Qg=-20.0 -> Pg=163.0, Qg=44.5
% INFO    : Gen at bus 156	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 156	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 158	: Pg=120.0, Qg=-20.0 -> Pg=163.0, Qg=44.5
% INFO    : Gen at bus 158	: Vg=0.99847 -> Vg=1.0
% INFO    : Gen at bus 164	: Vg=1.05768 -> Vg=1.03
% INFO    : Gen at bus 164	: Pg=200.0, Qg=64.2167 -> Pg=175.0, Qg=40.5
% INFO    : Gen at bus 164	: Vg=1.05768 -> Vg=1.03
% INFO    : Gen at bus 165	: Pg=200.0, Qg=75.1437 -> Pg=175.0, Qg=40.5
% INFO    : Gen at bus 165	: Vg=1.05768 -> Vg=1.03
% INFO    : Gen at bus 165	: Vg=1.05768 -> Vg=1.03
% INFO    : Gen at bus 180	: Pg=120.0, Qg=0.0 -> Pg=120.0, Qg=55.0
% INFO    : Gen at bus 180	: Vg=1.09138 -> Vg=1.03
% INFO    : Gen at bus 205	: Pg=0.0, Qg=39.4264 -> Pg=0.0, Qg=24.9995
% INFO    : Gen at bus 205	: Vg=0.98664 -> Vg=1.0
% INFO    : Gen at bus 205	: Pg=0.0, Qg=-16.382 -> Pg=0.0, Qg=24.9995
% INFO    : Gen at bus 205	: Vg=0.98664 -> Vg=1.0
% INFO    : Gen at bus 205	: Vg=0.98664 -> Vg=1.0
% INFO    : Gen at bus 206	: Vg=0.98669 -> Vg=1.0
% INFO    : Gen at bus 215	: Pg=23.0, Qg=0.0 -> Pg=23.0, Qg=10.0
% INFO    : Gen at bus 215	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 215	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 215	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 215	: Pg=7.0, Qg=0.0 -> Pg=7.0, Qg=10.0
% INFO    : Gen at bus 215	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 221	: Pg=1.55, Qg=0.0 -> Pg=1.55, Qg=0.5
% INFO    : Gen at bus 221	: Vg=1.0868 -> Vg=1.035
% INFO    : Gen at bus 222	: Pg=1.55, Qg=0.262495 -> Pg=1.55, Qg=0.5
% INFO    : Gen at bus 222	: Vg=1.0748 -> Vg=1.035
% INFO    : Gen at bus 240	: Pg=6.3, Qg=4.18608 -> Pg=6.3, Qg=3.0
% INFO    : Gen at bus 240	: Vg=1.05704 -> Vg=1.035
% INFO    : Gen at bus 247	: Pg=370.0, Qg=-19.0 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 247	: Vg=1.02878 -> Vg=1.035
% INFO    : Gen at bus 310	: Vg=1.07912 -> Vg=1.035
% INFO    : Gen at bus 310	: Vg=1.07912 -> Vg=1.035
% INFO    : Gen at bus 310	: Pg=11.0, Qg=7.0 -> Pg=11.0, Qg=5.5
% INFO    : Gen at bus 310	: Vg=1.07912 -> Vg=1.035
% INFO    : Gen at bus 310	: Vg=1.07912 -> Vg=1.035
% INFO    : Gen at bus 310	: Vg=1.07912 -> Vg=1.035
% INFO    : Gen at bus 310	: Vg=1.07912 -> Vg=1.035
% INFO    : Gen at bus 310	: Vg=1.07912 -> Vg=1.035
% INFO    : Gen at bus 311	: Vg=1.07689 -> Vg=1.035
% INFO    : Gen at bus 311	: Vg=1.07689 -> Vg=1.035
% INFO    : Gen at bus 312	: Pg=16.0, Qg=11.5985 -> Pg=16.0, Qg=7.5
% INFO    : Gen at bus 312	: Vg=1.07487 -> Vg=1.035
% INFO    : Gen at bus 312	: Vg=1.07487 -> Vg=1.035
% INFO    : Gen at bus 314	: Pg=25.0, Qg=5.94042 -> Pg=25.0, Qg=10.0
% INFO    : Gen at bus 314	: Vg=1.08518 -> Vg=1.035
% INFO    : Gen at bus 314	: Vg=1.08518 -> Vg=1.035
% INFO    : Gen at bus 315	: Vg=1.07925 -> Vg=1.035
% INFO    : Gen at bus 323	: Pg=2.5, Qg=3.0 -> Pg=2.5, Qg=1.5
% INFO    : Gen at bus 323	: Vg=1.08432 -> Vg=1.035
% INFO    : Gen at bus 366	: Pg=40.0, Qg=6.08732 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 366	: Vg=1.06091 -> Vg=1.035
% INFO    : Gen at bus 367	: Pg=40.0, Qg=5.46894 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 367	: Vg=1.06011 -> Vg=1.035
% INFO    : Gen at bus 368	: Pg=40.0, Qg=4.52361 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 368	: Vg=1.06213 -> Vg=1.035
% INFO    : Gen at bus 369	: Pg=40.0, Qg=0.0 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 369	: Vg=1.06706 -> Vg=1.035
% INFO    : Gen at bus 386	: Pg=140.0, Qg=-45.4985 -> Pg=175.0, Qg=45.5
% INFO    : Gen at bus 386	: Vg=1.08555 -> Vg=1.035
% INFO    : Gen at bus 386	: Vg=1.08555 -> Vg=1.035
% INFO    : Gen at bus 387	: Pg=10.0, Qg=0.0 -> Pg=13.5, Qg=5.0
% INFO    : Gen at bus 387	: Vg=1.06898 -> Vg=1.035
% INFO    : Gen at bus 444	: Pg=1.5, Qg=1.56509 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 444	: Vg=1.03619 -> Vg=1.035
% INFO    : Gen at bus 453	: Pg=5.21, Qg=0.0 -> Pg=5.21, Qg=1.0
% INFO    : Gen at bus 453	: Vg=1.0809 -> Vg=1.035
% INFO    : Gen at bus 453	: Vg=1.0809 -> Vg=1.035
% INFO    : Gen at bus 486	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.35
% INFO    : Gen at bus 486	: Vg=1.03025 -> Vg=1.035
% INFO    : Gen at bus 537	: Pg=25.0, Qg=0.0 -> Pg=25.0, Qg=7.0
% INFO    : Gen at bus 537	: Vg=1.06135 -> Vg=1.035
% INFO    : Gen at bus 537	: Vg=1.06135 -> Vg=1.035
% INFO    : Gen at bus 537	: Vg=1.06135 -> Vg=1.035
% INFO    : Gen at bus 537	: Vg=1.06135 -> Vg=1.035
% INFO    : Gen at bus 537	: Vg=1.06135 -> Vg=1.035
% INFO    : Gen at bus 538	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=8.75
% INFO    : Gen at bus 538	: Vg=1.06273 -> Vg=1.035
% INFO    : Gen at bus 538	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=8.75
% INFO    : Gen at bus 538	: Vg=1.06273 -> Vg=1.035
% INFO    : Gen at bus 538	: Vg=1.06273 -> Vg=1.035
% INFO    : Gen at bus 538	: Vg=1.06273 -> Vg=1.035
% INFO    : Gen at bus 552	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.35
% INFO    : Gen at bus 552	: Vg=1.05556 -> Vg=1.035
% INFO    : Gen at bus 560	: Pg=22.5, Qg=2.55494 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 560	: Vg=1.05752 -> Vg=1.035
% INFO    : Gen at bus 560	: Vg=1.05752 -> Vg=1.035
% INFO    : Gen at bus 560	: Vg=1.05752 -> Vg=1.035
% INFO    : Gen at bus 560	: Vg=1.05752 -> Vg=1.035
% INFO    : Gen at bus 560	: Vg=1.05752 -> Vg=1.035
% INFO    : Gen at bus 561	: Pg=22.5, Qg=0.0 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 561	: Vg=1.0595 -> Vg=1.035
% INFO    : Gen at bus 561	: Vg=1.0595 -> Vg=1.035
% INFO    : Gen at bus 561	: Vg=1.0595 -> Vg=1.035
% INFO    : Gen at bus 561	: Vg=1.0595 -> Vg=1.035
% INFO    : Gen at bus 574	: Pg=1.0, Qg=1.23635 -> Pg=1.0, Qg=2.0
% INFO    : Gen at bus 574	: Vg=1.07812 -> Vg=1.035
% INFO    : Gen at bus 627	: Pg=76.0, Qg=0.0 -> Pg=76.0, Qg=15.0
% INFO    : Gen at bus 627	: Vg=1.09176 -> Vg=1.035
% INFO    : Gen at bus 627	: Pg=30.0, Qg=0.0 -> Pg=30.0, Qg=15.0
% INFO    : Gen at bus 627	: Vg=1.09176 -> Vg=1.035
% INFO    : Gen at bus 665	: Pg=130.0, Qg=-34.0 -> Pg=177.5, Qg=55.5
% INFO    : Gen at bus 665	: Vg=1.09108 -> Vg=1.035
% INFO    : Gen at bus 666	: Vg=1.09079 -> Vg=1.035
% INFO    : Gen at bus 686	: Pg=140.0, Qg=0.0 -> Pg=140.0, Qg=15.0
% INFO    : Gen at bus 686	: Vg=1.09115 -> Vg=1.035
% INFO    : Gen at bus 686	: Pg=47.0, Qg=0.0 -> Pg=47.0, Qg=15.0
% INFO    : Gen at bus 686	: Vg=1.09115 -> Vg=1.035
% INFO    : Gen at bus 692	: Pg=1.98, Qg=0.0 -> Pg=1.98, Qg=0.5
% INFO    : Gen at bus 692	: Vg=1.09065 -> Vg=1.035
% INFO    : Gen at bus 717	: Pg=1.32, Qg=0.0 -> Pg=1.32, Qg=0.65
% INFO    : Gen at bus 717	: Vg=1.08239 -> Vg=1.035
% INFO    : Gen at bus 741	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 741	: Vg=1.09099 -> Vg=1.035
% INFO    : Gen at bus 764	: Pg=82.0, Qg=0.0 -> Pg=82.0, Qg=15.0
% INFO    : Gen at bus 764	: Vg=1.06965 -> Vg=1.035
% INFO    : Gen at bus 793	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.25
% INFO    : Gen at bus 793	: Vg=1.04724 -> Vg=1.035
% INFO    : Gen at bus 797	: Vg=1.0493 -> Vg=1.035
% INFO    : Gen at bus 797	: Vg=1.0493 -> Vg=1.035
% INFO    : Gen at bus 797	: Vg=1.0493 -> Vg=1.035
% INFO    : Gen at bus 797	: Vg=1.0493 -> Vg=1.035
% INFO    : Gen at bus 808	: Vg=1.07568 -> Vg=1.035
% INFO    : Gen at bus 809	: Pg=92.0, Qg=0.0 -> Pg=108.5, Qg=5.0
% INFO    : Gen at bus 809	: Vg=1.09118 -> Vg=1.035
% INFO    : Gen at bus 846	: Pg=14.996, Qg=0.0 -> Pg=14.996, Qg=4.05
% INFO    : Gen at bus 846	: Vg=1.07424 -> Vg=1.035
% INFO    : Gen at bus 846	: Pg=14.996, Qg=0.0 -> Pg=14.996, Qg=4.05
% INFO    : Gen at bus 846	: Vg=1.07424 -> Vg=1.035
% INFO    : Gen at bus 846	: Vg=1.07424 -> Vg=1.035
% INFO    : Gen at bus 846	: Vg=1.07424 -> Vg=1.035
% INFO    : Gen at bus 878	: Pg=34.99, Qg=5.31522 -> Pg=34.99, Qg=20.6
% INFO    : Gen at bus 878	: Vg=1.08146 -> Vg=1.035
% INFO    : Gen at bus 901	: Vg=1.07665 -> Vg=1.035
% INFO    : Gen at bus 901	: Pg=44.988, Qg=-8.16076 -> Pg=44.988, Qg=17.5
% INFO    : Gen at bus 901	: Vg=1.07665 -> Vg=1.035
% INFO    : Gen at bus 901	: Vg=1.07665 -> Vg=1.035
% INFO    : Gen at bus 976	: Vg=1.08472 -> Vg=1.035
% INFO    : Gen at bus 977	: Pg=99.973, Qg=8.09625 -> Pg=99.973, Qg=35.0
% INFO    : Gen at bus 977	: Vg=1.08973 -> Vg=1.035
% INFO    : Gen at bus 981	: Vg=1.08908 -> Vg=1.035
% INFO    : Gen at bus 1002	: Pg=225.568, Qg=-32.0 -> Pg=303.0, Qg=104.0
% INFO    : Gen at bus 1002	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1003	: Vg=1.08396 -> Vg=1.035
% INFO    : Gen at bus 1007	: Pg=5.998, Qg=1.447 -> Pg=5.998, Qg=0.7235
% INFO    : Gen at bus 1007	: Vg=1.08685 -> Vg=1.035
% INFO    : Gen at bus 1006	: Pg=3.999, Qg=0.447 -> Pg=3.999, Qg=0.2235
% INFO    : Gen at bus 1006	: Vg=1.08685 -> Vg=1.035
% INFO    : Gen at bus 1007	: Pg=3.999, Qg=0.447 -> Pg=3.999, Qg=0.2235
% INFO    : Gen at bus 1007	: Vg=1.08685 -> Vg=1.035
% INFO    : Gen at bus 1007	: Vg=1.08685 -> Vg=1.035
% INFO    : Gen at bus 1008	: Vg=1.08742 -> Vg=1.035
% INFO    : Gen at bus 1014	: Pg=14.996, Qg=0.0 -> Pg=14.996, Qg=2.4
% INFO    : Gen at bus 1014	: Vg=1.08325 -> Vg=1.035
% INFO    : Gen at bus 1014	: Vg=1.08325 -> Vg=1.035
% INFO    : Gen at bus 1014	: Vg=1.08325 -> Vg=1.035
% INFO    : Gen at bus 1016	: Vg=1.08029 -> Vg=1.035
% INFO    : Gen at bus 1016	: Vg=1.08029 -> Vg=1.035
% INFO    : Gen at bus 1025	: Pg=11.997, Qg=18.0 -> Pg=11.997, Qg=13.5
% INFO    : Gen at bus 1025	: Vg=1.07158 -> Vg=1.035
% INFO    : Gen at bus 1026	: Vg=1.07151 -> Vg=1.035
% INFO    : Gen at bus 1027	: Vg=1.07147 -> Vg=1.035
% INFO    : Gen at bus 1114	: Vg=1.08691 -> Vg=1.035
% INFO    : Gen at bus 1115	: Vg=1.0759 -> Vg=1.035
% INFO    : Gen at bus 1114	: Pg=39.989, Qg=7.5 -> Pg=39.989, Qg=22.5
% INFO    : Gen at bus 1114	: Vg=1.08691 -> Vg=1.035
% INFO    : Gen at bus 1116	: Vg=1.08062 -> Vg=1.035
% INFO    : Gen at bus 1153	: Pg=16.995, Qg=0.0 -> Pg=16.995, Qg=2.6255
% INFO    : Gen at bus 1153	: Vg=1.07018 -> Vg=1.035
% INFO    : Gen at bus 1153	: Vg=1.07018 -> Vg=1.035
% INFO    : Gen at bus 1154	: Pg=16.995, Qg=0.0 -> Pg=16.995, Qg=2.6255
% INFO    : Gen at bus 1154	: Vg=1.07027 -> Vg=1.035
% INFO    : Gen at bus 1154	: Vg=1.07027 -> Vg=1.035
% INFO    : Gen at bus 1155	: Pg=15.996, Qg=0.0 -> Pg=15.996, Qg=2.625
% INFO    : Gen at bus 1155	: Vg=1.07285 -> Vg=1.035
% INFO    : Gen at bus 1155	: Vg=1.07285 -> Vg=1.035
% INFO    : Gen at bus 1180	: Pg=59.984, Qg=15.5493 -> Pg=59.984, Qg=26.25
% INFO    : Gen at bus 1180	: Vg=1.08018 -> Vg=1.035
% INFO    : Gen at bus 1181	: Vg=1.08122 -> Vg=1.035
% INFO    : Gen at bus 1181	: Vg=1.08122 -> Vg=1.035
% INFO    : Gen at bus 1189	: Pg=49.986, Qg=0.0 -> Pg=49.986, Qg=0.0
% INFO    : Gen at bus 1189	: Vg=1.07992 -> Vg=1.035
% INFO    : Gen at bus 1247	: Pg=9.997, Qg=0.854507 -> Pg=9.997, Qg=1.0
% INFO    : Gen at bus 1247	: Vg=1.07484 -> Vg=1.035
% INFO    : Gen at bus 1247	: Vg=1.07484 -> Vg=1.035
% INFO    : Gen at bus 1248	: Vg=1.07711 -> Vg=1.035
% INFO    : Gen at bus 1248	: Vg=1.07711 -> Vg=1.035
% INFO    : Gen at bus 1248	: Vg=1.07711 -> Vg=1.035
% INFO    : Gen at bus 1249	: Vg=1.07345 -> Vg=1.035
% INFO    : Gen at bus 1249	: Vg=1.07345 -> Vg=1.035
% INFO    : Gen at bus 1287	: Vg=1.07056 -> Vg=1.035
% INFO    : Gen at bus 1288	: Pg=134.0, Qg=46.9566 -> Pg=182.0, Qg=54.0
% INFO    : Gen at bus 1288	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1289	: Vg=1.08328 -> Vg=1.035
% INFO    : Gen at bus 1343	: Pg=19.995, Qg=0.0 -> Pg=19.995, Qg=2.5
% INFO    : Gen at bus 1343	: Vg=1.08438 -> Vg=1.035
% INFO    : Gen at bus 1344	: Vg=1.0844 -> Vg=1.035
% INFO    : Gen at bus 1344	: Pg=24.993, Qg=0.0 -> Pg=24.993, Qg=2.5
% INFO    : Gen at bus 1344	: Vg=1.0844 -> Vg=1.035
% INFO    : Gen at bus 1352	: Vg=1.06939 -> Vg=1.035
% INFO    : Gen at bus 1353	: Pg=79.0, Qg=9.17613 -> Pg=99.5, Qg=39.0
% INFO    : Gen at bus 1353	: Vg=1.08122 -> Vg=1.035
% INFO    : Gen at bus 1352	: Vg=1.06939 -> Vg=1.035
% INFO    : Gen at bus 1354	: Vg=1.08888 -> Vg=1.035
% INFO    : Gen at bus 1364	: Vg=1.07659 -> Vg=1.035
% INFO    : Gen at bus 1364	: Vg=1.07659 -> Vg=1.035
% INFO    : Gen at bus 1375	: Pg=79.978, Qg=-1.87547 -> Pg=79.978, Qg=27.5
% INFO    : Gen at bus 1375	: Vg=1.06873 -> Vg=1.035
% INFO    : Gen at bus 1375	: Vg=1.06873 -> Vg=1.035
% INFO    : Gen at bus 1376	: Vg=1.06882 -> Vg=1.035
% INFO    : Gen at bus 1377	: Vg=1.07086 -> Vg=1.035
% INFO    : Gen at bus 1415	: Vg=1.07453 -> Vg=1.035
% INFO    : Gen at bus 1416	: Vg=1.07412 -> Vg=1.035
% INFO    : Gen at bus 1416	: Vg=1.07412 -> Vg=1.035
% INFO    : Gen at bus 1433	: Pg=9.997, Qg=2.0 -> Pg=9.997, Qg=1.0
% INFO    : Gen at bus 1433	: Vg=1.07841 -> Vg=1.035
% INFO    : Gen at bus 1433	: Pg=9.997, Qg=2.0 -> Pg=9.997, Qg=1.0
% INFO    : Gen at bus 1433	: Vg=1.07841 -> Vg=1.035
% INFO    : Gen at bus 1434	: Vg=1.07777 -> Vg=1.035
% INFO    : Gen at bus 1434	: Vg=1.07777 -> Vg=1.035
% INFO    : Gen at bus 1436	: Pg=9.997, Qg=3.75 -> Pg=9.997, Qg=1.875
% INFO    : Gen at bus 1436	: Vg=1.08726 -> Vg=1.035
% INFO    : Gen at bus 1435	: Pg=12.996, Qg=6.75 -> Pg=12.996, Qg=3.375
% INFO    : Gen at bus 1435	: Vg=1.0867 -> Vg=1.035
% INFO    : Gen at bus 1440	: Vg=1.07916 -> Vg=1.035
% INFO    : Gen at bus 1462	: Vg=1.07644 -> Vg=1.035
% INFO    : Gen at bus 1462	: Vg=1.07644 -> Vg=1.035
% INFO    : Gen at bus 1645	: Vg=1.07176 -> Vg=1.035
% INFO    : Gen at bus 1645	: Vg=1.07176 -> Vg=1.035
% INFO    : Gen at bus 1645	: Vg=1.07176 -> Vg=1.035
% INFO    : Gen at bus 1645	: Vg=1.07176 -> Vg=1.035
% INFO    : Gen at bus 1645	: Vg=1.07176 -> Vg=1.035
% INFO    : Gen at bus 1645	: Vg=1.07176 -> Vg=1.035
% INFO    : Gen at bus 1673	: Pg=55.0, Qg=23.4855 -> Pg=104.0, Qg=44.0
% INFO    : Gen at bus 1673	: Vg=1.08464 -> Vg=1.035
% INFO    : Gen at bus 1674	: Vg=1.07498 -> Vg=1.035
% INFO    : Gen at bus 1674	: Vg=1.07498 -> Vg=1.035
% INFO    : Gen at bus 1675	: Vg=1.0781 -> Vg=1.035
% INFO    : Gen at bus 1685	: Pg=80.0, Qg=0.0 -> Pg=95.0, Qg=20.0
% INFO    : Gen at bus 1685	: Vg=1.07842 -> Vg=1.035
% INFO    : Gen at bus 1686	: Vg=1.07824 -> Vg=1.035
% INFO    : Gen at bus 1686	: Vg=1.07824 -> Vg=1.035
% INFO    : Gen at bus 1686	: Vg=1.07824 -> Vg=1.035
% INFO    : Gen at bus 1686	: Pg=80.0, Qg=0.0 -> Pg=95.0, Qg=20.0
% INFO    : Gen at bus 1686	: Vg=1.07824 -> Vg=1.035
% INFO    : Gen at bus 1685	: Vg=1.07842 -> Vg=1.035
% INFO    : Gen at bus 1777	: Vg=1.07307 -> Vg=1.035
% INFO    : Gen at bus 1794	: Vg=1.08044 -> Vg=1.035
% INFO    : Gen at bus 1794	: Pg=19.995, Qg=0.0 -> Pg=19.995, Qg=2.0
% INFO    : Gen at bus 1794	: Vg=1.08044 -> Vg=1.035
% INFO    : Gen at bus 1794	: Vg=1.08044 -> Vg=1.035
% INFO    : Gen at bus 1794	: Vg=1.08044 -> Vg=1.035
% INFO    : Gen at bus 1795	: Pg=37.99, Qg=14.004 -> Pg=37.99, Qg=19.5
% INFO    : Gen at bus 1795	: Vg=1.08673 -> Vg=1.035
% INFO    : Gen at bus 1837	: Pg=160.0, Qg=33.9342 -> Pg=192.5, Qg=52.5
% INFO    : Gen at bus 1837	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1837	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1839	: Pg=160.0, Qg=-9.48687 -> Pg=192.5, Qg=52.5
% INFO    : Gen at bus 1839	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1873	: Vg=1.07795 -> Vg=1.035
% INFO    : Gen at bus 1873	: Vg=1.07795 -> Vg=1.035
% INFO    : Gen at bus 1874	: Vg=1.07447 -> Vg=1.035
% INFO    : Gen at bus 1874	: Vg=1.07447 -> Vg=1.035
% INFO    : Gen at bus 1907	: Vg=1.07643 -> Vg=1.035
% INFO    : Gen at bus 1908	: Vg=1.07642 -> Vg=1.035
% INFO    : Gen at bus 1927	: Vg=1.06864 -> Vg=1.035
% INFO    : Gen at bus 1927	: Vg=1.06864 -> Vg=1.035
% INFO    : Gen at bus 1929	: Pg=100.0, Qg=17.848 -> Pg=110.0, Qg=45.0
% INFO    : Gen at bus 1929	: Vg=1.08372 -> Vg=1.035
% INFO    : Gen at bus 1930	: Vg=1.08357 -> Vg=1.035
% INFO    : Gen at bus 1945	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1945	: Vg=1.09236 -> Vg=1.035
% INFO    : Gen at bus 1948	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1948	: Vg=1.0931 -> Vg=1.035
% INFO    : Gen at bus 1959	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1959	: Vg=1.09823 -> Vg=1.035
% INFO    : Gen at bus 1963	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 1963	: Vg=1.09246 -> Vg=1.035
% INFO    : Gen at bus 1965	: Pg=15.0, Qg=-0.001 -> Pg=15.0, Qg=7.4995
% INFO    : Gen at bus 1965	: Vg=1.08543 -> Vg=1.035
% INFO    : Gen at bus 1965	: Vg=1.08543 -> Vg=1.035
% INFO    : Gen at bus 1966	: Vg=1.08751 -> Vg=1.035
% INFO    : Gen at bus 1992	: Pg=90.0, Qg=-16.2802 -> Pg=156.0, Qg=50.5
% INFO    : Gen at bus 1992	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1998	: Vg=1.07816 -> Vg=1.035
% INFO    : Gen at bus 1998	: Vg=1.07816 -> Vg=1.035
% INFO    : Gen at bus 1998	: Vg=1.07816 -> Vg=1.035
% INFO    : Gen at bus 2002	: Pg=31.0, Qg=0.0 -> Pg=31.0, Qg=7.5
% INFO    : Gen at bus 2002	: Vg=1.07352 -> Vg=1.035
% INFO    : Gen at bus 2002	: Pg=80.0, Qg=0.0 -> Pg=80.0, Qg=40.0
% INFO    : Gen at bus 2002	: Vg=1.07352 -> Vg=1.035
% INFO    : Gen at bus 2003	: Vg=1.07268 -> Vg=1.035
% INFO    : Gen at bus 2008	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2008	: Vg=1.07048 -> Vg=1.035
% INFO    : Gen at bus 2015	: Vg=1.08218 -> Vg=1.035
% INFO    : Gen at bus 2015	: Vg=1.08218 -> Vg=1.035
% INFO    : Gen at bus 2015	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=6.0
% INFO    : Gen at bus 2015	: Vg=1.08218 -> Vg=1.035
% INFO    : Gen at bus 2016	: Vg=1.08171 -> Vg=1.035
% INFO    : Gen at bus 2016	: Vg=1.08171 -> Vg=1.035
% INFO    : Gen at bus 2036	: Pg=9.5, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 2036	: Vg=1.0827 -> Vg=1.035
% INFO    : Gen at bus 2040	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2040	: Vg=1.08125 -> Vg=1.035
% INFO    : Gen at bus 2042	: Pg=90.0, Qg=23.7776 -> Pg=105.0, Qg=45.0
% INFO    : Gen at bus 2042	: Vg=1.08064 -> Vg=1.035
% INFO    : Gen at bus 2047	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2047	: Vg=1.09431 -> Vg=1.035
% INFO    : Gen at bus 2057	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2057	: Vg=1.05303 -> Vg=1.035
% INFO    : Gen at bus 2064	: Vg=1.07503 -> Vg=1.035
% INFO    : Gen at bus 2064	: Pg=2.0, Qg=2.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 2064	: Vg=1.07503 -> Vg=1.035
% INFO    : Gen at bus 2071	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2071	: Vg=1.09255 -> Vg=1.035
% INFO    : Gen at bus 2091	: Vg=1.08055 -> Vg=1.035
% INFO    : Gen at bus 2091	: Pg=30.0, Qg=3.19688 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 2091	: Vg=1.08055 -> Vg=1.035
% INFO    : Gen at bus 2092	: Pg=20.0, Qg=0.0 -> Pg=24.0, Qg=5.0
% INFO    : Gen at bus 2092	: Vg=1.09082 -> Vg=1.035
% INFO    : Gen at bus 2094	: Pg=30.0, Qg=0.0 -> Pg=42.5, Qg=6.0
% INFO    : Gen at bus 2094	: Vg=1.00467 -> Vg=1.035
% INFO    : Gen at bus 2097	: Pg=1.7, Qg=0.0 -> Pg=1.7, Qg=0.0
% INFO    : Gen at bus 2097	: Vg=1.07518 -> Vg=1.035
% INFO    : Gen at bus 2119	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2119	: Vg=1.06289 -> Vg=1.035
% INFO    : Gen at bus 2141	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2141	: Vg=1.09277 -> Vg=1.035
% INFO    : Gen at bus 2176	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2176	: Vg=1.0869 -> Vg=1.035
% INFO    : Gen at bus 2203	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2203	: Vg=1.05357 -> Vg=1.035
% INFO    : Gen at bus 2204	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2204	: Vg=1.07818 -> Vg=1.035
% INFO    : Gen at bus 2209	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2209	: Vg=1.08693 -> Vg=1.035
% INFO    : Gen at bus 2215	: Pg=200.0, Qg=-15.2147 -> Pg=175.0, Qg=40.5
% INFO    : Gen at bus 2215	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 2216	: Pg=191.309, Qg=20.5641 -> Pg=175.0, Qg=46.5
% INFO    : Gen at bus 2216	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 2229	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2229	: Vg=1.05507 -> Vg=1.035
% INFO    : Gen at bus 2236	: Pg=9.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2236	: Vg=1.05302 -> Vg=1.035
% INFO    : Gen at bus 2254	: Pg=40.0, Qg=9.43289 -> Pg=40.0, Qg=7.5
% INFO    : Gen at bus 2254	: Vg=1.07949 -> Vg=1.035
% INFO    : Gen at bus 2255	: Vg=1.07945 -> Vg=1.035
% INFO    : Gen at bus 2266	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2266	: Vg=1.08834 -> Vg=1.035
% INFO    : Gen at bus 2279	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2279	: Vg=1.08284 -> Vg=1.035
% INFO    : Gen at bus 2294	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2294	: Vg=1.08001 -> Vg=1.035
% INFO    : Gen at bus 2296	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2296	: Vg=1.09826 -> Vg=1.035
% INFO    : Gen at bus 2297	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2297	: Vg=1.08079 -> Vg=1.035
% INFO    : Gen at bus 2329	: Vg=1.07951 -> Vg=1.035
% INFO    : Gen at bus 2329	: Vg=1.07951 -> Vg=1.035
% INFO    : Gen at bus 2329	: Pg=2.0, Qg=1.67792 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 2329	: Vg=1.07951 -> Vg=1.035
% INFO    : Gen at bus 2332	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2332	: Vg=1.06822 -> Vg=1.035
% INFO    : Gen at bus 2344	: Pg=94.0, Qg=21.3438 -> Pg=164.5, Qg=48.0
% INFO    : Gen at bus 2344	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 2355	: Vg=1.0911 -> Vg=1.035
% INFO    : Gen at bus 2355	: Pg=62.5, Qg=0.0244651 -> Pg=62.5, Qg=40.0
% INFO    : Gen at bus 2355	: Vg=1.0911 -> Vg=1.035
% INFO    : Gen at bus 2356	: Vg=1.08462 -> Vg=1.035
% INFO    : Gen at bus 2361	: Pg=4.1, Qg=0.0 -> Pg=4.1, Qg=0.0
% INFO    : Gen at bus 2361	: Vg=1.09835 -> Vg=1.035
% INFO    : Gen at bus 2367	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2367	: Vg=1.08903 -> Vg=1.035
% INFO    : Gen at bus 2371	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2371	: Vg=1.0828 -> Vg=1.035
% INFO    : Gen at bus 2432	: Pg=3.0, Qg=-0.001 -> Pg=3.0, Qg=4.9995
% INFO    : Gen at bus 2432	: Vg=1.09105 -> Vg=1.035
% INFO    : Gen at bus 2432	: Vg=1.09105 -> Vg=1.035
% INFO    : Gen at bus 2439	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2439	: Vg=1.06145 -> Vg=1.035
% INFO    : Gen at bus 2449	: Pg=0.8, Qg=1.7 -> Pg=0.8, Qg=0.85
% INFO    : Gen at bus 2449	: Vg=1.03003 -> Vg=1.035
% INFO    : Gen at bus 2452	: Pg=65.0, Qg=15.0 -> Pg=65.0, Qg=7.5
% INFO    : Gen at bus 2452	: Vg=1.06756 -> Vg=1.035
% INFO    : Gen at bus 2454	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.1
% INFO    : Gen at bus 2454	: Vg=1.06055 -> Vg=1.035
% INFO    : Gen at bus 2460	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.05
% INFO    : Gen at bus 2460	: Vg=1.0232 -> Vg=1.035
% INFO    : Gen at bus 2468	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.05
% INFO    : Gen at bus 2468	: Vg=1.05596 -> Vg=1.035
% INFO    : Gen at bus 2471	: Pg=28.0, Qg=5.0 -> Pg=28.0, Qg=2.5
% INFO    : Gen at bus 2471	: Vg=1.02609 -> Vg=1.035
% INFO    : Gen at bus 2482	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2482	: Vg=1.0411 -> Vg=1.035
% INFO    : Gen at bus 2483	: Pg=0.3, Qg=0.1 -> Pg=0.3, Qg=0.05
% INFO    : Gen at bus 2483	: Vg=1.04079 -> Vg=1.035
% INFO    : Gen at bus 2484	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.05
% INFO    : Gen at bus 2484	: Vg=1.0551 -> Vg=1.035
% INFO    : Gen at bus 2486	: Pg=0.9, Qg=0.0 -> Pg=0.9, Qg=0.0
% INFO    : Gen at bus 2486	: Vg=1.03061 -> Vg=1.035
% INFO    : Gen at bus 2489	: Pg=4.0, Qg=0.3 -> Pg=4.0, Qg=0.15
% INFO    : Gen at bus 2489	: Vg=1.05996 -> Vg=1.035
% INFO    : Gen at bus 2492	: Pg=12.0, Qg=3.0 -> Pg=12.0, Qg=1.5
% INFO    : Gen at bus 2492	: Vg=1.01993 -> Vg=1.035
% INFO    : Gen at bus 2501	: Pg=35.0, Qg=5.0 -> Pg=35.0, Qg=2.5
% INFO    : Gen at bus 2501	: Vg=1.02983 -> Vg=1.035
% INFO    : Gen at bus 2510	: Pg=0.0, Qg=1.2 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2510	: Vg=1.0509 -> Vg=1.035
% INFO    : Gen at bus 2527	: Pg=2.5, Qg=1.5 -> Pg=2.5, Qg=0.75
% INFO    : Gen at bus 2527	: Vg=1.06678 -> Vg=1.035
% INFO    : Gen at bus 2530	: Pg=21.0, Qg=19.0 -> Pg=21.0, Qg=9.5
% INFO    : Gen at bus 2530	: Vg=1.05685 -> Vg=1.035
% INFO    : Gen at bus 2547	: Pg=0.5, Qg=0.2 -> Pg=0.5, Qg=0.1
% INFO    : Gen at bus 2547	: Vg=1.06137 -> Vg=1.035
% INFO    : Gen at bus 2548	: Pg=0.0, Qg=0.5 -> Pg=0.0, Qg=0.25
% INFO    : Gen at bus 2548	: Vg=1.06093 -> Vg=1.035
% INFO    : Gen at bus 2555	: Pg=37.0, Qg=26.0 -> Pg=37.0, Qg=13.0
% INFO    : Gen at bus 2555	: Vg=1.01417 -> Vg=1.035
% INFO    : Gen at bus 2564	: Pg=0.2, Qg=0.1 -> Pg=0.2, Qg=0.05
% INFO    : Gen at bus 2564	: Vg=1.03318 -> Vg=1.035
% INFO    : Gen at bus 2569	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2569	: Vg=1.03624 -> Vg=1.035
% INFO    : Gen at bus 2572	: Pg=10.0, Qg=12.0 -> Pg=10.0, Qg=6.0
% INFO    : Gen at bus 2572	: Vg=1.05334 -> Vg=1.035
% INFO    : Gen at bus 2574	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.05
% INFO    : Gen at bus 2574	: Vg=1.05946 -> Vg=1.035
% INFO    : Gen at bus 2579	: Pg=0.0, Qg=0.8 -> Pg=0.0, Qg=0.4
% INFO    : Gen at bus 2579	: Vg=1.04697 -> Vg=1.035
% INFO    : Gen at bus 2583	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.25
% INFO    : Gen at bus 2583	: Vg=1.05221 -> Vg=1.035
% INFO    : Gen at bus 2590	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.05
% INFO    : Gen at bus 2590	: Vg=1.05807 -> Vg=1.035
% INFO    : Gen at bus 2607	: Pg=0.2, Qg=0.1 -> Pg=0.2, Qg=0.05
% INFO    : Gen at bus 2607	: Vg=1.03891 -> Vg=1.035
% INFO    : Gen at bus 2626	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.05
% INFO    : Gen at bus 2626	: Vg=1.02806 -> Vg=1.035
% INFO    : Gen at bus 2629	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2629	: Vg=1.02823 -> Vg=1.035
% INFO    : Gen at bus 2633	: Pg=10.6, Qg=7.9 -> Pg=10.6, Qg=3.95
% INFO    : Gen at bus 2633	: Vg=1.02888 -> Vg=1.035
% INFO    : Gen at bus 2635	: Pg=0.2, Qg=0.1 -> Pg=0.2, Qg=0.05
% INFO    : Gen at bus 2635	: Vg=1.01549 -> Vg=1.035
% INFO    : Gen at bus 2644	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2644	: Vg=1.02925 -> Vg=1.035
% INFO    : Gen at bus 2649	: Pg=0.0, Qg=1.9 -> Pg=0.0, Qg=0.95
% INFO    : Gen at bus 2649	: Vg=1.03685 -> Vg=1.035
% INFO    : Gen at bus 2654	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 2654	: Vg=1.05523 -> Vg=1.035
% INFO    : Gen at bus 2663	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2663	: Vg=1.05409 -> Vg=1.035
% INFO    : Gen at bus 2668	: Pg=1.0, Qg=0.1 -> Pg=1.0, Qg=0.05
% INFO    : Gen at bus 2668	: Vg=1.01265 -> Vg=1.035
% INFO    : Gen at bus 2676	: Pg=55.0, Qg=35.0 -> Pg=55.0, Qg=17.5
% INFO    : Gen at bus 2676	: Vg=1.04986 -> Vg=1.035
% INFO    : Gen at bus 2685	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=0.5
% INFO    : Gen at bus 2685	: Vg=1.05737 -> Vg=1.035
% INFO    : Gen at bus 2696	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.05
% INFO    : Gen at bus 2696	: Vg=1.03146 -> Vg=1.035
% INFO    : Gen at bus 2702	: Pg=25.0, Qg=2.5 -> Pg=25.0, Qg=1.25
% INFO    : Gen at bus 2702	: Vg=1.06405 -> Vg=1.035
% INFO    : Gen at bus 2702	: Pg=25.0, Qg=2.5 -> Pg=25.0, Qg=1.25
% INFO    : Gen at bus 2702	: Vg=1.06405 -> Vg=1.035
% INFO    : Gen at bus 2702	: Vg=1.06405 -> Vg=1.035
% INFO    : Gen at bus 2702	: Vg=1.06405 -> Vg=1.035
% INFO    : Gen at bus 2703	: Vg=1.064 -> Vg=1.035
% INFO    : Gen at bus 2703	: Vg=1.064 -> Vg=1.035
% INFO    : Gen at bus 2713	: Pg=20.0, Qg=14.0 -> Pg=20.0, Qg=7.0
% INFO    : Gen at bus 2713	: Vg=1.06085 -> Vg=1.035
% INFO    : Gen at bus 2717	: Pg=0.0, Qg=1.2 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2717	: Vg=1.0489 -> Vg=1.035
% INFO    : Gen at bus 2721	: Vg=1.06284 -> Vg=1.035
% INFO    : Gen at bus 2721	: Vg=1.06284 -> Vg=1.035
% INFO    : Gen at bus 2721	: Vg=1.06284 -> Vg=1.035
% INFO    : Gen at bus 451	: Pg=5.8, Qg=0.0 -> Pg=5.8, Qg=0.0
% INFO    : Gen at bus 451	: Vg=1.07667 -> Vg=1.035
% INFO    : Gen at bus 2150	: Pg=2.572, Qg=0.757 -> Pg=2.572, Qg=0.757
% INFO    : Gen at bus 2150	: Vg=1.08261 -> Vg=1.035
% INFO    : Gen at bus 1646	: Pg=2.069, Qg=-0.146 -> Pg=2.069, Qg=-0.146
% INFO    : Gen at bus 1646	: Vg=1.07176 -> Vg=1.035
% INFO    : Gen at bus 1731	: Pg=0.6, Qg=0.245 -> Pg=0.6, Qg=0.245
% INFO    : Gen at bus 1731	: Vg=1.06995 -> Vg=1.035
% INFO    : Gen at bus 28	: Pg=20.153, Qg=30.0 -> Pg=20.153, Qg=30.0
% INFO    : Gen at bus 28	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 155	: Pg=4.903, Qg=-32.492 -> Pg=4.903, Qg=-32.492
% INFO    : Gen at bus 155	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 386	: Pg=7.61, Qg=0.0 -> Pg=7.61, Qg=0.0
% INFO    : Gen at bus 386	: Vg=1.08555 -> Vg=1.035
% INFO    : Gen at bus 846	: Pg=0.02, Qg=0.02 -> Pg=0.02, Qg=0.02
% INFO    : Gen at bus 846	: Vg=1.07424 -> Vg=1.035
% INFO    : Gen at bus 1007	: Pg=3.519, Qg=0.58 -> Pg=3.519, Qg=0.58
% INFO    : Gen at bus 1007	: Vg=1.08685 -> Vg=1.035
% INFO    : Gen at bus 1873	: Pg=9.724, Qg=3.466 -> Pg=9.724, Qg=3.466
% INFO    : Gen at bus 1873	: Vg=1.07795 -> Vg=1.035
% INFO    : Gen at bus 1930	: Pg=0.618, Qg=0.129 -> Pg=0.618, Qg=0.129
% INFO    : Gen at bus 1930	: Vg=1.08357 -> Vg=1.035
% INFO    : Gen at bus 2724	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2724	: Vg=1.0125 -> Vg=1.0
% INFO    : Gen at bus 2725	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2725	: Vg=1.0075 -> Vg=1.0
% INFO    : Gen at bus 2726	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2726	: Vg=1.05455 -> Vg=1.03
% INFO    : Gen at bus 2727	: Pg=173.964, Qg=-23.1961 -> Pg=173.964, Qg=-41.808
% INFO    : Gen at bus 2727	: Vg=0.9975 -> Vg=1.0
% INFO    : Gen at bus 2728	: Pg=80.0, Qg=-62.84 -> Pg=80.0, Qg=-23.97
% INFO    : Gen at bus 2728	: Vg=1.06364 -> Vg=1.03
% INFO    : Gen at bus 2729	: Pg=183.534, Qg=-9.67556 -> Pg=183.534, Qg=-27.095
% INFO    : Gen at bus 2729	: Vg=1.08864 -> Vg=1.03
% INFO    : Gen at bus 2730	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2730	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2731	: Pg=80.0, Qg=-18.08 -> Pg=80.0, Qg=-9.04
% INFO    : Gen at bus 2731	: Vg=1.1 -> Vg=1.035
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
