%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   A 793 bus model created by the Sustainable Data Evolution Technology (SDET)
%   tool for use in ARPA-e's Grid Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   Developed by Renke Huang and Ahmad Tbaileh,
%   Pacific Northwest National Laboratory, U.S.A.
%   Provided in the public domain. February, 2020
%
function mpc = pglib_opf_case793_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 15.786	 6.645	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	2	 1	 25.758	 17.953	 0.0	 15.498	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	3	 1	 9.059	 2.568	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	5	 1	 0.503	 -1.304	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 14.0	 1	    1.06000	    0.93000;
	7	 1	 6.984	 3.995	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	8	 1	 2.177	 0.37	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	9	 1	 13.454	 2.64	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	10	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	12	 1	 10.003	 6.573	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	13	 1	 8.299	 2.28	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	15	 1	 13.341	 3.441	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	17	 1	 0.0	 0.0	 0.0	 0.0160397150585	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	18	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	20	 1	 13.054	 -4.149	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	21	 1	 8.103	 -1.089	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	23	 2	 0.0	 0.0	 0.0	 -120.31	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	24	 1	 0.0	 0.0	 0.0	 0.00111992645637	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 14.0	 1	    1.06000	    0.93000;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	28	 1	 24.865	 2.958	 0.0	 -4.2418108228	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	30	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	31	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	32	 1	 7.159	 1.202	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	34	 1	 10.024	 8.237	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	36	 1	 108.412	 -4.52	 0.0	 -4.438	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	37	 1	 -8.37	 -3.328	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	39	 1	 17.809	 7.169	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	41	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	43	 2	 2.054	 0.462	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	44	 1	 9.059	 2.301	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	45	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	46	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	47	 2	 10.794	 -1.53	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	49	 1	 10.024	 8.237	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	51	 1	 5.135	 3.081	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	52	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	53	 1	 7.169	 0.555	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	54	 1	 14.656	 -1.109	 0.0	 -5.72431630412	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	55	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	56	 1	 6.429	 5.947	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	57	 1	 7.364	 -0.277	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	58	 1	 10.106	 10.951	 0.0	 34.5917650937	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	59	 2	 9.151	 5.402	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	61	 1	 3.851	 -0.472	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	62	 1	 8.001	 -0.277	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	63	 1	 30.318	 0.092	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	64	 1	 8.699	 7.713	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	65	 2	 0.935	 0.606	 0.0	 0.0	 1	    0.99500	    0.00000	 14.0	 1	    1.06000	    0.93000;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	67	 1	 0.0	 0.0	 0.0	 24.9999281688	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	68	 1	 7.22	 -0.267	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	70	 1	 5.69	 -3.564	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	71	 2	 11.544	 -3.594	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	72	 1	 5.495	 0.359	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	74	 1	 6.82	 4.888	 0.0	 0.00179881396866	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	75	 1	 3.061	 -2.485	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	76	 1	 5.484	 -0.277	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	77	 1	 24.064	 0.431	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	78	 1	 14.327	 3.533	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	80	 1	 0.924	 0.555	 0.0	 0.0	 1	    0.99500	    0.00000	 14.0	 1	    1.06000	    0.93000;
	81	 1	 30.844	 22.078	 0.0	 21.502	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	82	 1	 7.169	 0.555	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	83	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	84	 1	 8.894	 0.565	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	85	 1	 14.04	 3.934	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	86	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	87	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	88	 1	 -0.267	 0.01	 0.0	 -1.541560956	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	89	 1	 20.079	 0.021	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	90	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	92	 1	 4.653	 -0.277	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	93	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	94	 1	 2.229	 2.578	 0.0	 11.8045729003	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	95	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	96	 1	 22.758	 40.419	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	97	 1	 19.34	 25.99	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	98	 1	 0.0	 0.0	 0.0	 -24.285	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	99	 1	 7.189	 18.487	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	100	 1	 8.216	 21.568	 0.0	 4.571	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	101	 1	 105.543	 20.117	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	102	 1	 1.156	 -45.892	 0.0	 -43.607	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	103	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	104	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	105	 2	 4.396	 1.623	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	106	 1	 5.628	 2.362	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	107	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	108	 1	 10.028	 -13.958	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	109	 1	 8.453	 2.218	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	110	 1	 1.921	 0.822	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	111	 1	 3.43	 1.458	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	112	 1	 13.886	 5.166	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	115	 1	 4.94	 1.777	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	116	 1	 24.249	 21.671	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	118	 1	 5.608	 2.372	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	120	 1	 9.88	 3.225	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	122	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	123	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	124	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	125	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	126	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	127	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	128	 1	 1.027	 0.39	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	129	 1	 4.611	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	131	 1	 82.164	 40.055	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	132	 1	 5.371	 1.859	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	133	 1	 1.972	 0.616	 0.0	 -1.321	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	134	 2	 54.434	 25.697	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	135	 1	 6.162	 2.188	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	136	 1	 2.855	 0.924	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	137	 1	 39.039	 -9.159	 0.0	 -13.204	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	138	 1	 0.442	 0.103	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	139	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	140	 1	 2.855	 1.705	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	141	 1	 5.988	 0.688	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	142	 1	 8.34	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	143	 1	 0.426	 1.249	 0.0	 1.197	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	145	 1	 53.244	 16.969	 0.0	 16.36	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	146	 1	 1.643	 0.411	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	147	 1	 1.099	 0.503	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	148	 1	 6.707	 2.865	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	149	 1	 9.227	 -8.412	 0.0	 -8.091	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	150	 1	 4.94	 1.551	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	151	 2	 19.421	 31.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	152	 2	 7.189	 14.379	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	153	 1	 9.336	 3.143	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	156	 1	 0.0	 0.0	 0.0	 40.892	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	157	 1	 3.02	 1.284	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	159	 2	 14.944	 0.565	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	160	 1	 11.534	 2.732	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	161	 1	 6.553	 2.845	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	162	 1	 8.535	 3.78	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	163	 1	 0.873	 0.082	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	165	 1	 0.678	 0.401	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	166	 1	 0.544	 0.318	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	167	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	168	 1	 10.65	 3.554	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	169	 1	 2.64	 0.955	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	170	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	171	 1	 5.495	 0.781	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	173	 1	 7.456	 2.783	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	175	 1	 3.071	 1.171	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	176	 1	 6.594	 2.342	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	177	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	179	 2	 6.152	 2.116	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	180	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	181	 1	 4.663	 1.941	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	182	 1	 4.396	 1.838	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	184	 1	 3.738	 1.263	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	185	 1	 4.385	 1.592	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	186	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	187	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	188	 1	 0.77	 0.38	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	189	 1	 1.315	 0.596	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	190	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	191	 1	 4.724	 1.777	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	192	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	193	 1	 4.724	 1.674	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	194	 1	 12.52	 4.067	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	195	 1	 18.155	 5.789	 0.0	 5.562	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	196	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	197	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	198	 1	 3.954	 1.417	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	199	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	200	 1	 5.454	 1.52	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	201	 1	 7.621	 2.064	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	202	 1	 2.208	 0.575	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	203	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	204	 1	 12.14	 4.786	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	205	 1	 11.513	 4.971	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	206	 1	 4.242	 1.746	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	207	 1	 2.64	 1.068	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	208	 1	 35.298	 -1.734	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	209	 1	 0.544	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	210	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	211	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	212	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	213	 1	 49.057	 17.073	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	214	 1	 280.42	 22.766	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	215	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	216	 1	 79.49	 46.269	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	217	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	218	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	219	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	220	 1	 659.876	 -1.015	 0.0	 -1.094	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	221	 1	 33.03	 53.478	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	222	 2	 47.614	 94.56	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	223	 3	 61.623	 123.246	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	224	 2	 1093.376	 292.448	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	225	 1	 384.16	 86.874	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	226	 1	 73.234	 60.344	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	227	 1	 69.903	 -55.812	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	228	 1	 39.849	 -2.773	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	229	 1	 14.425	 26.227	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	230	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	231	 1	 154.151	 57.107	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	232	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	233	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	234	 1	 7.635	 39.439	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	235	 1	 50.866	 41.501	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	236	 2	 327.101	 7.402	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	237	 1	 3.954	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	238	 1	 2.331	 1.14	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	239	 1	 1.623	 0.411	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	240	 1	 4.56	 1.13	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	241	 1	 8.423	 0.125	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	242	 1	 14.266	 7.97	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	243	 1	 20.048	 11.534	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	244	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	245	 1	 82.136	 9.435	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	246	 2	 20.541	 41.082	 0.0	 0.0	 1	    0.99500	    0.00000	 24.0	 3	    1.06000	    0.93000;
	247	 1	 20.983	 21.178	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	248	 1	 37.487	 12.335	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	249	 1	 85.322	 11.126	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	250	 1	 0.154	 0.688	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	251	 1	 19.021	 12.581	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	252	 1	 14.471	 6.296	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	253	 1	 17.039	 -4.338	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	254	 1	 72.177	 21.044	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	255	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	256	 2	 5.772	 1.232	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	257	 1	 28.687	 16.008	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	258	 1	 3.646	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	259	 1	 2.434	 0.616	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	260	 1	 3.646	 0.616	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	261	 1	 2.126	 0.411	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	262	 1	 2.634	 -8.716	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	263	 1	 1.212	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	264	 1	 0.411	 0.103	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	265	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 4	    1.06000	    0.93000;
	266	 1	 3.05	 3.389	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	267	 2	 15.087	 7.179	 0.0	 4.51851848771	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	268	 2	 0.0	 0.0	 0.0	 -28.7013868158	 1	    0.99500	    0.00000	 765.0	 4	    1.06000	    0.93000;
	269	 1	 -8.812	 1.561	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	270	 1	 6.563	 3.102	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	271	 1	 0.0	 0.0	 0.0	 -1.93571405737	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	272	 2	 31.5	 5.967	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	273	 1	 3.862	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	274	 1	 15.95	 4.283	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	275	 2	 0.0	 0.0	 0.0	 25.9538764431	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	276	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	277	 1	 165.819	 81.171	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 4	    1.06000	    0.93000;
	278	 1	 0.0	 0.0	 0.0	 17.9999055877	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	279	 1	 7.59	 3.163	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	280	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	281	 2	 2.095	 3.102	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	282	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	283	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	284	 1	 12.93	 7.665	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	285	 1	 2.208	 2.044	 0.0	 17.9999589145	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	286	 1	 1.458	 2.907	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	287	 1	 1.397	 2.722	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	288	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	289	 1	 8.369	 0.462	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	290	 1	 2.855	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	291	 1	 1.294	 2.27	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	292	 1	 19.452	 2.527	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	293	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	294	 1	 27.596	 11.586	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	295	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	296	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	297	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 4	    1.06000	    0.93000;
	298	 2	 10.794	 3.759	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	299	 1	 0.0	 0.0	 0.0	 5.25176666127	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	300	 1	 0.0	 0.0	 0.0	 26.3057695938	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	301	 1	 5.838	 7.097	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	302	 1	 4.848	 3.379	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	303	 2	 23.161	 6.482	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	304	 1	 19.329	 2.876	 0.0	 2.218	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	305	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	306	 1	 94.268	 -10.243	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	307	 2	 16.042	 11.246	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	308	 1	 107.787	 -29.102	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 22.0	 4	    1.06000	    0.93000;
	310	 1	 6.111	 2.701	 0.0	 1.81258762688	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	311	 1	 7.456	 2.403	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	312	 1	 22.656	 14.768	 0.0	 17.9997272614	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	313	 1	 40.868	 10.919	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	314	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 4	    1.06000	    0.93000;
	315	 1	 0.0	 0.0	 0.0	 26.9998870416	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	316	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 161.0	 4	    1.06000	    0.93000;
	317	 1	 8.679	 4.077	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	318	 1	 7.764	 2.804	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	319	 1	 16.155	 4.447	 0.0	 10.617548809	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	320	 1	 2.465	 1.89	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	321	 1	 12.314	 10.127	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	322	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 4	    1.06000	    0.93000;
	323	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	324	 1	 9.86	 4.067	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	325	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	326	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	327	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 161.0	 4	    1.06000	    0.93000;
	328	 1	 1.931	 0.678	 0.0	 -2.46770793051e-05	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	329	 1	 5.413	 0.37	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	330	 1	 4.211	 1.684	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	331	 1	 11.472	 8.309	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	332	 1	 9.089	 2.65	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	333	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	334	 1	 15.775	 4.509	 0.0	 10.796535943	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	335	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	336	 1	 9.521	 3.112	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	337	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	338	 1	 2.629	 3.677	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	339	 1	 -2.331	 0.668	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	340	 1	 0.021	 2.054	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	341	 1	 5.115	 1.14	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	342	 1	 101.091	 12.952	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	343	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	344	 1	 4.837	 3.05	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	345	 2	 9.151	 5.967	 0.0	 4.20219431961	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	346	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 4	    1.06000	    0.93000;
	347	 1	 9.315	 3.738	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	348	 1	 15.039	 2.262	 0.0	 5.534	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	349	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	350	 2	 44.532	 2.978	 0.0	 0.0	 1	    0.99500	    0.00000	 161.0	 4	    1.06000	    0.93000;
	351	 1	 6.655	 4.899	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	352	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 26.4	 4	    1.06000	    0.93000;
	353	 2	 15.18	 8.114	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	354	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 161.0	 4	    1.06000	    0.93000;
	355	 1	 83.704	 88.219	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 5	    1.06000	    0.93000;
	356	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	357	 1	 0.0	 0.0	 0.0	 -30.025	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	358	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	359	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	360	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	361	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	363	 1	 215.876	 23.79	 0.0	 24.399	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	364	 1	 0.0	 0.0	 0.0	 -71.188	 1	    0.99500	    0.00000	 345.0	 5	    1.06000	    0.93000;
	365	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	366	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	367	 1	 86.886	 60.161	 0.0	 60.608	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	368	 1	 0.0	 0.0	 0.0	 71.9997426832	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	369	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	370	 1	 11.298	 41.082	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	371	 1	 5.135	 10.27	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	372	 1	 7.117	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	373	 2	 15.046	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	374	 1	 8.36	 1.356	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	375	 1	 4.334	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	376	 1	 11.873	 0.01	 0.0	 -9.534	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	377	 1	 158.644	 75.017	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	378	 1	 68.848	 34.904	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	379	 1	 0.0	 0.0	 0.0	 53.9998048975	 1	    0.99500	    0.00000	 32.0	 5	    1.06000	    0.93000;
	380	 1	 0.0	 0.0	 0.0	 11.017	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	381	 1	 36.687	 10.356	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	382	 1	 5.361	 2.167	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	383	 1	 2.681	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	384	 1	 0.01	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	385	 2	 0.01	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	386	 1	 24.24	 -0.701	 0.0	 -5.842	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	387	 1	 17.234	 4.848	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	388	 1	 0.0	 0.0	 0.0	 0.000892479146111	 1	    0.99500	    0.00000	 16.0	 5	    1.06000	    0.93000;
	389	 1	 11.143	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	390	 1	 14.029	 2.681	 0.0	 12.518	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	391	 2	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	392	 1	 7.744	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	393	 1	 5.885	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	395	 1	 9.706	 2.681	 0.0	 0.00349581693089	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	396	 1	 4.334	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	397	 1	 29.715	 13.322	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	398	 1	 23.735	 8.566	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	399	 1	 20.428	 7.015	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	400	 1	 8.566	 2.783	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	401	 1	 17.234	 6.501	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	402	 1	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	403	 1	 5.361	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	404	 1	 7.528	 2.167	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	405	 1	 5.361	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	406	 1	 0.0	 0.0	 0.0	 -0.0237680023282	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	407	 1	 0.0	 0.0	 0.0	 -6.9892635799	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	408	 1	 12.834	 -0.061	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	409	 1	 22.104	 0.658	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	410	 1	 10.733	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	411	 1	 8.566	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	412	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	413	 1	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	414	 1	 31.263	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	415	 1	 19.401	 4.848	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	416	 2	 11.862	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	417	 1	 18.261	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	418	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	419	 1	 0.0	 0.0	 0.0	 -0.0224910764389	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	420	 1	 0.0	 0.0	 0.0	 -7.22356036406	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	421	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	422	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 6	    1.06000	    0.93000;
	423	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 6	    1.06000	    0.93000;
	424	 1	 7.446	 4.108	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	425	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	426	 1	 3.543	 0.719	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	427	 1	 3.543	 0.719	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	428	 2	 19.319	 -7.094	 0.0	 -7.317	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	429	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	430	 1	 2.896	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	431	 1	 4.139	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	432	 1	 2.342	 0.411	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	433	 1	 10.692	 2.054	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	434	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	435	 1	 9.623	 2.444	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	436	 2	 1.017	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	437	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	438	 1	 6.44	 3.081	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	439	 1	 9.469	 3.081	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	440	 1	 14.491	 3.576	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	441	 1	 34.649	 10.097	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	442	 1	 0.709	 0.514	 0.0	 -7.663	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	443	 1	 12.561	 0.924	 0.0	 12.284	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	444	 1	 5.958	 5.608	 0.0	 19.281	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	445	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	446	 1	 5.063	 1.438	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	447	 1	 13.68	 4.303	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	448	 1	 13.68	 4.303	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	449	 2	 5.063	 4.108	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	450	 1	 12.16	 3.944	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	451	 1	 23.602	 7.189	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	452	 1	 6.08	 4.108	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	453	 1	 0.811	 0.246	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	454	 1	 10.64	 4.211	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	455	 1	 10.64	 4.211	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	456	 1	 19.247	 6.84	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	457	 1	 19.247	 6.84	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	458	 1	 8.103	 2.465	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	459	 1	 8.103	 2.465	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	460	 1	 32.323	 40.733	 0.0	 32.216	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	461	 1	 5.567	 1.695	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	462	 1	 5.567	 1.695	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	463	 1	 9.623	 2.927	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	464	 1	 8.103	 2.547	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	465	 1	 8.103	 2.547	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	466	 1	 21.28	 11.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	467	 1	 6.08	 1.664	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	468	 1	 6.08	 1.664	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	469	 2	 20.264	 8.227	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	470	 1	 13.259	 6.481	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	471	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	472	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	473	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	474	 2	 8.237	 2.054	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	475	 1	 5.977	 2.27	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	476	 1	 6.183	 2.496	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	477	 1	 30.897	 7.416	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	478	 1	 0.103	 0.041	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	479	 1	 0.103	 0.041	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	480	 2	 16.871	 2.691	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	481	 2	 33.672	 6.981	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	482	 2	 21.106	 7.266	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	483	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	484	 1	 60.757	 17.278	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	485	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	486	 1	 60.757	 10.209	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	487	 2	 60.757	 17.293	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	488	 1	 50.164	 12.757	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	489	 1	 33.555	 1.834	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	490	 2	 33.555	 16.086	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	491	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	492	 1	 26.759	 4.695	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	493	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	494	 2	 41.41	 3.885	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	495	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	496	 1	 41.41	 8.163	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	497	 1	 43.585	 19.927	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	498	 1	 45.293	 17.547	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	499	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	500	 1	 30.751	 3.711	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	501	 1	 30.751	 5.105	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	502	 1	 7.074	 1.393	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	503	 1	 34.876	 6.687	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	504	 1	 35.238	 15.651	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	505	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	506	 1	 69.752	 9.096	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	507	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	508	 1	 10.332	 1.636	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	509	 1	 8.677	 1.433	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	510	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	511	 1	 47.312	 24.471	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	512	 1	 47.312	 13.937	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	513	 1	 48.001	 15.086	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	514	 1	 48.001	 14.675	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	515	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	516	 1	 42.619	 4.101	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	517	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	518	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	519	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	520	 1	 65.116	 23.968	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	521	 1	 65.116	 24.308	 0.0	 173.999974646	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	522	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	523	 1	 87.47	 22.578	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	524	 1	 87.47	 27.728	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	525	 1	 0.0	 0.0	 0.0	 100.748	 1	    0.99500	    0.00000	 500.0	 7	    1.06000	    0.93000;
	526	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	527	 1	 87.47	 12.621	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	528	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	529	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	530	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	531	 1	 46.082	 5.029	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	532	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	533	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	534	 1	 46.082	 15.799	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	535	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	536	 1	 31.2	 8.528	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	537	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	538	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	539	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	540	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	541	 1	 13.635	 13.884	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	542	 1	 20.549	 4.219	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	543	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	544	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	545	 1	 58.517	 13.883	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	546	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	547	 1	 58.517	 35.237	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	548	 1	 8.809	 5.502	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	549	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	550	 1	 63.213	 11.13	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	551	 1	 0.0	 0.0	 0.0	 0.00196084330526	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	552	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	553	 1	 63.213	 3.242	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	554	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	555	 1	 4.578	 2.907	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	556	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	557	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	558	 1	 1.514	 0.645	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	559	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	560	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 7	    1.06000	    0.93000;
	561	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	562	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	563	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	564	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 22.0	 7	    1.06000	    0.93000;
	565	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	566	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	567	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	568	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	569	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 24.0	 7	    1.06000	    0.93000;
	570	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	571	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	572	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	573	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	574	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	575	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	576	 1	 0.0	 0.0	 0.0	 -63.285	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	577	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	578	 2	 12.325	 30.811	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	579	 2	 20.449	 37.559	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	580	 1	 12.325	 30.811	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	581	 1	 12.325	 30.811	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	582	 1	 26.596	 60.877	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	583	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	584	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	585	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	586	 1	 45.201	 182.693	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	587	 2	 0.0	 0.0	 0.0	 152.666683289	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	588	 1	 0.0	 0.0	 0.0	 -9.99997701893	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	589	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	590	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	591	 1	 0.0	 0.0	 0.0	 22.6090610561	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	592	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	593	 1	 82.925	 17.1	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	594	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	595	 1	 15.866	 8.798	 0.0	 6.261	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	596	 2	 19.74	 33.79	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	597	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	598	 1	 6.737	 2.147	 0.0	 5.39683649115	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	599	 1	 56.97	 40.628	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	600	 1	 94.372	 -6.258	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	601	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	602	 1	 22.462	 13.002	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	603	 1	 25.656	 23.817	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	604	 1	 199.807	 30.736	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	605	 1	 149.608	 -16.574	 0.0	 -38.3905811468	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	606	 1	 24.611	 2.892	 0.0	 12.0268641938	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	607	 1	 1.232	 0.483	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	608	 1	 4.807	 1.951	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	609	 1	 2.136	 0.863	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	610	 1	 14.29	 -0.31	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	611	 1	 11.873	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	612	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	613	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	614	 1	 5.361	 1.654	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	615	 1	 4.334	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	616	 1	 13.413	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	617	 1	 12.386	 1.654	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	618	 1	 12.386	 2.681	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	619	 1	 12.386	 -0.144	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	620	 2	 13.413	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	621	 1	 14.029	 2.681	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	622	 1	 4.334	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	623	 1	 5.361	 0.0	 0.0	 -2.498	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	624	 1	 81.87	 7.567	 0.0	 -123.974155943	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	625	 2	 0.01	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	626	 1	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	627	 1	 7.528	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	628	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	629	 1	 0.0	 0.0	 0.0	 -3.29845074998	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	630	 2	 651.148	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	631	 1	 89.792	 28.552	 0.0	 30.406	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	632	 1	 0.0	 0.0	 0.0	 23.095361287	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	633	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	634	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	635	 1	 159.626	 88.218	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	636	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	637	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	638	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	639	 1	 0.0	 0.0	 0.0	 -66.624	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	640	 1	 0.0	 0.0	 0.0	 -75.05	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	641	 1	 43.463	 30.409	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	642	 1	 60.126	 81.669	 0.0	 88.396	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	643	 1	 0.0	 0.0	 0.0	 0.00706483556024	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	644	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	645	 2	 11.298	 41.082	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	646	 2	 5.135	 10.27	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	647	 1	 54.139	 61.861	 0.0	 64.9798833475	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	648	 2	 7.117	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	649	 1	 15.046	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	650	 1	 8.36	 1.356	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	651	 1	 14.553	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	652	 2	 4.334	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	653	 1	 61.49	 28.471	 0.0	 26.664	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	655	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	656	 1	 4.053	 21.389	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	657	 1	 5.361	 2.167	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	658	 1	 2.681	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	659	 2	 0.01	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	660	 1	 0.01	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	661	 1	 16.094	 5.361	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	662	 1	 17.234	 4.848	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	664	 1	 4.334	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	665	 1	 10.219	 2.167	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	666	 1	 11.143	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	667	 2	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	668	 1	 7.744	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	669	 1	 2.167	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	670	 1	 2.167	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	671	 1	 8.976	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	672	 1	 5.885	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	673	 1	 26.025	 6.418	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	674	 2	 9.706	 2.681	 0.0	 0.000688750148895	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	675	 2	 43.164	 13.107	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	676	 1	 16.094	 2.681	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	677	 1	 20.428	 7.015	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	678	 1	 8.566	 2.783	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	679	 1	 17.234	 6.501	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	680	 1	 7.539	 1.299	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	681	 1	 5.361	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	682	 1	 0.0	 0.0	 0.0	 -28.295644746	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	683	 1	 70.516	 5.102	 0.0	 -18.0282977038	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	684	 2	 9.706	 1.027	 0.0	 0.059	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	685	 1	 8.566	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	686	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	687	 1	 19.679	 2.065	 0.0	 9.64758779406	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	688	 2	 31.263	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	689	 1	 19.401	 4.848	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	690	 2	 11.862	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	691	 1	 18.261	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	692	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	693	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	694	 1	 0.0	 0.0	 0.0	 -2.53784203966	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	695	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	696	 1	 0.0	 0.0	 0.0	 -1.903	 1	    0.99500	    0.00000	 345.0	 10	    1.06000	    0.93000;
	697	 1	 0.0	 0.0	 0.0	 -37.362	 1	    0.99500	    0.00000	 345.0	 10	    1.06000	    0.93000;
	698	 1	 124.481	 9.232	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 10	    1.06000	    0.93000;
	699	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	700	 1	 6.481	 2.26	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	701	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	702	 1	 24.249	 21.671	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	703	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	704	 1	 5.608	 2.372	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	705	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	706	 1	 20.215	 -8.126	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	707	 1	 25.537	 -8.014	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	708	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	709	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	710	 1	 5.371	 1.859	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	711	 1	 1.643	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	712	 1	 1.972	 0.616	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	713	 1	 2.855	 0.924	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	714	 1	 8.34	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	715	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	716	 1	 8.011	 2.629	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	717	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	718	 1	 5.053	 2.105	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	719	 1	 7.189	 14.379	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	720	 1	 26.457	 7.179	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	721	 1	 5.957	 1.951	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	722	 1	 9.336	 3.143	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	723	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	724	 1	 6.553	 2.845	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	725	 1	 8.535	 3.78	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	726	 1	 38.683	 9.946	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	727	 1	 5.053	 1.674	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	728	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	729	 1	 10.65	 3.554	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	730	 1	 4.057	 1.387	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	731	 1	 3.071	 0.822	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	732	 1	 3.738	 1.263	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	733	 1	 4.385	 1.592	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	734	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	735	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	736	 1	 12.52	 4.067	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	737	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	738	 2	 2.968	 1.068	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	739	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	740	 2	 4.396	 2.29	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	741	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	742	 1	 0.77	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	743	 1	 0.0	 0.0	 0.0	 -1.15	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	744	 1	 0.544	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	745	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	746	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	747	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 11	    1.06000	    0.93000;
	748	 1	 0.0	 0.0	 0.0	 -19.101	 1	    0.99500	    0.00000	 345.0	 11	    1.06000	    0.93000;
	749	 1	 86.312	 9.232	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 11	    1.06000	    0.93000;
	750	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	751	 1	 6.481	 2.26	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	752	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	753	 1	 24.249	 21.671	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	754	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	755	 1	 5.608	 2.372	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	756	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	757	 1	 22.628	 -8.126	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	758	 1	 20.663	 -8.014	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	759	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	760	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	761	 1	 5.371	 1.859	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	762	 1	 1.643	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	763	 1	 1.972	 0.616	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	764	 1	 2.855	 0.924	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	765	 1	 8.34	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	766	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	767	 1	 8.011	 2.629	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	768	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	769	 1	 5.053	 2.105	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	770	 2	 7.189	 14.379	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	771	 1	 26.457	 7.179	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	772	 1	 5.957	 1.951	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	773	 1	 9.336	 3.143	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	774	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	775	 1	 6.553	 2.845	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	776	 1	 8.535	 3.78	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	777	 1	 8.453	 9.946	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	778	 1	 5.053	 1.674	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	779	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	780	 1	 10.65	 3.554	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	781	 1	 4.057	 1.387	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	782	 1	 3.071	 0.822	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	783	 1	 3.738	 1.263	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	784	 1	 4.385	 1.592	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	785	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	787	 1	 12.52	 4.067	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	788	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	789	 2	 2.968	 1.068	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	790	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	791	 2	 4.396	 2.29	 0.0	 0.336	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	792	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	793	 1	 0.77	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	794	 1	 0.0	 0.0	 0.0	 -2.22	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	795	 1	 0.544	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	796	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	99994	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 7	    1.06000	    0.93000;
	99995	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 7	    1.06000	    0.93000;
	99996	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 7	    1.06000	    0.93000;
	99997	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 7	    1.06000	    0.93000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	6	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 63.0	 28.5; 0
	23	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	25	 0.0	 0.0	 22.5	 -22.5	 0.995	 67.5	 0	 280.0	 2.0; 0
	25	 0.0	 0.0	 22.5	 -22.5	 0.995	 67.5	 0	 60.43	 14.25; 0
	31	 85.3615	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 136.038	 34.685; 0
	33	 0.0	 0.0	 19.29	 -19.29	 0.995	 57.87	 0	 46.2	 11.4; 0
	35	 0.0	 0.0	 33.127	 -33.127	 0.995	 99.38	 0	 288.0	 2.0; 0
	35	 0.0	 0.0	 23.05	 -23.05	 0.995	 69.15	 0	 300.0	 2.0; 0
	35	 0.0	 0.0	 16.237	 -16.237	 0.995	 48.71	 0	 40.14	 25.14; 0
	43	 151.091	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 301.053	 1.129; 0
	45	 0.0	 0.0	 67.75	 -67.75	 0.995	 203.25	 0	 173.25	 50.54; 0
	46	 33.616	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 55.716	 11.516; 0
	47	 42.0025	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 68.734	 15.271; 0
	52	 69.6935	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 111.717	 27.67; 0
	55	 85.337	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 136.0	 34.674; 0
	59	 150.864	 -18.734	 66.11	 -103.578	 0.995	 100.0	 1	 297.895	 3.833; 0
	65	 136.328	 44.631	 92.232	 -2.97	 0.995	 27.8	 1	 265.263	 7.393; 0
	65	 0.0	 0.0	 9.267	 -9.267	 0.995	 27.8	 0	 25.2	 4.75; 0
	71	 41.468	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 67.904	 15.032; 0
	80	 0.0	 0.0	 9.267	 -9.267	 0.995	 27.8	 0	 26.25	 4.75; 0
	80	 0.0	 0.0	 9.267	 -9.267	 0.995	 27.8	 0	 25.2	 2.0; 0
	86	 51.443	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 83.388	 19.498; 0
	87	 0.0	 0.0	 95.526	 -95.526	 0.995	 100.0	 0	 274.737	 2.0; 0
	90	 36.118	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 59.599	 12.637; 0
	93	 134.114	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 265.263	 2.965; 0
	98	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 65.268	 50.268; 0
	99	 0.0	 0.0	 52.613	 -1.0	 0.995	 163.45	 0	 151.316	 70.0; 0
	100	 0.0	 0.0	 52.613	 -1.0	 0.995	 148.19	 0	 151.316	 70.0; 0
	100	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 28.104	 13.104; 0
	105	 65.658	 0.0	 43.92	 -43.92	 0.995	 100.0	 1	 126.316	 5.0; 0
	116	 0.0	 0.0	 50.325	 -40.0	 0.995	 147.7	 0	 144.737	 32.0; 0
	117	 0.0	 0.0	 37.667	 -37.667	 0.995	 113.0	 0	 113.0	 32.0; 0
	121	 0.0	 0.0	 45.0	 -45.0	 0.995	 135.0	 0	 135.0	 35.0; 0
	131	 0.0	 0.0	 8.333	 -8.333	 0.995	 25.0	 0	 25.0	 10.0; 0
	131	 0.0	 0.0	 8.333	 -8.333	 0.995	 25.0	 0	 25.0	 10.0; 0
	131	 0.0	 0.0	 11.438	 -11.438	 0.995	 30.0	 0	 32.895	 10.0; 0
	131	 0.0	 0.0	 9.15	 -9.15	 0.995	 25.0	 0	 26.316	 10.0; 0
	133	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 295.0	 2.396; 0
	134	 28.816	 0.0	 16.667	 -16.667	 0.995	 50.0	 1	 52.632	 5.0; 0
	151	 0.0	 0.0	 43.92	 -1.0	 0.995	 120.0	 0	 126.316	 70.0; 0
	151	 92.3245	 21.46	 43.92	 -1.0	 0.995	 120.0	 1	 126.316	 58.333; 0
	151	 65.658	 0.0	 43.92	 -43.92	 0.995	 100.0	 1	 126.316	 5.0; 0
	152	 118.4435	 26.9485	 54.897	 -1.0	 0.995	 144.0	 1	 157.887	 79.0; 0
	152	 0.0	 0.0	 36.667	 -36.667	 0.995	 110.0	 0	 110.0	 79.0; 0
	156	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 62.466	 47.466; 0
	159	 154.229	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 308.421	 0.037; 0
	179	 68.158	 0.0	 43.92	 -43.92	 0.995	 100.0	 1	 126.316	 10.0; 0
	190	 50.9945	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 83.856	 18.133; 0
	221	 0.0	 0.0	 123.333	 -123.333	 0.995	 370.0	 0	 370.0	 240.0; 0
	221	 0.0	 0.0	 123.333	 -123.333	 0.995	 370.0	 0	 370.0	 240.0; 0
	221	 0.0	 0.0	 157.837	 -23.75	 0.995	 449.45	 0	 453.947	 240.0; 0
	222	 363.421	 75.1375	 169.275	 -19.0	 0.995	 455.56	 1	 486.842	 240.0; 0
	222	 0.0	 0.0	 135.42	 -19.0	 0.995	 397.31	 0	 389.474	 240.0; 0
	223	 599.6645	 85.5	 190.0	 -19.0	 0.995	 616.84	 1	 1148.453	 50.876; 0
	223	 599.6645	 85.5	 190.0	 -19.0	 0.995	 616.84	 1	 1148.453	 50.876; 0
	223	 599.6645	 85.5	 190.0	 -19.0	 0.995	 616.84	 1	 1148.453	 50.876; 0
	224	 0.0	 0.0	 169.275	 -19.0	 0.995	 451.84	 0	 486.842	 240.0; 0
	224	 343.684	 68.275	 155.55	 -19.0	 0.995	 416.51	 1	 447.368	 240.0; 0
	224	 343.684	 68.275	 155.55	 -19.0	 0.995	 416.51	 1	 447.368	 240.0; 0
	233	 114.9395	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 186.779	 43.1; 0
	236	 0.0	 0.0	 50.325	 -15.0	 0.995	 166.81	 0	 144.737	 91.667; 0
	236	 264.158	 0.0	 183.0	 -183.0	 0.995	 120.0	 1	 526.316	 2.0; 0
	246	 350.263	 70.5625	 160.125	 -19.0	 0.995	 477.9	 1	 460.526	 240.0; 0
	250	 0.0	 0.0	 10.98	 -10.98	 0.995	 30.0	 0	 31.579	 2.0; 0
	256	 134.684	 0.0	 92.964	 -92.964	 0.995	 0.43	 1	 267.368	 2.0; 0
	267	 156.05	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 309.474	 2.626; 0
	268	 259.8835	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 422.316	 97.451; 0
	272	 46.826	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 78.395	 15.257; 0
	275	 39.1815	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 76.902	 1.461; 0
	281	 144.049	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 286.316	 1.782; 0
	293	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	296	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	298	 16.787	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 29.593	 3.981; 0
	303	 65.658	 0.0	 43.92	 -43.92	 0.995	 100.0	 1	 126.316	 5.0; 0
	304	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 44.434	 29.434; 0
	305	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	307	 22.7335	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 38.823	 6.644; 0
	309	 0.0	 0.0	 147.09	 -81.3	 0.995	 300.0	 0	 519.615	 198.808; 0
	326	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	335	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	337	 137.2695	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 272.632	 1.907; 0
	342	 0.0	 0.0	 99.918	 -99.918	 0.995	 100.0	 0	 287.368	 2.0; 0
	345	 16.223	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 28.717	 3.729; 0
	350	 84.149	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 134.156	 34.142; 0
	352	 0.0	 0.0	 302.333	 -302.333	 0.995	 907.0	 0	 254.0	 2.0; 0
	353	 75.017	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 124.492	 25.542; 0
	357	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 137.965	 122.965; 0
	361	 327.7325	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 526.43	 129.035; 0
	364	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 42.029	 27.029; 0
	370	 0.0	 0.0	 92.945	 -62.0	 0.995	 216.55	 0	 267.313	 99.538; 0
	370	 0.0	 0.0	 92.945	 -62.0	 0.995	 179.0	 0	 267.313	 99.538; 0
	370	 0.0	 0.0	 92.945	 -75.0	 0.995	 179.0	 0	 267.313	 99.538; 0
	371	 0.0	 0.0	 65.514	 -65.514	 0.995	 179.0	 0	 188.421	 2.0; 0
	373	 41.9475	 0.0	 20.13	 -20.13	 0.995	 58.99	 1	 57.895	 26.0; 0
	374	 0.0	 0.0	 18.333	 -18.333	 0.995	 55.0	 0	 55.0	 26.0; 0
	375	 0.0	 0.0	 107.604	 -107.604	 0.995	 0.36	 0	 309.474	 2.0; 0
	376	 0.0	 0.0	 9.516	 -9.516	 0.995	 26.0	 0	 27.368	 2.0; 0
	376	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 261.0	 3.293; 0
	380	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 33.035	 18.035; 0
	384	 0.0	 0.0	 6.588	 -6.588	 0.995	 18.0	 0	 18.947	 2.0; 0
	385	 12.579	 0.0	 8.052	 -8.052	 0.995	 22.0	 1	 23.158	 2.0; 0
	390	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 28.078	 13.078; 0
	391	 156.7895	 0.0	 108.336	 -108.336	 0.995	 0.24	 1	 311.579	 2.0; 0
	395	 0.0	 0.0	 97.722	 -97.722	 0.995	 2.0	 0	 281.053	 2.0; 0
	401	 0.0	 0.0	 94.794	 -94.794	 0.995	 1.0	 0	 272.632	 2.0; 0
	402	 0.0	 0.0	 96.258	 -96.258	 0.995	 1.08	 0	 276.842	 2.0; 0
	408	 0.0	 0.0	 107.97	 -107.97	 0.995	 0.12	 0	 310.526	 2.0; 0
	414	 0.0	 0.0	 100.65	 -100.65	 0.995	 9.0	 0	 289.474	 2.0; 0
	416	 146.263	 0.0	 101.016	 -101.016	 0.995	 0.24	 1	 290.526	 2.0; 0
	422	 63.5965	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 123.413	 3.78; 0
	428	 146.263	 0.0	 101.016	 -101.016	 0.995	 7.22	 1	 290.526	 2.0; 0
	428	 0.0	 0.0	 97.356	 -97.356	 0.995	 5.0	 0	 280.0	 2.0; 0
	428	 0.0	 0.0	 107.97	 -107.97	 0.995	 5.0	 0	 310.526	 2.0; 0
	436	 66.8685	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 121.822	 11.915; 0
	437	 100.991	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 179.592	 22.39; 0
	442	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 275.0	 2.602; 0
	443	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 29.367	 14.367; 0
	444	 0.0	 0.0	 1.333	 -1.333	 0.995	 4.0	 0	 289.0	 3.0; 0
	449	 27.0495	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 47.8	 6.299; 0
	469	 134.684	 0.0	 92.964	 -92.964	 0.995	 2.0	 1	 267.368	 2.0; 0
	470	 0.0	 0.0	 11.667	 -11.667	 0.995	 35.0	 0	 35.0	 9.0; 0
	470	 0.0	 0.0	 9.201	 -9.201	 0.995	 24.12	 0	 26.461	 9.0; 0
	471	 0.0	 0.0	 11.667	 -11.667	 0.995	 35.0	 0	 35.0	 9.0; 0
	471	 0.0	 0.0	 10.0	 -10.0	 0.995	 30.0	 0	 30.0	 9.0; 0
	471	 0.0	 0.0	 9.333	 -9.333	 0.995	 28.0	 0	 28.0	 9.0; 0
	474	 40.0745	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 70.019	 10.13; 0
	480	 40.219	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 65.965	 14.473; 0
	481	 32.06	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 53.3	 10.82; 0
	482	 62.751	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 100.941	 24.561; 0
	483	 178.6095	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 306.331	 50.888; 0
	487	 84.783	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 135.14	 34.426; 0
	490	 51.557	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 83.565	 19.549; 0
	494	 46.8965	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 83.599	 10.194; 0
	499	 54.093	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 89.883	 18.303; 0
	525	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 203.917	 188.917; 0
	549	 32.947	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 58.576	 7.318; 0
	559	 0.0	 0.0	 31.015	 -31.015	 0.995	 93.044	 0	 80.5	 31.0; 0
	564	 0.0	 0.0	 47.69	 -11.618	 0.995	 141.505	 0	 137.159	 36.178; 0
	565	 0.0	 0.0	 47.692	 -11.62	 0.995	 135.577	 0	 137.164	 38.4; 0
	566	 0.0	 0.0	 47.692	 -11.62	 0.995	 120.747	 0	 137.164	 26.42; 0
	567	 0.0	 0.0	 47.692	 -11.62	 0.995	 153.119	 0	 137.164	 13.12; 0
	568	 0.0	 0.0	 47.69	 -11.618	 0.995	 120.216	 0	 137.159	 52.077; 0
	569	 80.462	 18.036	 47.692	 -11.62	 0.995	 110.999	 1	 137.164	 23.76; 0
	570	 0.0	 0.0	 44.179	 -44.179	 0.995	 132.538	 0	 95.0	 40.98; 0
	571	 82.925	 16.3705	 43.286	 -10.545	 0.995	 125.632	 1	 124.493	 41.357; 0
	572	 0.0	 0.0	 43.286	 -10.54	 0.995	 97.012	 0	 124.493	 39.82; 0
	573	 0.0	 0.0	 5.906	 -5.906	 0.995	 12.76	 0	 16.985	 2.0; 0
	576	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 85.769	 70.769; 0
	578	 175.3945	 27.015	 75.03	 -21.0	 0.995	 253.76	 1	 215.789	 135.0; 0
	579	 0.0	 0.0	 68.333	 -68.333	 0.995	 205.0	 0	 205.0	 135.0; 0
	579	 0.0	 0.0	 84.912	 -31.0	 0.995	 232.0	 0	 244.211	 100.0; 0
	579	 264.158	 0.0	 183.0	 -183.0	 0.995	 222.0	 1	 526.316	 2.0; 0
	580	 0.0	 0.0	 91.616	 -15.0	 0.995	 268.92	 0	 263.492	 90.0; 0
	581	 0.0	 0.0	 77.333	 -77.333	 0.995	 232.0	 0	 232.0	 100.0; 0
	581	 0.0	 0.0	 91.5	 -15.0	 0.995	 268.92	 0	 263.158	 90.0; 0
	587	 517.9985	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 963.105	 72.892; 0
	591	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 74.949	 59.949; 0
	596	 161.842	 31.126	 81.252	 -19.0	 0.995	 222.0	 1	 233.684	 90.0; 0
	599	 0.0	 0.0	 0.333	 -0.333	 0.995	 1.0	 0	 299.0	 2.0; 0
	602	 0.0	 0.0	 7.32	 -7.32	 0.995	 20.0	 0	 21.053	 5.0; 0
	611	 0.0	 0.0	 9.516	 -9.516	 0.995	 26.0	 0	 27.368	 2.0; 0
	619	 0.0	 0.0	 0.333	 -0.333	 0.995	 1.0	 0	 252.0	 2.0; 0
	620	 136.7895	 0.0	 94.428	 -94.428	 0.995	 2.0	 1	 271.579	 2.0; 0
	623	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 259.0	 5.802; 0
	625	 27.316	 0.0	 18.3	 -18.3	 0.995	 50.0	 1	 52.632	 2.0; 0
	630	 146.7895	 0.0	 101.382	 -101.382	 0.995	 108.13	 1	 291.579	 2.0; 0
	633	 78.0835	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 145.216	 10.951; 0
	634	 156.005	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 296.567	 15.443; 0
	639	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 85.248	 70.248; 0
	640	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 221.788	 206.788; 0
	645	 182.7695	 15.4275	 92.855	 -62.0	 0.995	 216.55	 1	 267.056	 98.483; 0
	645	 0.0	 0.0	 92.855	 -62.0	 0.995	 179.0	 0	 267.056	 98.483; 0
	645	 182.7695	 8.9275	 92.855	 -75.0	 0.995	 179.0	 1	 267.056	 98.483; 0
	646	 95.2105	 0.0	 65.514	 -65.514	 0.995	 179.0	 1	 188.421	 2.0; 0
	648	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	649	 0.0	 0.0	 20.13	 -20.13	 0.995	 58.99	 0	 57.895	 26.0; 0
	650	 0.0	 0.0	 18.333	 -18.333	 0.995	 55.0	 0	 55.0	 26.0; 0
	652	 143.1055	 0.0	 98.82	 -98.82	 0.995	 0.36	 1	 284.211	 2.0; 0
	652	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	659	 10.4735	 0.0	 6.588	 -6.588	 0.995	 18.0	 1	 18.947	 2.0; 0
	660	 0.0	 0.0	 8.052	 -8.052	 0.995	 22.0	 0	 23.158	 2.0; 0
	667	 157.316	 0.0	 108.702	 -108.702	 0.995	 0.24	 1	 312.632	 2.0; 0
	667	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	674	 145.2105	 0.0	 100.284	 -100.284	 0.995	 2.0	 1	 288.421	 2.0; 0
	675	 8.8945	 0.0	 5.49	 -5.49	 0.995	 15.0	 1	 15.789	 2.0; 0
	679	 0.0	 0.0	 93.33	 -93.33	 0.995	 1.0	 0	 268.421	 2.0; 0
	684	 156.263	 0.0	 107.97	 -107.97	 0.995	 0.12	 1	 310.526	 2.0; 0
	684	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 34.44	 19.44; 0
	688	 142.0525	 0.0	 98.088	 -98.088	 0.995	 9.0	 1	 282.105	 2.0; 0
	690	 154.158	 0.0	 106.506	 -106.506	 0.995	 0.24	 1	 306.316	 2.0; 0
	690	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	693	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	696	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 28.122	 13.122; 0
	697	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 257.0	 4.417; 0
	698	 0.0	 0.0	 52.613	 -1.0	 0.995	 148.19	 0	 151.316	 70.0; 0
	702	 0.0	 0.0	 50.325	 -40.0	 0.995	 147.7	 0	 144.737	 32.0; 0
	703	 0.0	 0.0	 37.667	 -37.667	 0.995	 113.0	 0	 113.0	 32.0; 0
	706	 0.0	 0.0	 45.0	 -45.0	 0.995	 135.0	 0	 135.0	 35.0; 0
	719	 0.0	 0.0	 54.903	 -1.25	 0.995	 144.0	 0	 157.903	 79.0; 0
	719	 0.0	 0.0	 36.667	 -36.667	 0.995	 110.0	 0	 110.0	 79.0; 0
	738	 27.737	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 49.192	 6.282; 0
	740	 142.0995	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 283.158	 1.041; 0
	743	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 263.0	 4.745; 0
	747	 16.6175	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 29.602	 3.633; 0
	748	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 260.0	 4.417; 0
	749	 0.0	 0.0	 52.613	 -1.0	 0.995	 148.19	 0	 151.316	 70.0; 0
	753	 0.0	 0.0	 50.325	 -40.0	 0.995	 147.7	 0	 144.737	 32.0; 0
	754	 0.0	 0.0	 37.667	 -37.667	 0.995	 113.0	 0	 113.0	 32.0; 0
	757	 0.0	 0.0	 45.0	 -45.0	 0.995	 135.0	 0	 135.0	 35.0; 0
	770	 184.0605	 35.875	 73.0	 -1.25	 0.995	 144.0	 1	 268.981	 99.14; 0
	770	 0.0	 0.0	 36.667	 -36.667	 0.995	 110.0	 0	 110.0	 79.0; 0
	789	 29.207	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 49.192	 9.222; 0
	791	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	794	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 294.0	 4.745; 0
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.301600	  13.020000	 1978.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.538000	 213.500000;
	2	 0.0	 0.0	 3	   0.012920	  15.500000	 202.500000;
	2	 0.0	 0.0	 3	   0.000000	  26.430000	 758.400000;
	2	 0.0	 0.0	 3	   0.060780	  43.020000	 1670.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.650000	 672.000000;
	2	 0.0	 0.0	 3	   0.010810	  15.410000	 213.700000;
	2	 0.0	 0.0	 3	   0.000000	   0.670800	 144.400000;
	2	 0.0	 0.0	 3	   0.000000	  77.380000	 522.800000;
	2	 0.0	 0.0	 3	   0.000000	   2.142000	 126.400000;
	2	 0.0	 0.0	 3	   0.044350	  39.840000	 3035.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.090000	 695.500000;
	2	 0.0	 0.0	 3	   0.000000	  17.430000	 985.600000;
	2	 0.0	 0.0	 3	   0.094060	  59.560000	 1157.000000;
	2	 0.0	 0.0	 3	   0.064860	  49.210000	 1771.000000;
	2	 0.0	 0.0	 3	   0.007780	  18.420000	 358.900000;
	2	 0.0	 0.0	 3	   0.013290	  16.940000	 642.600000;
	2	 0.0	 0.0	 3	   1.128000	   0.000000	 274.400000;
	2	 0.0	 0.0	 3	   0.219200	   0.000000	 1553.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.010000	 171.200000;
	2	 0.0	 0.0	 3	   0.655200	  24.430000	  96.250000;
	2	 0.0	 0.0	 3	   0.130400	   1.185000	 1232.000000;
	2	 0.0	 0.0	 3	   0.009039	  19.880000	 234.200000;
	2	 0.0	 0.0	 3	   0.000000	   4.068000	 686.100000;
	2	 0.0	 0.0	 3	   0.009773	  20.660000	 261.700000;
	2	 0.0	 0.0	 3	   0.000000	  13.090000	 4280.000000;
	2	 0.0	 0.0	 3	   0.100500	  52.860000	 3001.000000;
	2	 0.0	 0.0	 3	   0.100300	  52.900000	 2957.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.000000	 247.000000;
	2	 0.0	 0.0	 3	   0.045400	  44.380000	 336.400000;
	2	 0.0	 0.0	 3	   0.052510	  44.890000	 1787.000000;
	2	 0.0	 0.0	 3	   0.378400	   0.000000	 2845.000000;
	2	 0.0	 0.0	 3	   0.062420	  43.510000	 1696.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.830000	 196.900000;
	2	 0.0	 0.0	 3	   0.000000	  62.450000	 191.500000;
	2	 0.0	 0.0	 3	   2.449000	  76.410000	 -630.700000;
	2	 0.0	 0.0	 3	   4.717000	  82.490000	 -908.000000;
	2	 0.0	 0.0	 3	   0.007858	  18.530000	 214.600000;
	2	 0.0	 0.0	 3	   0.000000	  19.470000	 519.800000;
	2	 0.0	 0.0	 3	   0.202500	  68.710000	 1384.000000;
	2	 0.0	 0.0	 3	   0.143100	  63.430000	 1774.000000;
	2	 0.0	 0.0	 3	   0.045400	  44.380000	 318.300000;
	2	 0.0	 0.0	 3	   0.106600	  52.170000	 3319.000000;
	2	 0.0	 0.0	 3	   0.827400	  14.920000	 1335.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.010000	 356.800000;
	2	 0.0	 0.0	 3	   0.000000	   0.671100	  48.220000;
	2	 0.0	 0.0	 3	   0.064860	  36.760000	 652.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.512000	 1480.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.538000	 16190.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.841000	 15420.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.003000	 18870.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.273000	 11880.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.166000	 18630.000000;
	2	 0.0	 0.0	 3	   0.000451	   0.320700	 3547.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.939100	 4614.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.923500	 4067.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.071000	 17750.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.116000	 19350.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.637000	 17110.000000;
	2	 0.0	 0.0	 3	   0.042560	  27.130000	 2989.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.530000	 3696.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.479300	  99.610000;
	2	 0.0	 0.0	 3	   0.000000	   1.205000	 15480.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.534000	 141.300000;
	2	 0.0	 0.0	 3	   0.012550	  16.600000	 187.200000;
	2	 0.0	 0.0	 3	   0.000000	   1.686000	 212.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.820000	 6060.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.544000	 205.700000;
	2	 0.0	 0.0	 3	   0.000000	  49.980000	 -45.110000;
	2	 0.0	 0.0	 3	   0.008309	  19.070000	 156.400000;
	2	 0.0	 0.0	 3	   0.212800	  48.210000	 3398.000000;
	2	 0.0	 0.0	 3	   0.217000	  47.000000	 3495.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.811000	 151.800000;
	2	 0.0	 0.0	 3	   0.045400	  44.380000	 300.400000;
	2	 0.0	 0.0	 3	   0.000000	  81.400000	 -1502.000000;
	2	 0.0	 0.0	 3	   0.275000	  15.670000	 5832.000000;
	2	 0.0	 0.0	 3	   0.470000	   8.416000	 390.000000;
	2	 0.0	 0.0	 3	   0.003248	   0.000000	 13790.000000;
	2	 0.0	 0.0	 3	   0.282400	  13.500000	 5978.000000;
	2	 0.0	 0.0	 3	   0.224400	  44.850000	 -383.500000;
	2	 0.0	 0.0	 3	   0.009176	  20.040000	 176.900000;
	2	 0.0	 0.0	 3	   0.008260	  19.010000	 204.600000;
	2	 0.0	 0.0	 3	   0.000000	  10.060000	 244.800000;
	2	 0.0	 0.0	 3	   0.066680	  49.840000	 1716.000000;
	2	 0.0	 0.0	 3	   0.010590	  21.520000	 199.400000;
	2	 0.0	 0.0	 3	   0.068040	  51.510000	 1294.000000;
	2	 0.0	 0.0	 3	   1.579000	   0.000000	 -11380.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.164000	 10100.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.500000	 336.700000;
	2	 0.0	 0.0	 3	   0.000000	  19.070000	 8130.000000;
	2	 0.0	 0.0	 3	   0.031190	  20.170000	 7383.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.660000	 7315.000000;
	2	 0.0	 0.0	 3	   0.018090	  25.590000	 190.900000;
	2	 0.0	 0.0	 3	   0.000000	  17.010000	 1268.000000;
	2	 0.0	 0.0	 3	   0.262500	  25.700000	 2854.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.130000	 156.200000;
	2	 0.0	 0.0	 3	   0.783800	  12.280000	 118.500000;
	2	 0.0	 0.0	 3	   0.010120	  21.020000	 299.100000;
	2	 0.0	 0.0	 3	   0.000000	  23.900000	 257.600000;
	2	 0.0	 0.0	 3	   0.000000	  94.830000	 -22.460000;
	2	 0.0	 0.0	 3	   0.000000	  51.010000	 106.400000;
	2	 0.0	 0.0	 3	   0.000000	  77.620000	 1098.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.760000	 141.400000;
	2	 0.0	 0.0	 3	   0.082780	   0.111500	 211.400000;
	2	 0.0	 0.0	 3	   0.008602	  17.630000	 189.200000;
	2	 0.0	 0.0	 3	   0.000000	  21.770000	 220.500000;
	2	 0.0	 0.0	 3	   0.000000	   1.676000	 146.700000;
	2	 0.0	 0.0	 3	   0.010700	  15.330000	 195.900000;
	2	 0.0	 0.0	 3	   0.008081	  18.800000	 143.000000;
	2	 0.0	 0.0	 3	   0.046680	  45.110000	 227.700000;
	2	 0.0	 0.0	 3	   0.008081	  18.800000	 193.000000;
	2	 0.0	 0.0	 3	   0.008703	  19.510000	 209.600000;
	2	 0.0	 0.0	 3	   0.000000	   2.138000	 139.000000;
	2	 0.0	 0.0	 3	   0.055240	  48.180000	 652.500000;
	2	 0.0	 0.0	 3	   0.027110	  33.370000	 1561.000000;
	2	 0.0	 0.0	 3	   0.011920	  16.160000	 266.900000;
	2	 0.0	 0.0	 3	   0.000000	  51.480000	  17.440000;
	2	 0.0	 0.0	 3	   0.010810	  15.390000	 277.500000;
	2	 0.0	 0.0	 3	   0.000000	   7.310000	 247.000000;
	2	 0.0	 0.0	 3	   0.008946	  17.980000	 164.500000;
	2	 0.0	 0.0	 3	   0.000000	  29.280000	 479.900000;
	2	 0.0	 0.0	 3	   0.000000	  64.500000	 322.700000;
	2	 0.0	 0.0	 3	   0.000000	  43.280000	 471.900000;
	2	 0.0	 0.0	 3	   0.000000	  53.610000	 390.800000;
	2	 0.0	 0.0	 3	   0.964900	   0.000000	 628.100000;
	2	 0.0	 0.0	 3	   0.067680	  18.690000	 974.500000;
	2	 0.0	 0.0	 3	   0.000000	  18.700000	 1479.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.780000	 691.400000;
	2	 0.0	 0.0	 3	   0.113700	  65.700000	 871.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.240100	 3335.000000;
	2	 0.0	 0.0	 3	   0.065690	  49.500000	 1760.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.714000	 633.600000;
	2	 0.0	 0.0	 3	   0.000000	   8.259000	 333.100000;
	2	 0.0	 0.0	 3	   0.000000	  24.700000	 1933.000000;
	2	 0.0	 0.0	 3	   0.000000	 398.800000	 -54750.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.773000	 296.400000;
	2	 0.0	 0.0	 3	   0.000000	   4.942000	 1034.000000;
	2	 0.0	 0.0	 3	   0.065320	  49.140000	 2431.000000;
	2	 0.0	 0.0	 3	   0.090320	  37.850000	 2199.000000;
	2	 0.0	 0.0	 3	   0.054370	  46.250000	 1454.000000;
	2	 0.0	 0.0	 3	   0.043430	  42.710000	 801.800000;
	2	 0.0	 0.0	 3	   0.091760	  54.420000	 2277.000000;
	2	 0.0	 0.0	 3	   0.051900	  45.500000	 1326.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.110000	 3008.000000;
	2	 0.0	 0.0	 3	   0.096010	  57.540000	 1716.000000;
	2	 0.0	 0.0	 3	   0.092650	  56.910000	 1655.000000;
	2	 0.0	 0.0	 3	   2.068000	  16.720000	 111.400000;
	2	 0.0	 0.0	 3	   0.000000	  41.810000	 2031.000000;
	2	 0.0	 0.0	 3	   0.000000	  74.050000	 4697.000000;
	2	 0.0	 0.0	 3	   0.000000	  85.460000	 3168.000000;
	2	 0.0	 0.0	 3	   0.042120	  22.280000	 7101.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.421400	 169.000000;
	2	 0.0	 0.0	 3	   0.022260	  27.330000	 6553.000000;
	2	 0.0	 0.0	 3	   0.038340	  33.540000	 6494.000000;
	2	 0.0	 0.0	 3	   0.022350	  27.380000	 6584.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.462500	 4641.000000;
	2	 0.0	 0.0	 3	   0.000000	  74.010000	 386.300000;
	2	 0.0	 0.0	 3	   0.032390	  32.020000	 6079.000000;
	2	 0.0	 0.0	 3	   0.007627	  18.260000	 176.100000;
	2	 0.0	 0.0	 3	   0.000000	  87.540000	 -61.490000;
	2	 0.0	 0.0	 3	   0.000000	   8.465000	  98.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.800000	 233.800000;
	2	 0.0	 0.0	 3	   0.012170	  16.340000	 175.800000;
	2	 0.0	 0.0	 3	   0.000000	  23.630000	 522.800000;
	2	 0.0	 0.0	 3	   0.000000	   5.747000	 187.900000;
	2	 0.0	 0.0	 3	   0.010550	  15.220000	 178.100000;
	2	 0.0	 0.0	 3	   0.037090	  39.680000	 881.400000;
	2	 0.0	 0.0	 3	   0.011190	  15.370000	 1305.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.550000	 4294.000000;
	2	 0.0	 0.0	 3	   0.968700	   0.000000	 -20420.000000;
	2	 0.0	 0.0	 3	   0.023570	  27.610000	 7140.000000;
	2	 0.0	 0.0	 3	   0.023570	  27.610000	 7152.000000;
	2	 0.0	 0.0	 3	   0.023570	  27.610000	 7110.000000;
	2	 0.0	 0.0	 3	   0.019300	  29.080000	 183.900000;
	2	 0.0	 0.0	 3	   0.002384	   0.738600	 443.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.910000	 1247.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.130000	 1235.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.200000	 209.600000;
	2	 0.0	 0.0	 3	   0.000000	   1.149000	 139.700000;
	2	 0.0	 0.0	 3	   0.000000	  67.430000	  73.820000;
	2	 0.0	 0.0	 3	   0.000000	  59.450000	 120.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.748000	 209.600000;
	2	 0.0	 0.0	 3	   0.000000	   1.640000	 166.100000;
	2	 0.0	 0.0	 3	   0.008200	  18.940000	 204.700000;
	2	 0.0	 0.0	 3	   0.000000	  52.380000	 101.900000;
	2	 0.0	 0.0	 3	   0.009474	  20.360000	 183.800000;
	2	 0.0	 0.0	 3	   0.000000	   1.218000	 168.800000;
	2	 0.0	 0.0	 3	   0.000000	  10.910000	 732.800000;
	2	 0.0	 0.0	 3	   0.008573	  19.370000	 179.900000;
	2	 0.0	 0.0	 3	   0.000000	   1.943000	 143.500000;
	2	 0.0	 0.0	 3	   0.001765	   0.368600	 137.100000;
	2	 0.0	 0.0	 3	   0.000000	   0.434900	 111.100000;
	2	 0.0	 0.0	 3	   0.000000	  16.310000	 691.000000;
	2	 0.0	 0.0	 3	   0.013850	  17.370000	 390.300000;
	2	 0.0	 0.0	 3	   0.102800	  52.350000	 645.200000;
	2	 0.0	 0.0	 3	   0.052510	  44.890000	 1793.000000;
	2	 0.0	 0.0	 3	   0.132800	  46.240000	 1523.000000;
	2	 0.0	 0.0	 3	   0.066600	  49.750000	 1802.000000;
	2	 0.0	 0.0	 3	   0.106500	  52.180000	 3283.000000;
	2	 0.0	 0.0	 3	   0.708200	  63.260000	 -1342.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.440000	 754.900000;
	2	 0.0	 0.0	 3	   0.008451	  19.240000	  94.790000;
	2	 0.0	 0.0	 3	   0.010080	  20.950000	 410.900000;
	2	 0.0	 0.0	 3	   1.574000	   0.000000	 340.800000;
	2	 0.0	 0.0	 3	   0.000000	  12.520000	 447.400000;
	2	 0.0	 0.0	 3	   0.126800	  37.170000	 3597.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.070000	 1814.000000;
	2	 0.0	 0.0	 3	   0.094820	  53.070000	 1232.000000;
	2	 0.0	 0.0	 3	   0.087450	  38.180000	 1970.000000;
	2	 0.0	 0.0	 3	   0.023220	  27.400000	 8754.000000;
	2	 0.0	 0.0	 3	   0.829100	  14.600000	 1392.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.599000	 421.100000;
	2	 0.0	 0.0	 3	   0.000000	   1.004000	 112.600000;
	2	 0.0	 0.0	 3	   0.008040	  18.710000	 439.700000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 60	 0.02461	 0.07336	 0.00802	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1	 93	 0.03244	 0.09513	 0.01073	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 74	 0.00068	 0.00368	 0.00043	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 549	 0.0001	 0.01	 0.0	 119.81	 143.78	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 43	 0.0037	 0.01909	 0.00247	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 93	 0.00349	 0.01802	 0.00231	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 60	 0.01649	 0.04916	 0.00537	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 73	 0.00374	 0.01116	 0.00122	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 27	 0.0125	 0.02353	 0.00262	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 92	 0.00236	 0.00669	 0.00079	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 93	 0.00506	 0.01482	 0.00168	 333.45	 384.75	 384.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 81	 0.00892	 0.05374	 0.01281	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 93	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 66	 2e-05	 0.001	 0.0	 333.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 31	 0.00071	 0.00582	 0.01221	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 35	 7e-05	 0.001	 0.00171	 564.0	 612.0	 612.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 69	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 57	 0.04598	 0.09139	 0.00983	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 91	 0.02947	 0.10073	 0.01266	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 67	 0.01108	 0.04402	 0.00618	 236.27	 283.52	 283.52	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 73	 0.00993	 0.03804	 0.00535	 225.46	 270.55	 270.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 44	 0.00266	 0.01058	 0.0015	 276.93	 332.32	 332.32	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 137	 0.0001	 0.01	 0.0	 152.75	 183.3	 183.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23	 254	 0.0001	 0.01	 0.0	 300.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	24	 94	 0.00489	 0.02021	 0.00261	 141.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 72	 0.01151	 0.02166	 0.00241	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 73	 0.01736	 0.07168	 0.00928	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 94	 0.01303	 0.05385	 0.00695	 141.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 38	 0.00032	 0.00211	 0.00427	 406.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 66	 0.00151	 0.01243	 0.02626	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 66	 0.00151	 0.01236	 0.02612	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 50	 0.0092	 0.02296	 0.00287	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 72	 0.02022	 0.04363	 0.00517	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 36	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 38	 0.00062	 0.00521	 0.01419	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 45	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 483	 0.0001	 0.01	 0.0	 257.59	 297.22	 297.22	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 55	 0.00249	 0.02091	 0.043	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 79	 0.00037	 0.00306	 0.00647	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 47	 0.00855	 0.03356	 0.00426	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 93	 0.01448	 0.0565	 0.00724	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 46	 0.00572	 0.03592	 0.12701	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 87	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 67	 0.01683	 0.06688	 0.0094	 264.9	 317.88	 317.9	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 90	 0.00242	 0.01482	 0.05476	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 74	 0.00113	 0.00465	 0.00061	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 87	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 62	 0.00689	 0.01291	 0.00144	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 82	 0.00037	 0.001	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 85	 0.0002	 0.001	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 76	 0.02397	 0.04498	 0.00499	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 91	 0.0293	 0.08307	 0.00997	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 92	 0.03256	 0.0924	 0.01108	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 499	 0.0001	 0.01	 0.0	 139.18	 167.01	 167.01	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 76	 0.00523	 0.00981	 0.00108	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 90	 0.00075	 0.00528	 0.02325	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 83	 0.01058	 0.02193	 0.00216	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 84	 0.0059	 0.01222	 0.00121	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 86	 0.00519	 0.04108	 0.09283	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 93	 0.03778	 0.11512	 0.0141	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 87	 0.00493	 0.0412	 0.0844	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 494	 0.0001	 0.01	 0.0	 235.85	 272.14	 272.14	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 91	 0.0039	 0.01106	 0.00133	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 96	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 99	 0.00171	 0.00961	 0.01424	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 748	 0.0001	 0.01	 0.0	 121.81	 146.17	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 98	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 100	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 697	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 749	 0.0001	 0.01	 0.0	 122.55	 141.4	 141.4	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 100	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 102	 0.00537	 0.04039	 0.06005	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 698	 0.0001	 0.01	 0.0	 187.88	 216.79	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 102	 0.00066	 0.00496	 0.00758	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 696	 0.0001	 0.01	 0.0	 125.8	 150.96	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 747	 0.0001	 0.01	 0.0	 258.73	 298.54	 298.54	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 152	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 105	 8e-05	 0.00083	 0.0	 634.11	 731.66	 731.7	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 170	 0.00364	 0.01149	 0.00123	 644.69	 743.87	 743.9	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 180	 0.00653	 0.02058	 0.00222	 628.23	 724.88	 724.9	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 107	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 140	 0.00488	 0.01231	 0.00189	 74.62	 97.01	 97.01	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 203	 0.00074	 0.00223	 0.0003	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 170	 0.00157	 0.00463	 0.00057	 653.46	 753.99	 754.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 684	 0.0001	 0.01	 0.0	 667.77	 770.51	 770.51	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 144	 0.00041	 0.00124	 0.00013	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 111	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 140	 0.00455	 0.01289	 0.00174	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 207	 0.00603	 0.01711	 0.00231	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 113	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 114	 0.0005	 0.00149	 0.0096	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 131	 8e-05	 0.00066	 7e-05	 132.0	 152.31	 152.31	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 190	 0.00207	 0.01413	 0.00162	 154.01	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 126	 0.00339	 0.01116	 0.00113	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 150	 0.00132	 0.00231	 0.00023	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 175	 0.00636	 0.0205	 0.00213	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 178	 0.00264	 0.00818	 0.00094	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 192	 0.0081	 0.02298	 0.00239	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 117	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 132	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 153	 0.00455	 0.01405	 0.0016	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 186	 0.00504	 0.01562	 0.00173	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 195	 0.00711	 0.02322	 0.00234	 302.57	 349.12	 349.12	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 145	 0.00496	 0.01628	 0.00164	 123.52	 148.23	 148.23	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 168	 0.00496	 0.01496	 0.00179	 172.26	 198.76	 198.8	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 187	 0.00504	 0.01562	 0.00173	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 119	 0.00124	 0.00421	 0.00059	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 122	 0.00413	 0.01587	 0.00183	 91.74	 105.86	 105.9	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 152	 0.00488	 0.01678	 0.00193	 100.5	 115.96	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 144	 0.00355	 0.01149	 0.00116	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 199	 0.00182	 0.00587	 0.00587	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 122	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 124	 0.00066	 0.00207	 0.00021	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 136	 0.00066	 0.0024	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 144	 0.00314	 0.01355	 0.00135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 162	 0.00223	 0.00826	 0.00099	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 123	 0.00066	 0.00215	 0.00022	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 144	 0.00314	 0.01355	 0.00135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 197	 0.00091	 0.00273	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 144	 0.0014	 0.00455	 0.00046	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 128	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 140	 0.00405	 0.01331	 0.00135	 107.11	 123.59	 123.6	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 182	 0.01025	 0.02926	 0.0039	 107.37	 123.89	 123.9	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 130	 0.00231	 0.00273	 0.00058	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 151	 0.00579	 0.01785	 0.00204	 198.93	 238.72	 238.72	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 174	 0.0043	 0.01347	 0.00147	 188.62	 226.34	 226.34	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 167	 0.01198	 0.03702	 0.00418	 156.12	 180.13	 180.13	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 757	 0.0001	 0.01	 0.0	 151.01	 174.25	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 144	 0.00372	 0.01207	 0.00122	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 174	 0.00686	 0.02215	 0.00232	 174.85	 209.82	 209.82	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 139	 0.00033	 0.00041	 9e-05	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 151	 0.0076	 0.02355	 0.00263	 604.64	 697.67	 697.7	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 179	 0.00273	 0.00876	 0.0009	 607.79	 701.3	 701.3	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 190	 0.01694	 0.05562	 0.0056	 95.16	 109.8	 109.8	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 151	 0.03413	 0.08545	 0.00909	 144.77	 167.04	 167.04	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 158	 0.00992	 0.01661	 0.00395	 109.6	 126.46	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 164	 0.02496	 0.03802	 0.00491	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 205	 0.0062	 0.01562	 0.00277	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 143	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 211	 0.00463	 0.01446	 0.00163	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 740	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 192	 0.0014	 0.00471	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 193	 0.00331	 0.01066	 0.0011	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 275	 0.0001	 0.01	 0.0	 124.05	 148.86	 148.9	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 147	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 155	 0.0105	 0.02983	 0.00402	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 208	 0.01909	 0.05413	 0.00729	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 149	 0.00438	 0.0086	 0.00086	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 176	 0.00628	 0.02	 0.00213	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 272	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 189	 0.00579	 0.01446	 0.00162	 113.45	 130.9	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 161	 0.00769	 0.02711	 0.00317	 85.94	 111.72	 111.72	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 186	 0.01025	 0.03198	 0.00354	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 187	 0.01025	 0.03198	 0.00354	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 154	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 211	 0.00091	 0.00256	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 156	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 165	 0.00628	 0.01959	 0.00217	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 201	 0.00083	 0.00248	 0.00027	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 166	 0.0062	 0.01942	 0.00215	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 172	 0.01587	 0.05182	 0.00527	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 204	 0.00124	 0.00355	 0.00045	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 206	 0.00198	 0.00529	 0.00071	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 656	 0.0001	 0.01	 0.0	 106.7	 123.11	 123.11	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 158	 0.00223	 0.00562	 0.0006	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 190	 0.01471	 0.03025	 0.00563	 110.38	 127.36	 127.4	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 160	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 386	 0.0001	 0.01	 0.0	 151.46	 174.76	 174.8	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 171	 0.01488	 0.02661	 0.00302	 50.93	 61.12	 61.12	 0.0	 0.0	 1	 -30.0	 30.0;
	161	 162	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 164	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 171	 0.00215	 0.00603	 0.00063	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 168	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 170	 0.00231	 0.00694	 0.00072	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 172	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 174	 0.00603	 0.01744	 0.0023	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 176	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 178	 0.00124	 0.00364	 0.00047	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 199	 0.0038	 0.01215	 0.00125	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 180	 8e-05	 0.00083	 0.0	 615.32	 709.99	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 182	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 183	 0.01248	 0.03545	 0.00474	 112.57	 129.89	 129.9	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 188	 0.00769	 0.01934	 0.00211	 112.18	 129.43	 129.43	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 186	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 187	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 189	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 196	 0.00372	 0.01231	 0.00124	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 444	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 192	 0.0005	 0.0014	 0.00017	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 195	 0.00074	 0.00231	 0.00026	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 474	 0.0001	 0.01	 0.0	 318.91	 367.97	 368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 199	 8e-05	 0.0002	 2e-05	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 201	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 202	 0.00149	 0.00446	 0.00057	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 203	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 205	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 207	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 210	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 211	 0.0	 0.0002	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 221	 0.0012	 0.0089	 0.01512	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 222	 0.0012	 0.0089	 0.01513	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 215	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 216	 0.00287	 0.01671	 0.02467	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 219	 0.00457	 0.03351	 0.05245	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 221	 0.00924	 0.05052	 0.07698	 367.86	 478.22	 478.22	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 226	 0.00494	 0.0269	 0.04225	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 217	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 222	 0.00585	 0.04027	 0.07161	 463.05	 601.97	 602.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 364	 0.0001	 0.01	 0.0	 502.52	 579.83	 579.83	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 221	 0.00585	 0.04027	 0.07161	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 236	 0.01068	 0.0475	 0.09495	 521.26	 601.45	 601.5	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 219	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 222	 0.00399	 0.02901	 0.04808	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 223	 0.00358	 0.04122	 1.1338	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 587	 0.0001	 0.01	 0.0	 437.95	 525.54	 525.54	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 230	 0.00919	 0.06614	 0.10451	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 231	 0.00822	 0.05767	 0.0982	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 224	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 225	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 235	 0.00234	 0.02677	 0.74653	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 233	 0.00137	 0.01569	 0.43744	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 525	 0.0001	 0.01	 0.0	 998.64	 1152.28	 1152.3	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 232	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 357	 0.0001	 0.01	 0.0	 366.53	 439.84	 439.84	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 227	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 229	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 230	 0.00136	 0.0099	 0.01586	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 231	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 234	 0.0039	 0.02847	 0.04498	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 233	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 591	 0.0001	 0.01	 0.0	 426.75	 512.1	 512.1	 0.0	 0.0	 1	 -30.0	 30.0;
	237	 240	 0.00686	 0.02215	 0.00229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	237	 264	 0.02058	 0.06694	 0.00691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 249	 0.01446	 0.04802	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 240	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 255	 0.01372	 0.04446	 0.00461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 253	 0.00355	 0.01157	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 442	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 243	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 244	 0.00788	 0.05315	 0.00589	 250.89	 301.06	 301.1	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 252	 0.0044	 0.03039	 0.00342	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 245	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 262	 0.00098	 0.00423	 0.02594	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 251	 0.00256	 0.02273	 0.00199	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 255	 0.00174	 0.01207	 0.00134	 274.5	 329.4	 329.4	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 262	 0.00017	 0.00074	 0.00757	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 255	 1e-05	 0.0002	 0.00075	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 252	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 260	 0.02595	 0.08512	 0.0086	 124.21	 143.32	 143.32	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 443	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 259	 0.03529	 0.13702	 0.01374	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 258	 0.00488	 0.01587	 0.00164	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 261	 0.01289	 0.04289	 0.0042	 133.33	 153.85	 153.85	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 259	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 261	 0.01628	 0.05397	 0.00529	 129.61	 149.56	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 264	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 277	 0.0001	 0.001	 0.00513	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 275	 0.00428	 0.02744	 0.0076	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 338	 0.00321	 0.02058	 0.0029	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 312	 0.0349	 0.0517	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 300	 0.0057	 0.0207	 0.046	 171.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 324	 0.009	 0.0328	 0.0074	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 285	 0.1299	 0.1733	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 290	 0.2386	 0.3089	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 298	 0.1225	 0.287	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 302	 0.1431	 0.3619	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 310	 0.04268	 0.108	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 348	 0.0092	 0.0322	 0.0078	 281.0	 346.0	 346.0	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 349	 0.0125	 0.0444	 0.0104	 292.0	 395.0	 395.0	 0.0	 0.0	 1	 -30.0	 30.0;
	273	 285	 0.05465	 0.12933	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	273	 340	 0.01669	 0.03948	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 349	 0.0134	 0.0483	 0.011	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 279	 0.0159	 0.0402	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 321	 0.0172	 0.0434	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 330	 0.0485	 0.1228	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	277	 322	 0.0001	 0.001	 0.00513	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -30.0	 30.0;
	278	 336	 0.06765	 0.0975	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	278	 344	 0.025	 0.0632	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 311	 0.0129	 0.0326	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 306	 0.0052	 0.0281	 0.0072	 236.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 308	 0.0005	 0.084	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 287	 0.09062	 0.14311	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 336	 0.0005	 0.084	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 308	 0.00014	 0.00137	 0.00171	 755.0	 798.0	 798.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 315	 0.0205	 0.0515	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 299	 0.186	 0.2481	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 302	 0.1224	 0.2276	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 328	 0.0136	 0.0818	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 351	 0.0221	 0.0761	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 301	 0.09998	 0.23659	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 340	 0.05478	 0.12964	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 347	 0.0195	 0.1248	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	289	 336	 0.06732	 0.17033	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 333	 0.3786	 0.5048	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 323	 0.0025	 0.0152	 0.0426	 171.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 353	 0.003	 0.0178	 0.05	 235.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 343	 0.0051	 0.03292	 0.00445	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 317	 0.0091	 0.0327	 0.0074	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 338	 0.0073	 0.0902	 0.0253	 595.0	 645.0	 645.0	 0.0	 0.0	 1	 -30.0	 30.0;
	300	 343	 0.00649	 0.03695	 0.00861	 285.35	 329.25	 329.3	 0.0	 0.0	 1	 -30.0	 30.0;
	300	 353	 0.0099	 0.0524	 0.0142	 489.06	 564.29	 564.3	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 347	 0.0	 0.0747	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 347	 0.0	 0.0747	 0.0	 400.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 318	 0.0116	 0.066	 0.0152	 236.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 777	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	307	 329	 0.07964	 0.20154	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	307	 331	 0.0253	 0.064	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 342	 0.01145	 0.06115	 0.0324	 540.0	 696.0	 696.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 334	 0.0167	 0.04225	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	311	 315	 0.0093	 0.0236	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 331	 0.0285	 0.0462	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 342	 0.007	 0.0575	 0.0158	 319.0	 410.0	 410.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 791	 0.0001	 0.01	 0.0	 296.38	 355.65	 355.65	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 350	 0.0031	 0.0214	 0.0092	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 354	 0.00204	 0.014	 0.00607	 208.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 324	 0.0105	 0.0381	 0.0086	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 343	 0.00331	 0.01875	 0.00493	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 334	 0.01051	 0.02659	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 342	 0.0011	 0.0102	 0.0034	 276.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 344	 0.0172	 0.0434	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 351	 0.00967	 0.05605	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 354	 0.00306	 0.021	 0.00912	 199.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	330	 332	 0.059	 0.1492	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 337	 0.027	 0.0682	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 341	 0.00321	 0.02058	 0.0029	 259.0	 278.0	 278.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 341	 0.0037	 0.0238	 0.0066	 178.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 789	 0.0001	 0.01	 0.0	 123.07	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 428	 0.0001	 0.01	 0.0	 556.66	 642.3	 642.3	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 357	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 369	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 359	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 361	 0.00224	 0.02606	 0.70304	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 421	 0.00033	 0.00388	 0.10475	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 365	 0.0024	 0.02795	 0.75408	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 371	 0.00133	 0.01553	 0.41898	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 362	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 642	 0.0001	 0.01	 0.0	 340.72	 408.86	 408.9	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 634	 0.0001	 0.01	 0.0	 223.99	 268.78	 268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	365	 366	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 633	 0.0001	 0.01	 0.0	 300.9	 347.19	 347.2	 0.0	 0.0	 1	 -30.0	 30.0;
	368	 369	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	368	 370	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 371	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 421	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 391	 0.021	 0.0679	 0.00696	 231.44	 267.04	 267.04	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 419	 0.02139	 0.06954	 0.00729	 219.24	 252.97	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 374	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 380	 0.03025	 0.09752	 0.01002	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 383	 0.00983	 0.01736	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 419	 0.03669	 0.11818	 0.01217	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 393	 0.00711	 0.02314	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 400	 0.00331	 0.01074	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 391	 0.0405	 0.07107	 0.00673	 214.01	 246.93	 246.93	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 405	 0.04628	 0.07107	 0.0076	 201.48	 232.47	 232.5	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 418	 0.0214	 0.06887	 0.00708	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 441	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 381	 0.0076	 0.01983	 0.00206	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 397	 0.01281	 0.02149	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 398	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 401	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 417	 0.01977	 0.06457	 0.00658	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 673	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 383	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 387	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 412	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 417	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 386	 0.00496	 0.01273	 0.00128	 143.97	 166.12	 166.12	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 411	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 385	 0.00142	 0.00465	 0.00047	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 414	 0.00408	 0.01332	 0.00136	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 420	 0.01705	 0.05552	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 411	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 393	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 412	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 403	 0.03347	 0.06529	 0.00593	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 604	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 392	 0.00413	 0.01372	 0.00138	 183.3	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	392	 416	 0.03438	 0.06099	 0.00569	 190.73	 220.08	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 416	 0.0395	 0.1281	 0.01314	 278.22	 321.03	 321.03	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 420	 0.00165	 0.00496	 0.00053	 261.73	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 418	 0.00026	 0.00066	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	399	 400	 0.00645	 0.02066	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	399	 414	 0.04174	 0.07322	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	399	 415	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	402	 407	 0.00862	 0.02752	 0.00296	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	402	 410	 0.00891	 0.01566	 0.00148	 88.46	 102.06	 102.1	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 404	 0.03347	 0.06529	 0.00593	 101.93	 122.32	 122.32	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 406	 0.04351	 0.09356	 0.00962	 111.13	 133.36	 133.4	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 408	 0.01653	 0.03306	 0.00242	 190.94	 220.32	 220.32	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 407	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 413	 0.02394	 0.04718	 0.00469	 78.97	 91.12	 91.12	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 409	 0.0328	 0.07474	 0.00784	 73.97	 96.16	 96.2	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 409	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 410	 0.00496	 0.00826	 0.00085	 97.72	 112.75	 112.8	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 418	 0.01686	 0.05427	 0.00558	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 419	 0.01721	 0.05623	 0.00573	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 420	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 423	 0.00089	 0.0063	 0.0108	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 631	 0.0001	 0.01	 0.0	 111.2	 128.31	 128.31	 0.0	 0.0	 1	 -30.0	 30.0;
	424	 425	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	424	 437	 0.00643	 0.02076	 0.0022	 191.31	 229.57	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 436	 0.00628	 0.02036	 0.00216	 181.21	 217.45	 217.45	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 427	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 470	 0.00995	 0.03021	 0.00321	 96.9	 111.81	 111.81	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 432	 0.01959	 0.06355	 0.00659	 104.82	 120.95	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 440	 0.01504	 0.03075	 0.00298	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 449	 0.00355	 0.0114	 0.00118	 201.75	 232.79	 232.8	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 452	 0.00289	 0.00926	 0.00096	 174.67	 201.54	 201.54	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 472	 0.00037	 0.0012	 0.00013	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 434	 0.00504	 0.00901	 0.00084	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 432	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 434	 0.00694	 0.02281	 0.0023	 112.35	 129.63	 129.63	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 434	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 439	 0.02017	 0.06405	 0.00675	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 452	 0.00694	 0.02256	 0.00234	 166.64	 192.27	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 473	 0.00329	 0.00826	 0.00088	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 441	 0.00645	 0.02025	 0.00223	 79.37	 103.19	 103.2	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 444	 0.00161	 0.00521	 0.00055	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 460	 0.01121	 0.03006	 0.01231	 609.7	 703.5	 703.5	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 468	 0.00356	 0.01154	 0.00122	 180.17	 207.89	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 477	 0.00493	 0.01634	 0.00609	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 653	 0.0001	 0.01	 0.0	 804.44	 928.2	 928.2	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 454	 0.00439	 0.01417	 0.0015	 173.14	 207.77	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 624	 0.0001	 0.01	 0.0	 182.6	 219.13	 219.13	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 439	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 442	 0.00545	 0.01752	 0.00183	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 443	 0.03702	 0.12132	 0.0121	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 446	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 454	 0.00049	 0.00313	 0.02806	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 448	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 453	 0.00882	 0.02843	 0.00302	 119.64	 138.04	 138.04	 0.0	 0.0	 1	 -30.0	 30.0;
	448	 470	 0.00574	 0.01668	 0.00177	 99.32	 129.12	 129.12	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 595	 0.0001	 0.01	 0.0	 129.52	 149.44	 149.44	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 458	 0.00028	 0.00179	 0.01597	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 464	 0.00241	 0.00778	 0.00083	 134.99	 155.75	 155.8	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 471	 0.00582	 0.01883	 0.002	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 473	 0.00047	 0.0015	 0.00016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 479	 0.00056	 0.00182	 0.00019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 469	 0.00393	 0.01271	 0.00135	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 475	 0.00455	 0.01471	 0.00154	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 455	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	455	 478	 0.00358	 0.01155	 0.00122	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	456	 457	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	456	 463	 0.00041	 0.00259	 0.01264	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	457	 466	 0.00031	 0.00199	 0.00973	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 459	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 466	 0.00041	 0.00264	 0.0236	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	460	 738	 0.0001	 0.01	 0.0	 564.86	 651.76	 651.8	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 462	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 469	 0.0042	 0.01131	 0.0012	 333.4	 384.69	 384.7	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 472	 0.01103	 0.02812	 0.00298	 321.51	 370.97	 371.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 465	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 467	 0.00916	 0.02956	 0.00314	 161.13	 185.92	 185.92	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 468	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 471	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 473	 0.01264	 0.04099	 0.00435	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 474	 0.0045	 0.0145	 0.00154	 323.16	 372.87	 372.9	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 476	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 479	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 498	 0.00459	 0.02076	 0.00493	 162.7	 195.24	 195.24	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 489	 0.00489	 0.01777	 0.02057	 115.35	 138.42	 138.42	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 559	 0.007	 0.03477	 0.01194	 168.55	 202.26	 202.3	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 561	 0.00109	 0.00996	 0.04927	 509.43	 611.32	 611.32	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 488	 0.00155	 0.00781	 0.00164	 205.73	 246.88	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 489	 0.00611	 0.02852	 0.00518	 158.34	 190.01	 190.01	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 502	 0.00353	 0.01029	 0.00176	 183.24	 219.89	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 507	 0.00663	 0.03319	 0.02241	 191.24	 229.49	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 486	 0.00025	 0.00107	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 487	 0.00283	 0.01445	 0.00512	 169.05	 202.86	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 502	 0.00397	 0.01943	 0.00238	 174.72	 209.66	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 509	 0.00287	 0.01604	 0.00337	 160.13	 192.16	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 513	 0.00431	 0.02468	 0.0088	 180.88	 217.06	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 509	 0.00656	 0.03349	 0.01417	 154.0	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 492	 0.00029	 0.00115	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 493	 0.00022	 0.00106	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 501	 0.0007	 0.00202	 0.00064	 140.14	 168.17	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 559	 0.00437	 0.01675	 0.01086	 167.16	 200.59	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 503	 0.00264	 0.00868	 0.00216	 137.92	 159.14	 159.14	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 514	 0.0049	 0.0229	 0.00559	 151.68	 182.02	 182.02	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 496	 0.00025	 0.00114	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 513	 0.00043	 0.00158	 0.00091	 157.07	 188.48	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 573	 0.00502	 0.02903	 0.01836	 191.25	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 507	 0.00266	 0.01533	 0.00484	 181.24	 217.49	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 510	 0.00597	 0.01851	 0.00673	 172.04	 206.45	 206.45	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 527	 0.00454	 0.02003	 0.01038	 157.63	 189.16	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 502	 0.00539	 0.02321	 0.03949	 135.93	 163.12	 163.12	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 500	 0.00023	 0.00107	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 514	 0.00584	 0.0304	 0.00662	 155.21	 186.25	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 527	 0.0009	 0.00548	 0.00187	 143.63	 165.73	 165.73	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 530	 0.00105	 0.00425	 0.00181	 154.81	 185.77	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 533	 0.00101	 0.00541	 0.02259	 134.54	 161.45	 161.45	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 504	 0.00029	 0.00106	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 505	 0.00434	 0.02447	 0.00454	 155.75	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 513	 0.00351	 0.01474	 0.01554	 167.48	 200.98	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 506	 0.00023	 0.00107	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 562	 0.00468	 0.02426	 0.00281	 198.24	 237.89	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 508	 0.0003	 0.00113	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 520	 0.00708	 0.03915	 0.02737	 173.37	 208.04	 208.04	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 511	 0.00023	 0.0012	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 512	 0.00573	 0.0223	 0.00704	 158.77	 190.52	 190.52	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 521	 0.00553	 0.02109	 0.03803	 157.77	 189.32	 189.32	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 523	 0.0081	 0.02829	 0.01019	 192.75	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 516	 0.00026	 0.00103	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 517	 0.00028	 0.0011	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 518	 0.00021	 0.00117	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 519	 0.00028	 0.00104	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 523	 0.00333	 0.01122	 0.00305	 203.29	 243.95	 243.95	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 524	 0.00464	 0.02124	 0.00327	 183.76	 220.51	 220.51	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 530	 0.00308	 0.013	 0.00362	 145.79	 174.95	 174.95	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 533	 0.00729	 0.02641	 0.00248	 159.2	 191.04	 191.04	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 548	 0.00892	 0.04999	 0.07962	 114.85	 137.82	 137.82	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 526	 0.00124	 0.00945	 0.02918	 644.61	 773.53	 773.53	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 561	 0.00227	 0.02044	 0.0773	 557.93	 669.52	 669.52	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 537	 0.01131	 0.05255	 0.02427	 175.67	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 533	 0.00948	 0.05027	 0.03674	 189.25	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 560	 0.00015	 0.00277	 0.40145	 2701.0	 3241.2	 3241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 532	 0.00133	 0.01295	 0.04729	 582.42	 698.9	 698.9	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 546	 0.00355	 0.0341	 0.08315	 529.41	 635.29	 635.3	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 532	 0.00021	 0.00111	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 546	 0.00265	 0.02334	 0.06009	 492.28	 590.74	 590.74	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 534	 0.00029	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 536	 0.00028	 0.00115	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 537	 0.00029	 0.00105	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 538	 0.00028	 0.00108	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 539	 0.00027	 0.00113	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 547	 0.00426	 0.01779	 0.00943	 148.11	 177.73	 177.73	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 541	 0.00022	 0.00111	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 542	 0.00566	 0.02978	 0.00777	 127.1	 152.52	 152.52	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 544	 0.00973	 0.05015	 0.00846	 129.37	 155.24	 155.24	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 544	 0.00103	 0.00411	 0.00208	 182.59	 219.11	 219.11	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 547	 0.00349	 0.02	 0.00558	 163.49	 196.19	 196.2	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 545	 0.00025	 0.0011	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 546	 0.00023	 0.00103	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 556	 0.01647	 0.0724	 0.01871	 142.37	 170.84	 170.84	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 556	 0.00244	 0.01291	 0.00325	 137.5	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 557	 0.07021	 0.34729	 0.05054	 100.36	 120.43	 120.43	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 550	 0.00021	 0.0011	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 552	 0.00468	 0.02382	 0.0034	 160.44	 192.53	 192.53	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 554	 0.00025	 0.00111	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 561	 0.00404	 0.03468	 0.12316	 536.51	 643.81	 643.81	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 556	 0.00025	 0.00103	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 557	 0.04119	 0.21851	 0.05732	 103.08	 123.7	 123.7	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 558	 0.00025	 0.00117	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	562	 573	 0.00089	 0.00387	 0.00101	 184.7	 221.64	 221.64	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 575	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 579	 0.00568	 0.04012	 0.07033	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 584	 0.00105	 0.00733	 0.01258	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 577	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 578	 0.01062	 0.0789	 0.12085	 631.86	 821.42	 821.42	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 641	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 579	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 582	 0.00469	 0.03486	 0.05338	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 630	 0.0018	 0.01616	 0.0484	 754.02	 980.22	 980.22	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 630	 0.0018	 0.01616	 0.0484	 734.76	 955.19	 955.2	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 581	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 590	 0.00296	 0.03484	 0.9296	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 587	 0.00373	 0.04344	 1.172	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 583	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 585	 0.00744	 0.05397	 0.09307	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 639	 0.0001	 0.01	 0.0	 416.77	 500.13	 500.13	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 585	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	586	 640	 0.0001	 0.01	 0.0	 429.17	 515.0	 515.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 629	 0.00019	 0.00196	 0.06877	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 593	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	589	 590	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	589	 592	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	591	 592	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 596	 9e-05	 0.00069	 7e-05	 186.5	 242.45	 242.45	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 600	 0.00555	 0.01818	 0.00186	 148.68	 193.28	 193.3	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 609	 0.02182	 0.07107	 0.00737	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 597	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 601	 0.00064	 0.00483	 0.00047	 226.36	 261.19	 261.2	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 609	 0.01289	 0.04198	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 605	 0.00731	 0.01279	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	599	 607	 0.00628	 0.01058	 0.00108	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	599	 608	 0.0096	 0.02474	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 603	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 606	 0.00959	 0.02474	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 613	 0.02355	 0.06215	 0.00639	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 615	 0.0276	 0.0495	 0.00448	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	611	 612	 0.05504	 0.1643	 0.01682	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	611	 628	 0.0214	 0.06887	 0.00708	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 613	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 620	 0.00926	 0.03008	 0.00307	 251.5	 290.2	 290.2	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 625	 0.01463	 0.05661	 0.00653	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 627	 0.02688	 0.08734	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 619	 0.00909	 0.02975	 0.00302	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 615	 0.03967	 0.07157	 0.00641	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 617	 0.02983	 0.05793	 0.00547	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 617	 0.00521	 0.01413	 0.0014	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 627	 0.01843	 0.0619	 0.0062	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 620	 0.00132	 0.00421	 0.00044	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 621	 0.00744	 0.02397	 0.00246	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 621	 0.01595	 0.05124	 0.0053	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	621	 623	 0.03347	 0.06529	 0.00593	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 628	 0.00026	 0.00066	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 680	 0.0001	 0.01	 0.0	 119.95	 143.93	 143.93	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 626	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.5	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 628	 0.01686	 0.05427	 0.00558	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 640	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	632	 647	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 644	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 635	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 695	 0.00033	 0.00388	 0.10475	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	635	 642	 0.0024	 0.02795	 0.75408	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	635	 646	 0.00133	 0.01553	 0.41898	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 638	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 640	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 647	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 640	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 644	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 645	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 646	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 695	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	648	 667	 0.021	 0.0679	 0.00696	 378.36	 436.57	 436.6	 0.0	 0.0	 1	 -30.0	 30.0;
	648	 693	 0.02139	 0.06954	 0.00729	 353.88	 408.32	 408.32	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 650	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 655	 0.03025	 0.09752	 0.01002	 202.4	 233.54	 233.54	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 658	 0.00983	 0.01736	 0.0016	 253.0	 291.92	 291.92	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 693	 0.03669	 0.11818	 0.01217	 238.66	 275.37	 275.4	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 672	 0.00711	 0.02314	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 678	 0.00331	 0.01074	 0.00109	 368.15	 424.79	 424.8	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 655	 0.01116	 0.01529	 0.00275	 451.96	 521.49	 521.5	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 670	 0.01116	 0.01529	 0.00275	 435.13	 502.07	 502.1	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 667	 0.0405	 0.07107	 0.00673	 700.0	 990.0	 990.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 681	 0.04628	 0.07107	 0.0076	 406.24	 468.74	 468.74	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 669	 0.00124	 0.00413	 0.00039	 427.1	 492.81	 492.81	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 673	 0.00793	 0.02231	 0.00215	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 675	 0.00124	 0.00413	 0.00041	 214.19	 257.03	 257.03	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 679	 0.00124	 0.00413	 0.00039	 318.6	 367.62	 367.62	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 691	 0.01977	 0.06457	 0.00658	 145.09	 167.42	 167.42	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 692	 0.00218	 0.00712	 0.00073	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 665	 0.0065	 0.02121	 0.00216	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 658	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 662	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 686	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 691	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 661	 0.00496	 0.01273	 0.00128	 162.63	 187.65	 187.7	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 685	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 660	 0.00142	 0.00465	 0.00047	 172.48	 199.02	 199.02	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 688	 0.00408	 0.01332	 0.00136	 172.65	 199.22	 199.22	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 694	 0.01705	 0.05552	 0.00567	 172.43	 198.96	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 676	 0.00372	 0.00934	 0.00094	 147.53	 170.23	 170.23	 0.0	 0.0	 1	 -30.0	 30.0;
	662	 685	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	664	 692	 0.00133	 0.00434	 0.00044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 672	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 686	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 668	 0.00413	 0.01372	 0.00138	 220.09	 253.96	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 690	 0.03438	 0.06099	 0.00569	 213.57	 246.43	 246.43	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 670	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 671	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 671	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 690	 0.0395	 0.1281	 0.01314	 373.65	 431.14	 431.14	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 694	 0.00165	 0.00496	 0.00053	 679.07	 783.55	 783.55	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 692	 0.0235	 0.07683	 0.00783	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 678	 0.00645	 0.02066	 0.00213	 376.83	 434.8	 434.8	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 688	 0.04174	 0.07322	 0.00692	 264.2	 304.84	 304.84	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 689	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 682	 0.04351	 0.09356	 0.00962	 105.38	 126.46	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 684	 0.01653	 0.03306	 0.00242	 401.1	 462.81	 462.81	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 683	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 687	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.5	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 693	 0.01721	 0.05623	 0.00573	 183.54	 211.78	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 694	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 698	 0.01093	 0.05919	 0.08439	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 698	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 719	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 701	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 721	 0.00678	 0.02215	 0.00225	 135.75	 156.63	 156.63	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 737	 0.00413	 0.01355	 0.00138	 127.11	 146.67	 146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 703	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 710	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 722	 0.00455	 0.01405	 0.0016	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 734	 0.00504	 0.01562	 0.00173	 113.33	 130.77	 130.8	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 737	 0.00711	 0.02322	 0.00234	 111.88	 129.09	 129.1	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 717	 0.00496	 0.01628	 0.00164	 297.93	 343.76	 343.8	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 729	 0.00496	 0.01496	 0.00179	 128.65	 148.45	 148.45	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 735	 0.00504	 0.01562	 0.00173	 114.63	 132.27	 132.3	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 705	 0.00124	 0.00421	 0.00059	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 707	 0.00413	 0.01587	 0.00183	 88.79	 106.54	 106.54	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 719	 0.00488	 0.01678	 0.00193	 103.76	 119.72	 119.72	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 707	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 709	 0.00066	 0.00207	 0.00021	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 713	 0.00066	 0.0024	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 725	 0.00223	 0.00826	 0.00099	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 794	 0.0001	 0.01	 0.0	 112.12	 129.36	 129.4	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 708	 0.00066	 0.00215	 0.00022	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 741	 0.00091	 0.00273	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 712	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 742	 0.00273	 0.00785	 0.00081	 111.72	 128.91	 128.91	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 728	 0.01198	 0.03702	 0.00418	 116.03	 133.88	 133.9	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 715	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 746	 0.00463	 0.01446	 0.00163	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 739	 0.00413	 0.01289	 0.00144	 90.72	 104.67	 104.7	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 717	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 720	 0.00198	 0.00645	 0.00065	 308.68	 356.17	 356.2	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 738	 0.00149	 0.00479	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 724	 0.00769	 0.02711	 0.00317	 85.94	 111.72	 111.72	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 734	 0.01025	 0.03198	 0.00354	 107.83	 124.42	 124.42	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 735	 0.01025	 0.03198	 0.00354	 108.26	 124.92	 124.92	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 721	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 727	 0.0024	 0.00727	 0.00087	 110.28	 143.37	 143.4	 0.0	 0.0	 1	 -30.0	 30.0;
	721	 738	 0.00405	 0.01264	 0.0014	 551.7	 636.57	 636.6	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 723	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 746	 0.00091	 0.00256	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 725	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 727	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 729	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 738	 0.00289	 0.00719	 0.00076	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 738	 0.0024	 0.00694	 0.0009	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 734	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 735	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 737	 0.00074	 0.00231	 0.00026	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 740	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 743	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 758	 0.0001	 0.01	 0.0	 111.67	 128.86	 128.9	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 745	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 746	 0.0	 0.0002	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 749	 0.01093	 0.05919	 0.08439	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 749	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 770	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 752	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 772	 0.00678	 0.02215	 0.00225	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 788	 0.00413	 0.01355	 0.00138	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 754	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 761	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 773	 0.00455	 0.01405	 0.0016	 327.49	 392.99	 393.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 785	 0.00504	 0.01562	 0.00173	 161.98	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 788	 0.00711	 0.02322	 0.00234	 94.98	 113.98	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 768	 0.00496	 0.01628	 0.00164	 101.54	 121.85	 121.85	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 780	 0.00496	 0.01496	 0.00179	 99.32	 114.6	 114.6	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 786	 0.00504	 0.01562	 0.00173	 158.1	 182.42	 182.42	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 756	 0.00124	 0.00421	 0.00059	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 758	 0.00413	 0.01587	 0.00183	 92.72	 106.99	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 770	 0.00488	 0.01678	 0.00193	 78.62	 102.21	 102.21	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 758	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 760	 0.00066	 0.00207	 0.00021	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 764	 0.00066	 0.0024	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 776	 0.00223	 0.00826	 0.00099	 95.55	 110.25	 110.3	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 759	 0.00066	 0.00215	 0.00022	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 792	 0.00091	 0.00273	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 763	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 793	 0.00273	 0.00785	 0.00081	 101.21	 121.45	 121.5	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 779	 0.01198	 0.03702	 0.00418	 97.23	 116.68	 116.7	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 766	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 797	 0.00463	 0.01446	 0.00163	 312.48	 374.98	 375.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 790	 0.00413	 0.01289	 0.00144	 300.96	 361.15	 361.15	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 768	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 771	 0.00198	 0.00645	 0.00065	 108.7	 130.44	 130.44	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 789	 0.00149	 0.00479	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 775	 0.00769	 0.02711	 0.00317	 85.94	 111.72	 111.72	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 785	 0.01025	 0.03198	 0.00354	 169.56	 195.65	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 786	 0.01025	 0.03198	 0.00354	 166.59	 192.22	 192.22	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 772	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 778	 0.0024	 0.00727	 0.00087	 110.28	 143.37	 143.4	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 789	 0.00405	 0.01264	 0.0014	 199.4	 230.07	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 774	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 797	 0.00091	 0.00256	 0.00033	 313.63	 376.35	 376.4	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 776	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 778	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 780	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 789	 0.00289	 0.00719	 0.00076	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 789	 0.0024	 0.00694	 0.0009	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 785	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 786	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 788	 0.00074	 0.00231	 0.00026	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 791	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 794	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 796	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 797	 0.0	 0.0002	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 20	 0.003025	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4	 75	 0.03296	 0.07012	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4	 88	 0.03887	 0.07068	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10	 5	 0.05554	 0.08411	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11	 54	 0.04169	 0.0528	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16	 65	 0.00829	 0.01771	 0.0	 336.91	 388.74	 388.74	 1.0	 0.0	 1	 -30.0	 30.0;
	16	 80	 0.00841	 0.01768	 0.0	 56.0	 67.2	 67.2	 1.0	 0.0	 1	 -30.0	 30.0;
	22	 12	 0.02483	 0.06428	 0.0	 260.0	 312.0	 312.0	 0.99	 0.0	 1	 -30.0	 30.0;
	22	 56	 0.02483	 0.06428	 0.0	 260.0	 312.0	 312.0	 0.99	 0.0	 1	 -30.0	 30.0;
	23	 59	 0.003865	 0.01	 0.0	 373.1	 430.51	 430.51	 1.0	 0.0	 1	 -30.0	 30.0;
	23	 64	 0.003663	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	24	 51	 0.005	 0.02	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27	 61	 0.003425	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30	 78	 0.002325	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40	 70	 0.02125	 0.06177	 0.0	 260.0	 312.0	 312.0	 1.0145	 0.0	 1	 -30.0	 30.0;
	41	 28	 0.01233	 0.04031	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52	 77	 0.01035	 0.03409	 0.0	 260.0	 312.0	 312.0	 1.0145	 0.0	 1	 -30.0	 30.0;
	55	 6	 0.0064	 0.02098	 0.0	 260.0	 312.0	 312.0	 1.0106	 0.0	 1	 -30.0	 30.0;
	55	 25	 0.0064	 0.02098	 0.0	 105.0	 105.0	 105.0	 1.0106	 0.0	 1	 -30.0	 30.0;
	58	 87	 0.00078	 0.04665	 0.0	 282.0	 306.0	 306.0	 1.0	 0.0	 1	 -30.0	 30.0;
	58	 87	 0.0007	 0.04448	 0.0	 259.0	 273.0	 273.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	60	 9	 0.003923	 0.01215	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	67	 34	 0.0195	 0.03175	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	67	 49	 0.0195	 0.03175	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	69	 89	 0.0101	 0.0403	 0.0	 260.0	 312.0	 312.0	 1.0094	 0.0	 1	 -30.0	 30.0;
	73	 3	 0.02302	 0.07342	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	73	 15	 0.02483	 0.06423	 0.0	 260.0	 312.0	 312.0	 0.99	 0.0	 1	 -30.0	 30.0;
	73	 46	 0.00106	 0.05892	 0.0	 190.0	 199.0	 199.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	74	 8	 0.004394	 0.01876	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 79	 0.00323	 0.08494	 0.0	 129.0	 136.0	 136.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 79	 0.00298	 0.0759	 0.0	 118.0	 121.0	 121.0	 0.9912	 0.0	 1	 -30.0	 30.0;
	81	 13	 0.002	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86	 39	 0.01503	 0.03407	 0.0	 260.0	 312.0	 312.0	 1.0145	 0.0	 1	 -30.0	 30.0;
	93	 38	 0.00075	 0.0454	 0.0	 256.0	 269.0	 269.0	 1.0187	 0.0	 1	 -30.0	 30.0;
	134	 95	 0.00141	 0.06975	 -0.00232	 160.0	 160.0	 160.0	 1.0	 0.0	 1	 -30.0	 30.0;
	144	 98	 0.00143	 0.06701	 -0.0029	 160.0	 160.0	 160.0	 1.0	 0.0	 1	 -30.0	 30.0;
	151	 99	 0.00174	 0.09356	 -0.00339	 554.71	 640.05	 640.05	 1.0	 0.0	 1	 -30.0	 30.0;
	152	 100	 0.00167	 0.09275	 -0.003	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -30.0	 30.0;
	221	 223	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.01313	 0.0	 1	 -30.0	 30.0;
	222	 224	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.01313	 0.0	 1	 -30.0	 30.0;
	230	 232	 0.00075	 0.02445	 -0.00832	 330.0	 330.0	 330.0	 1.019	 0.0	 1	 -30.0	 30.0;
	231	 233	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0157	 0.0	 1	 -30.0	 30.0;
	246	 224	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 0.99667	 0.0	 1	 -30.0	 30.0;
	246	 244	 0.00101	 0.04727	 0.0	 496.5	 645.45	 645.5	 1.0	 0.0	 1	 -30.0	 30.0;
	249	 215	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01303	 0.0	 1	 -30.0	 30.0;
	254	 217	 0.00165	 0.06901	 0.0	 296.8	 356.15	 356.15	 1.01658	 0.0	 1	 -30.0	 30.0;
	255	 212	 0.00064	 0.04304	 0.0	 250.0	 250.0	 250.0	 1.00985	 0.0	 1	 -30.0	 30.0;
	256	 218	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.01194	 0.0	 1	 -30.0	 30.0;
	257	 219	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	265	 305	 0.00089	 0.01	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -30.0	 30.0;
	265	 326	 0.00089	 0.01	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -30.0	 30.0;
	265	 335	 0.00089	 0.1	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -30.0	 30.0;
	268	 277	 0.00012	 0.00962	 0.0	 1634.0	 1805.0	 1805.0	 1.0	 0.0	 1	 -30.0	 30.0;
	271	 346	 0.0051	 0.0103	 0.0	 260.0	 312.0	 312.0	 1.0072	 0.0	 1	 -30.0	 30.0;
	274	 314	 0.0091	 0.0116	 0.0	 260.0	 312.0	 312.0	 1.0043	 0.0	 1	 -30.0	 30.0;
	275	 297	 0.0001	 0.0472	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	277	 283	 0.00025	 0.01514	 0.0	 706.0	 716.0	 716.0	 1.0124	 0.0	 1	 -30.0	 30.0;
	277	 352	 0.00021	 0.01173	 0.0	 950.0	 1140.0	 1140.0	 1.0106	 0.0	 1	 -30.0	 30.0;
	294	 278	 0.0073	 0.0152	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	294	 315	 0.00233	 0.0697	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	295	 276	 0.0023	 0.0687	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	299	 346	 0.0138	 0.03561	 0.0	 260.0	 312.0	 312.0	 1.0043	 0.0	 1	 -30.0	 30.0;
	300	 301	 0.0043	 0.03138	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	301	 297	 0.0117	 0.01756	 0.0	 260.0	 312.0	 312.0	 1.0043	 0.0	 1	 -30.0	 30.0;
	304	 325	 0.00334	 0.07391	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	308	 288	 0.00021	 0.09197	 0.0	 260.0	 312.0	 312.0	 0.965	 0.0	 1	 -30.0	 30.0;
	308	 309	 0.0024	 0.0602	 0.0	 318.36	 382.03	 382.03	 1.0	 0.0	 1	 -30.0	 30.0;
	308	 309	 0.0024	 0.06081	 0.0	 318.35	 382.02	 382.02	 1.0	 0.0	 1	 -30.0	 30.0;
	316	 282	 0.0032	 0.01113	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	318	 346	 0.0022	 0.01368	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	322	 293	 0.0009	 0.06305	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -30.0	 30.0;
	322	 296	 0.00089	 0.06268	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -30.0	 30.0;
	323	 307	 0.0068	 0.01485	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	327	 294	 0.00058	 0.0164	 0.0	 190.0	 216.0	 216.0	 1.0	 0.0	 1	 -30.0	 30.0;
	329	 297	 0.0056	 0.0824	 0.0	 260.0	 312.0	 312.0	 1.0072	 0.0	 1	 -30.0	 30.0;
	342	 328	 0.0053	 0.01221	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	345	 333	 0.0	 0.07708	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	349	 314	 0.0003	 0.0782	 0.0	 118.0	 127.0	 127.0	 1.0	 0.0	 1	 -30.0	 30.0;
	355	 356	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.017	 0.0	 1	 -30.0	 30.0;
	360	 358	 0.00084	 0.01	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	363	 361	 0.00032	 0.0464	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	364	 366	 0.00075	 0.02469	 -0.008	 503.59	 581.07	 581.1	 1.01544	 0.0	 1	 -30.0	 30.0;
	367	 365	 0.00113	 0.05647	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	377	 360	 0.00044	 0.00422	 0.0	 250.0	 250.0	 250.0	 1.01772	 0.0	 1	 -30.0	 30.0;
	378	 359	 0.00129	 0.01	 0.0	 250.0	 250.0	 250.0	 1.02	 0.0	 1	 -30.0	 30.0;
	379	 360	 0.00496	 0.01	 0.0	 64.99	 84.49	 84.5	 1.0	 0.0	 1	 -30.0	 30.0;
	388	 363	 -0.00022	 0.01019	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	406	 368	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.01877	 0.0	 1	 -30.0	 30.0;
	419	 370	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.01449	 0.0	 1	 -30.0	 30.0;
	420	 370	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.01312	 0.0	 1	 -30.0	 30.0;
	466	 423	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01281	 0.0	 1	 -30.0	 30.0;
	484	 483	 0.00133	 0.05192	 0.0	 261.1	 313.32	 313.32	 1.01	 0.0	 1	 -30.0	 30.0;
	484	 483	 0.00133	 0.05192	 0.0	 261.1	 313.32	 313.32	 1.01	 0.0	 1	 -30.0	 30.0;
	484	 483	 0.00133	 0.05192	 0.0	 261.1	 313.32	 313.32	 1.01	 0.0	 1	 -30.0	 30.0;
	523	 522	 0.00167	 0.04982	 0.0	 255.54	 306.65	 306.65	 1.0	 0.0	 1	 -30.0	 30.0;
	523	 522	 0.00167	 0.04982	 0.0	 255.54	 306.65	 306.65	 1.0	 0.0	 1	 -30.0	 30.0;
	523	 522	 0.00167	 0.04982	 0.0	 255.54	 306.65	 306.65	 1.0	 0.0	 1	 -30.0	 30.0;
	526	 525	 0.00018	 0.01279	 0.0	 1028.67	 1234.4	 1234.4	 1.0	 0.0	 1	 -30.0	 30.0;
	526	 99997	 0.00173	 0.08987	 0.0	 273.39	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	527	 99997	 0.00025	 0.01304	 0.0	 198.39	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	528	 99997	 0.0073	 0.07981	 0.0	 75.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	529	 99996	 0.00322	 0.12168	 0.0	 288.93	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	530	 99996	 0.0018	 0.06808	 0.0	 180.6	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	531	 99996	 0.0081	 0.10576	 0.0	 108.33	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	544	 543	 0.00146	 0.07	 0.0	 177.75	 213.3	 213.3	 1.0	 0.0	 1	 -30.0	 30.0;
	551	 99995	 0.00264	 0.10748	 0.0	 386.51	 4000.0	 4000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	552	 99995	 0.00136	 0.05548	 0.0	 181.5	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	553	 99995	 0.00593	 0.04121	 0.0	 205.01	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 564	 0.00022	 0.01744	 0.0	 740.7	 888.84	 888.84	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 565	 0.00017	 0.01081	 0.0	 739.74	 887.69	 887.7	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 566	 0.00015	 0.00947	 0.0	 739.0	 886.8	 886.8	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 567	 0.00027	 0.01531	 0.0	 736.7	 884.04	 884.04	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 568	 0.00021	 0.01487	 0.0	 731.63	 877.96	 878.0	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 569	 0.00017	 0.01304	 0.0	 726.09	 871.31	 871.31	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 570	 0.00025	 0.01984	 0.0	 665.03	 798.04	 798.04	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 571	 0.00021	 0.01525	 0.0	 664.84	 797.81	 797.81	 1.0	 0.0	 1	 -30.0	 30.0;
	560	 572	 0.00037	 0.02691	 0.0	 660.89	 793.07	 793.1	 1.0	 0.0	 1	 -30.0	 30.0;
	561	 560	 0.00025	 0.01798	 0.0	 995.95	 1195.14	 1195.14	 1.0	 0.0	 1	 -30.0	 30.0;
	561	 99994	 0.00062	 0.03003	 0.0	 266.35	 3000.0	 3000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	562	 99994	 0.00022	 0.01069	 0.0	 216.35	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	563	 99994	 0.00451	 0.01893	 0.0	 50.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	579	 580	 0.00064	 0.0305	 0.0	 709.38	 922.2	 922.2	 1.01408	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.01671	 0.0	 1	 -30.0	 30.0;
	588	 589	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.01702	 0.0	 1	 -30.0	 30.0;
	599	 574	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.01123	 0.0	 1	 -30.0	 30.0;
	601	 579	 0.00163	 0.06136	 0.0	 228.45	 263.59	 263.6	 1.0	 0.0	 1	 -30.0	 30.0;
	602	 584	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.99686	 0.0	 1	 -30.0	 30.0;
	603	 585	 0.00281	 0.0106	 0.0	 100.0	 100.0	 100.0	 0.99669	 0.0	 1	 -30.0	 30.0;
	604	 587	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.0	 0.0	 1	 -30.0	 30.0;
	605	 587	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	612	 590	 0.00137	 0.05968	 0.0	 250.0	 250.0	 250.0	 1.01095	 0.0	 1	 -30.0	 30.0;
	624	 591	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.01877	 0.0	 1	 -30.0	 30.0;
	632	 633	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	636	 634	 0.00084	 0.06858	 0.0	 500.0	 700.0	 700.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	641	 640	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.6	 0.9999	 0.0	 1	 -30.0	 30.0;
	653	 636	 0.00044	 0.00422	 0.0	 587.04	 677.35	 677.4	 1.01772	 0.0	 1	 -30.0	 30.0;
	655	 637	 0.00015	 0.06524	 0.0	 206.56	 238.34	 238.34	 1.01325	 0.0	 1	 -30.0	 30.0;
	656	 638	 0.00027	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.01282	 0.0	 1	 -30.0	 30.0;
	682	 643	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.01877	 0.0	 1	 -30.0	 30.0;
	693	 645	 0.00137	 0.05969	 0.0	 327.2	 377.54	 377.54	 1.01449	 0.0	 1	 -30.0	 30.0;
	694	 645	 0.00137	 0.05969	 0.0	 332.33	 383.46	 383.5	 1.01312	 0.0	 1	 -30.0	 30.0;
	719	 698	 0.00167	 0.09275	 -0.003	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -30.0	 30.0;
	770	 749	 0.00167	 0.09275	 -0.003	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Branch 23-137 connects two different voltage levels (115.0, 138.0), changing tap ratio 0.0 => 1.0
% WARNING : Branch 23-254 connects two different voltage levels (115.0, 138.0), changing tap ratio 0.0 => 1.0
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : Updated Thermal Rating: on line 22-67 : Rate C - 283.5 -> 283.52
% INFO    : Updated Thermal Rating: on line 23-44 : Rate C - 332.3 -> 332.32
% INFO    : Updated Thermal Rating: on line 36-483 : Rate C - 297.2 -> 297.22
% INFO    : Updated Thermal Rating: on line 58-499 : Rate C - 167.0 -> 167.01
% INFO    : Updated Thermal Rating: on line 81-494 : Rate C - 272.1 -> 272.14
% INFO    : Updated Thermal Rating: on line 102-747 : Rate C - 298.5 -> 298.54
% INFO    : Updated Thermal Rating: on line 106-140 : Rate C - 97.0 -> 97.01
% INFO    : Updated Thermal Rating: on line 108-684 : Rate C - 770.5 -> 770.51
% INFO    : Updated Thermal Rating: on line 114-131 : Rate C - 152.3 -> 152.31
% INFO    : Updated Thermal Rating: on line 116-195 : Rate C - 349.1 -> 349.12
% INFO    : Updated Thermal Rating: on line 117-145 : Rate C - 148.2 -> 148.23
% INFO    : Updated Thermal Rating: on line 130-151 : Rate C - 238.7 -> 238.72
% INFO    : Updated Thermal Rating: on line 130-174 : Rate C - 226.3 -> 226.34
% INFO    : Updated Thermal Rating: on line 133-167 : Rate C - 180.1 -> 180.13
% INFO    : Updated Thermal Rating: on line 137-174 : Rate C - 209.8 -> 209.82
% INFO    : Updated Thermal Rating: on line 141-151 : Rate C - 167.0 -> 167.04
% INFO    : Updated Thermal Rating: on line 152-161 : Rate C - 111.7 -> 111.72
% INFO    : Updated Thermal Rating: on line 156-656 : Rate C - 123.1 -> 123.11
% INFO    : Updated Thermal Rating: on line 160-171 : Rate C - 61.1 -> 61.12
% INFO    : Updated Thermal Rating: on line 183-188 : Rate C - 129.4 -> 129.43
% INFO    : Updated Thermal Rating: on line 215-221 : Rate C - 478.2 -> 478.22
% INFO    : Updated Thermal Rating: on line 216-364 : Rate C - 579.8 -> 579.83
% INFO    : Updated Thermal Rating: on line 220-587 : Rate C - 525.5 -> 525.54
% INFO    : Updated Thermal Rating: on line 225-357 : Rate C - 439.8 -> 439.84
% INFO    : Updated Thermal Rating: on line 253-260 : Rate C - 143.3 -> 143.32
% INFO    : Updated Thermal Rating: on line 256-261 : Rate C - 153.8 -> 153.85
% INFO    : Updated Thermal Rating: on line 313-791 : Rate C - 355.6 -> 355.65
% INFO    : Updated Thermal Rating: on line 372-391 : Rate C - 267.0 -> 267.04
% INFO    : Updated Thermal Rating: on line 375-391 : Rate C - 246.9 -> 246.93
% INFO    : Updated Thermal Rating: on line 383-386 : Rate C - 166.1 -> 166.12
% INFO    : Updated Thermal Rating: on line 395-416 : Rate C - 321.0 -> 321.03
% INFO    : Updated Thermal Rating: on line 403-404 : Rate C - 122.3 -> 122.32
% INFO    : Updated Thermal Rating: on line 405-408 : Rate C - 220.3 -> 220.32
% INFO    : Updated Thermal Rating: on line 406-413 : Rate C - 91.1 -> 91.12
% INFO    : Updated Thermal Rating: on line 422-631 : Rate C - 128.3 -> 128.31
% INFO    : Updated Thermal Rating: on line 425-436 : Rate C - 217.4 -> 217.45
% INFO    : Updated Thermal Rating: on line 426-470 : Rate C - 111.8 -> 111.81
% INFO    : Updated Thermal Rating: on line 428-452 : Rate C - 201.5 -> 201.54
% INFO    : Updated Thermal Rating: on line 431-434 : Rate C - 129.6 -> 129.63
% INFO    : Updated Thermal Rating: on line 437-624 : Rate C - 219.1 -> 219.13
% INFO    : Updated Thermal Rating: on line 447-453 : Rate C - 138.0 -> 138.04
% INFO    : Updated Thermal Rating: on line 448-470 : Rate C - 129.1 -> 129.12
% INFO    : Updated Thermal Rating: on line 449-595 : Rate C - 149.4 -> 149.44
% INFO    : Updated Thermal Rating: on line 465-467 : Rate C - 185.9 -> 185.92
% INFO    : Updated Thermal Rating: on line 480-498 : Rate C - 195.2 -> 195.24
% INFO    : Updated Thermal Rating: on line 481-489 : Rate C - 138.4 -> 138.42
% INFO    : Updated Thermal Rating: on line 483-561 : Rate C - 611.3 -> 611.32
% INFO    : Updated Thermal Rating: on line 484-489 : Rate C - 190.0 -> 190.01
% INFO    : Updated Thermal Rating: on line 494-503 : Rate C - 159.1 -> 159.14
% INFO    : Updated Thermal Rating: on line 494-514 : Rate C - 182.0 -> 182.02
% INFO    : Updated Thermal Rating: on line 497-510 : Rate C - 206.4 -> 206.45
% INFO    : Updated Thermal Rating: on line 498-502 : Rate C - 163.1 -> 163.12
% INFO    : Updated Thermal Rating: on line 499-527 : Rate C - 165.7 -> 165.73
% INFO    : Updated Thermal Rating: on line 501-533 : Rate C - 161.4 -> 161.45
% INFO    : Updated Thermal Rating: on line 509-520 : Rate C - 208.0 -> 208.04
% INFO    : Updated Thermal Rating: on line 510-512 : Rate C - 190.5 -> 190.52
% INFO    : Updated Thermal Rating: on line 510-521 : Rate C - 189.3 -> 189.32
% INFO    : Updated Thermal Rating: on line 517-523 : Rate C - 243.9 -> 243.95
% INFO    : Updated Thermal Rating: on line 517-524 : Rate C - 220.5 -> 220.51
% INFO    : Updated Thermal Rating: on line 520-530 : Rate C - 174.9 -> 174.95
% INFO    : Updated Thermal Rating: on line 521-533 : Rate C - 191.0 -> 191.04
% INFO    : Updated Thermal Rating: on line 521-548 : Rate C - 137.8 -> 137.82
% INFO    : Updated Thermal Rating: on line 522-526 : Rate C - 773.5 -> 773.53
% INFO    : Updated Thermal Rating: on line 522-561 : Rate C - 669.5 -> 669.52
% INFO    : Updated Thermal Rating: on line 532-546 : Rate C - 590.7 -> 590.74
% INFO    : Updated Thermal Rating: on line 537-547 : Rate C - 177.7 -> 177.73
% INFO    : Updated Thermal Rating: on line 540-542 : Rate C - 152.5 -> 152.52
% INFO    : Updated Thermal Rating: on line 540-544 : Rate C - 155.2 -> 155.24
% INFO    : Updated Thermal Rating: on line 542-544 : Rate C - 219.1 -> 219.11
% INFO    : Updated Thermal Rating: on line 544-556 : Rate C - 170.8 -> 170.84
% INFO    : Updated Thermal Rating: on line 548-557 : Rate C - 120.4 -> 120.43
% INFO    : Updated Thermal Rating: on line 549-552 : Rate C - 192.5 -> 192.53
% INFO    : Updated Thermal Rating: on line 554-561 : Rate C - 643.8 -> 643.81
% INFO    : Updated Thermal Rating: on line 562-573 : Rate C - 221.6 -> 221.64
% INFO    : Updated Thermal Rating: on line 576-578 : Rate C - 821.4 -> 821.42
% INFO    : Updated Thermal Rating: on line 578-630 : Rate C - 980.2 -> 980.22
% INFO    : Updated Thermal Rating: on line 582-639 : Rate C - 500.1 -> 500.13
% INFO    : Updated Thermal Rating: on line 594-596 : Rate C - 242.4 -> 242.45
% INFO    : Updated Thermal Rating: on line 623-680 : Rate C - 143.9 -> 143.93
% INFO    : Updated Thermal Rating: on line 648-693 : Rate C - 408.3 -> 408.32
% INFO    : Updated Thermal Rating: on line 649-655 : Rate C - 233.5 -> 233.54
% INFO    : Updated Thermal Rating: on line 649-658 : Rate C - 291.9 -> 291.92
% INFO    : Updated Thermal Rating: on line 652-681 : Rate C - 468.7 -> 468.74
% INFO    : Updated Thermal Rating: on line 653-669 : Rate C - 492.8 -> 492.81
% INFO    : Updated Thermal Rating: on line 653-675 : Rate C - 257.0 -> 257.03
% INFO    : Updated Thermal Rating: on line 655-679 : Rate C - 367.6 -> 367.62
% INFO    : Updated Thermal Rating: on line 655-691 : Rate C - 167.4 -> 167.42
% INFO    : Updated Thermal Rating: on line 659-660 : Rate C - 199.0 -> 199.02
% INFO    : Updated Thermal Rating: on line 659-688 : Rate C - 199.2 -> 199.22
% INFO    : Updated Thermal Rating: on line 661-676 : Rate C - 170.2 -> 170.23
% INFO    : Updated Thermal Rating: on line 668-690 : Rate C - 246.4 -> 246.43
% INFO    : Updated Thermal Rating: on line 674-690 : Rate C - 431.1 -> 431.14
% INFO    : Updated Thermal Rating: on line 674-694 : Rate C - 783.5 -> 783.55
% INFO    : Updated Thermal Rating: on line 677-688 : Rate C - 304.8 -> 304.84
% INFO    : Updated Thermal Rating: on line 681-684 : Rate C - 462.8 -> 462.81
% INFO    : Updated Thermal Rating: on line 700-721 : Rate C - 156.6 -> 156.63
% INFO    : Updated Thermal Rating: on line 703-729 : Rate C - 148.4 -> 148.45
% INFO    : Updated Thermal Rating: on line 705-707 : Rate C - 106.5 -> 106.54
% INFO    : Updated Thermal Rating: on line 705-719 : Rate C - 119.7 -> 119.72
% INFO    : Updated Thermal Rating: on line 711-742 : Rate C - 128.9 -> 128.91
% INFO    : Updated Thermal Rating: on line 719-724 : Rate C - 111.7 -> 111.72
% INFO    : Updated Thermal Rating: on line 719-734 : Rate C - 124.4 -> 124.42
% INFO    : Updated Thermal Rating: on line 719-735 : Rate C - 124.9 -> 124.92
% INFO    : Updated Thermal Rating: on line 754-768 : Rate C - 121.8 -> 121.85
% INFO    : Updated Thermal Rating: on line 754-786 : Rate C - 182.4 -> 182.42
% INFO    : Updated Thermal Rating: on line 756-770 : Rate C - 102.2 -> 102.21
% INFO    : Updated Thermal Rating: on line 766-790 : Rate C - 361.1 -> 361.15
% INFO    : Updated Thermal Rating: on line 767-771 : Rate C - 130.4 -> 130.44
% INFO    : Updated Thermal Rating: on line 770-775 : Rate C - 111.7 -> 111.72
% INFO    : Updated Thermal Rating: on line 770-786 : Rate C - 192.2 -> 192.22
% INFO    : Updated Thermal Rating: on transformer 16-65 : Rate C - 388.7 -> 388.74
% INFO    : Updated Thermal Rating: on transformer 23-59 : Rate C - 430.5 -> 430.51
% INFO    : Updated Thermal Rating: on transformer 151-99 : Rate C - 640.0 -> 640.05
% INFO    : Updated Thermal Rating: on transformer 254-217 : Rate C - 356.1 -> 356.15
% INFO    : Updated Thermal Rating: on transformer 308-309 : Rate C - 382.0 -> 382.03
% INFO    : Updated Thermal Rating: on transformer 308-309 : Rate C - 382.0 -> 382.02
% INFO    : Updated Thermal Rating: on transformer 484-483 : Rate C - 313.3 -> 313.32
% INFO    : Updated Thermal Rating: on transformer 484-483 : Rate C - 313.3 -> 313.32
% INFO    : Updated Thermal Rating: on transformer 484-483 : Rate C - 313.3 -> 313.32
% INFO    : Updated Thermal Rating: on transformer 523-522 : Rate C - 306.6 -> 306.65
% INFO    : Updated Thermal Rating: on transformer 523-522 : Rate C - 306.6 -> 306.65
% INFO    : Updated Thermal Rating: on transformer 523-522 : Rate C - 306.6 -> 306.65
% INFO    : Updated Thermal Rating: on transformer 560-564 : Rate C - 888.8 -> 888.84
% INFO    : Updated Thermal Rating: on transformer 560-567 : Rate C - 884.0 -> 884.04
% INFO    : Updated Thermal Rating: on transformer 560-569 : Rate C - 871.3 -> 871.31
% INFO    : Updated Thermal Rating: on transformer 560-570 : Rate C - 798.0 -> 798.04
% INFO    : Updated Thermal Rating: on transformer 560-571 : Rate C - 797.8 -> 797.81
% INFO    : Updated Thermal Rating: on transformer 561-560 : Rate C - 1195.1 -> 1195.14
% INFO    : Updated Thermal Rating: on transformer 655-637 : Rate C - 238.3 -> 238.34
% INFO    : Updated Thermal Rating: on transformer 693-645 : Rate C - 377.5 -> 377.54
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=0.988302688018, theta=-9.86332741893 -> V=0.995, theta=0.0
% INFO    : Bus 2	: V=0.99620471569, theta=-10.9642584926 -> V=0.995, theta=0.0
% INFO    : Bus 3	: V=0.991781179305, theta=-9.37730289191 -> V=0.995, theta=0.0
% INFO    : Bus 4	: V=0.995667569643, theta=-9.16467595712 -> V=0.995, theta=0.0
% INFO    : Bus 5	: V=0.994875853319, theta=-11.5009927468 -> V=0.995, theta=0.0
% INFO    : Bus 6	: V=0.989603789294, theta=-6.49369737056 -> V=0.995, theta=0.0
% INFO    : Bus 7	: V=0.994140247881, theta=-9.17462007453 -> V=0.995, theta=0.0
% INFO    : Bus 8	: V=0.996126593583, theta=-10.8165731154 -> V=0.995, theta=0.0
% INFO    : Bus 9	: V=0.988974585609, theta=-9.7592917187 -> V=0.995, theta=0.0
% INFO    : Bus 10	: V=0.994054883864, theta=-11.4345226808 -> V=0.995, theta=0.0
% INFO    : Bus 11	: V=0.999185316371, theta=-12.4311241421 -> V=0.995, theta=0.0
% INFO    : Bus 12	: V=0.99509873313, theta=-8.23482485209 -> V=0.995, theta=0.0
% INFO    : Bus 13	: V=0.997350425166, theta=-11.9696760356 -> V=0.995, theta=0.0
% INFO    : Bus 15	: V=1.00031169186, theta=-9.46503869067 -> V=0.995, theta=0.0
% INFO    : Bus 16	: V=0.996713438228, theta=-9.28825596012 -> V=0.995, theta=0.0
% INFO    : Bus 17	: V=0.997089459128, theta=-9.39401129684 -> V=0.995, theta=0.0
% INFO    : Bus 18	: V=0.995573440611, theta=-7.49658006087 -> V=0.995, theta=0.0
% INFO    : Bus 19	: V=0.996718433177, theta=-7.5258352514 -> V=0.995, theta=0.0
% INFO    : Bus 20	: V=0.995686635725, theta=-9.24737438005 -> V=0.995, theta=0.0
% INFO    : Bus 21	: V=0.983551363836, theta=-15.3296600582 -> V=0.995, theta=0.0
% INFO    : Bus 22	: V=0.991833725795, theta=-7.95908384924 -> V=0.995, theta=0.0
% INFO    : Bus 23	: V=1.00036623924, theta=-2.58518675174 -> V=0.995, theta=0.0
% INFO    : Bus 24	: V=0.996444398005, theta=-10.295805945 -> V=0.995, theta=0.0
% INFO    : Bus 25	: V=0.989603789294, theta=-6.49369737056 -> V=0.995, theta=0.0
% INFO    : Bus 27	: V=0.993779403456, theta=-11.4172628502 -> V=0.995, theta=0.0
% INFO    : Bus 28	: V=0.994745418161, theta=-9.85712372697 -> V=0.995, theta=0.0
% INFO    : Bus 30	: V=0.994667708249, theta=-9.96490796277 -> V=0.995, theta=0.0
% INFO    : Bus 31	: V=0.995411848036, theta=-7.49544693281 -> V=0.995, theta=0.0
% INFO    : Bus 32	: V=0.994883844457, theta=-11.0737273496 -> V=0.995, theta=0.0
% INFO    : Bus 33	: V=0.998112979872, theta=-7.8761607311 -> V=0.995, theta=0.0
% INFO    : Bus 34	: V=0.9902312226, theta=-6.47654597432 -> V=0.995, theta=0.0
% INFO    : Bus 35	: V=0.996719285372, theta=-7.52583868055 -> V=0.995, theta=0.0
% INFO    : Bus 36	: V=0.998112979872, theta=-7.8761607311 -> V=0.995, theta=0.0
% INFO    : Bus 37	: V=1.00032998639, theta=-8.14444126004 -> V=0.995, theta=0.0
% INFO    : Bus 38	: V=0.995469037825, theta=-7.65778320927 -> V=0.995, theta=0.0
% INFO    : Bus 39	: V=0.985492147106, theta=-7.55021717412 -> V=0.995, theta=0.0
% INFO    : Bus 40	: V=0.998628146356, theta=-9.40182653422 -> V=0.995, theta=0.0
% INFO    : Bus 41	: V=1.00076921344, theta=-9.3310236894 -> V=0.995, theta=0.0
% INFO    : Bus 43	: V=0.993817587136, theta=-8.78383768578 -> V=0.995, theta=0.0
% INFO    : Bus 44	: V=0.998986762081, theta=-3.14662210762 -> V=0.995, theta=0.0
% INFO    : Bus 45	: V=0.998112979872, theta=-7.8761607311 -> V=0.995, theta=0.0
% INFO    : Bus 46	: V=1.00206613116, theta=-8.12398296059 -> V=0.995, theta=0.0
% INFO    : Bus 47	: V=0.998682989608, theta=-9.30396647864 -> V=0.995, theta=0.0
% INFO    : Bus 49	: V=0.9902312226, theta=-6.47654597432 -> V=0.995, theta=0.0
% INFO    : Bus 50	: V=0.99616462892, theta=-10.8406558873 -> V=0.995, theta=0.0
% INFO    : Bus 51	: V=0.995567175347, theta=-10.3462242706 -> V=0.995, theta=0.0
% INFO    : Bus 52	: V=1.00088296347, theta=-9.30006945155 -> V=0.995, theta=0.0
% INFO    : Bus 53	: V=1.00060934281, theta=-12.3638765949 -> V=0.995, theta=0.0
% INFO    : Bus 54	: V=0.990596816953, theta=-12.7702799059 -> V=0.995, theta=0.0
% INFO    : Bus 55	: V=1.00009358946, theta=-6.49369737056 -> V=0.995, theta=0.0
% INFO    : Bus 56	: V=0.99641012632, theta=-8.11152299427 -> V=0.995, theta=0.0
% INFO    : Bus 57	: V=0.970219690533, theta=-16.4159898697 -> V=0.995, theta=0.0
% INFO    : Bus 58	: V=1.00975994349, theta=-11.4317529362 -> V=0.995, theta=0.0
% INFO    : Bus 59	: V=0.99500462368, theta=-2.4849898077 -> V=0.995, theta=0.0
% INFO    : Bus 60	: V=0.989833816774, theta=-9.66967744507 -> V=0.995, theta=0.0
% INFO    : Bus 61	: V=0.993694087184, theta=-11.4405444227 -> V=0.995, theta=0.0
% INFO    : Bus 62	: V=1.00173220075, theta=-12.262156262 -> V=0.995, theta=0.0
% INFO    : Bus 63	: V=0.994917139247, theta=-7.89618067613 -> V=0.995, theta=0.0
% INFO    : Bus 64	: V=0.999275331757, theta=-2.61885281252 -> V=0.995, theta=0.0
% INFO    : Bus 65	: V=0.996614295197, theta=-9.20517733809 -> V=0.995, theta=0.0
% INFO    : Bus 66	: V=0.995573440611, theta=-7.49658006087 -> V=0.995, theta=0.0
% INFO    : Bus 67	: V=0.994847506836, theta=-6.38486114312 -> V=0.995, theta=0.0
% INFO    : Bus 68	: V=0.992048925189, theta=-13.9087017772 -> V=0.995, theta=0.0
% INFO    : Bus 69	: V=0.996936542868, theta=-7.53071044449 -> V=0.995, theta=0.0
% INFO    : Bus 70	: V=0.985352560248, theta=-9.65418523608 -> V=0.995, theta=0.0
% INFO    : Bus 71	: V=0.994999995251, theta=-9.03811366355 -> V=0.995, theta=0.0
% INFO    : Bus 72	: V=0.993816003921, theta=-11.3481711145 -> V=0.995, theta=0.0
% INFO    : Bus 73	: V=0.995803638513, theta=-9.02573772001 -> V=0.995, theta=0.0
% INFO    : Bus 74	: V=0.996292382608, theta=-10.7939334169 -> V=0.995, theta=0.0
% INFO    : Bus 75	: V=0.99639934894, theta=-9.33593875785 -> V=0.995, theta=0.0
% INFO    : Bus 76	: V=1.00296637138, theta=-12.1390755669 -> V=0.995, theta=0.0
% INFO    : Bus 77	: V=0.983861921009, theta=-9.78167238146 -> V=0.995, theta=0.0
% INFO    : Bus 78	: V=0.993976217661, theta=-10.0431755444 -> V=0.995, theta=0.0
% INFO    : Bus 79	: V=1.00021914942, theta=-8.39944959417 -> V=0.995, theta=0.0
% INFO    : Bus 80	: V=0.996536987925, theta=-9.29498702809 -> V=0.995, theta=0.0
% INFO    : Bus 81	: V=0.997745761717, theta=-11.9245177731 -> V=0.995, theta=0.0
% INFO    : Bus 82	: V=1.0005772836, theta=-12.3678617421 -> V=0.995, theta=0.0
% INFO    : Bus 83	: V=0.993792566079, theta=-13.7037788633 -> V=0.995, theta=0.0
% INFO    : Bus 84	: V=0.991456776673, theta=-13.9702760482 -> V=0.995, theta=0.0
% INFO    : Bus 85	: V=0.97015018652, theta=-16.4240572834 -> V=0.995, theta=0.0
% INFO    : Bus 86	: V=1.00506476398, theta=-7.25737600452 -> V=0.995, theta=0.0
% INFO    : Bus 87	: V=1.00080918228, theta=-9.35024562801 -> V=0.995, theta=0.0
% INFO    : Bus 88	: V=0.994680709103, theta=-9.11923547308 -> V=0.995, theta=0.0
% INFO    : Bus 89	: V=0.985552203022, theta=-8.00689692314 -> V=0.995, theta=0.0
% INFO    : Bus 90	: V=0.995090814034, theta=-7.80307920249 -> V=0.995, theta=0.0
% INFO    : Bus 91	: V=0.994424298379, theta=-13.6001701156 -> V=0.995, theta=0.0
% INFO    : Bus 92	: V=0.999841898716, theta=-12.3807280908 -> V=0.995, theta=0.0
% INFO    : Bus 93	: V=0.997036434333, theta=-9.34734788741 -> V=0.995, theta=0.0
% INFO    : Bus 94	: V=0.997296741231, theta=-10.2442887898 -> V=0.995, theta=0.0
% INFO    : Bus 95	: V=0.972550332424, theta=-14.5554690495 -> V=0.995, theta=0.0
% INFO    : Bus 96	: V=0.972488515598, theta=-14.5592446567 -> V=0.995, theta=0.0
% INFO    : Bus 97	: V=0.974982595574, theta=-14.5980385793 -> V=0.995, theta=0.0
% INFO    : Bus 98	: V=0.975050879458, theta=-14.5953624749 -> V=0.995, theta=0.0
% INFO    : Bus 99	: V=0.976530969518, theta=-14.3941229973 -> V=0.995, theta=0.0
% INFO    : Bus 100	: V=0.976511572451, theta=-14.4048799395 -> V=0.995, theta=0.0
% INFO    : Bus 101	: V=0.988249614871, theta=-15.8870906396 -> V=0.995, theta=0.0
% INFO    : Bus 102	: V=0.990730325089, theta=-15.646137375 -> V=0.995, theta=0.0
% INFO    : Bus 103	: V=0.997865116722, theta=-11.6209312089 -> V=0.995, theta=0.0
% INFO    : Bus 104	: V=0.994900649619, theta=-4.77716439046 -> V=0.995, theta=0.0
% INFO    : Bus 105	: V=0.994827586718, theta=-4.76075667063 -> V=0.995, theta=0.0
% INFO    : Bus 106	: V=0.994739431216, theta=-8.77833088031 -> V=0.995, theta=0.0
% INFO    : Bus 107	: V=0.994744528944, theta=-8.78159701715 -> V=0.995, theta=0.0
% INFO    : Bus 108	: V=0.995194288576, theta=-5.11446954799 -> V=0.995, theta=0.0
% INFO    : Bus 109	: V=0.989266946154, theta=-12.7610554424 -> V=0.995, theta=0.0
% INFO    : Bus 110	: V=0.994889100269, theta=-8.75030821495 -> V=0.995, theta=0.0
% INFO    : Bus 111	: V=0.994876930033, theta=-8.75327166432 -> V=0.995, theta=0.0
% INFO    : Bus 112	: V=0.994303696764, theta=-10.3656981407 -> V=0.995, theta=0.0
% INFO    : Bus 113	: V=0.994303696764, theta=-10.3656981407 -> V=0.995, theta=0.0
% INFO    : Bus 114	: V=0.994443844754, theta=-10.3550682904 -> V=0.995, theta=0.0
% INFO    : Bus 115	: V=0.99352202546, theta=-12.7689204091 -> V=0.995, theta=0.0
% INFO    : Bus 116	: V=0.998285552294, theta=-11.6343060684 -> V=0.995, theta=0.0
% INFO    : Bus 117	: V=0.998353999907, theta=-11.6218712175 -> V=0.995, theta=0.0
% INFO    : Bus 118	: V=0.993647310166, theta=-12.0910999748 -> V=0.995, theta=0.0
% INFO    : Bus 119	: V=0.993816581377, theta=-12.0790870369 -> V=0.995, theta=0.0
% INFO    : Bus 120	: V=0.989985699179, theta=-12.8143690776 -> V=0.995, theta=0.0
% INFO    : Bus 121	: V=0.990943394936, theta=-12.4765031841 -> V=0.995, theta=0.0
% INFO    : Bus 122	: V=0.990972046683, theta=-12.4728913187 -> V=0.995, theta=0.0
% INFO    : Bus 123	: V=0.990972281048, theta=-12.4728954784 -> V=0.995, theta=0.0
% INFO    : Bus 124	: V=0.990943610317, theta=-12.4765071547 -> V=0.995, theta=0.0
% INFO    : Bus 125	: V=0.989330741398, theta=-12.7554685187 -> V=0.995, theta=0.0
% INFO    : Bus 126	: V=0.993528290052, theta=-12.7690301513 -> V=0.995, theta=0.0
% INFO    : Bus 127	: V=0.995227402064, theta=-8.29761000431 -> V=0.995, theta=0.0
% INFO    : Bus 128	: V=0.995132464534, theta=-8.27448671784 -> V=0.995, theta=0.0
% INFO    : Bus 129	: V=1.00125772339, theta=-4.29784763601 -> V=0.995, theta=0.0
% INFO    : Bus 130	: V=1.00145039906, theta=-4.29483228132 -> V=0.995, theta=0.0
% INFO    : Bus 131	: V=0.994111685851, theta=-10.384640427 -> V=0.995, theta=0.0
% INFO    : Bus 132	: V=0.998101118537, theta=-11.6477974148 -> V=0.995, theta=0.0
% INFO    : Bus 133	: V=0.99929415621, theta=-12.1277119334 -> V=0.995, theta=0.0
% INFO    : Bus 134	: V=0.965845881134, theta=-14.6241836098 -> V=0.995, theta=0.0
% INFO    : Bus 135	: V=0.988837871662, theta=-12.7943727636 -> V=0.995, theta=0.0
% INFO    : Bus 136	: V=0.990902365941, theta=-12.4801513628 -> V=0.995, theta=0.0
% INFO    : Bus 137	: V=1.00050240607, theta=-2.99340936856 -> V=0.995, theta=0.0
% INFO    : Bus 138	: V=1.00088706134, theta=-4.54282505263 -> V=0.995, theta=0.0
% INFO    : Bus 139	: V=1.0008889221, theta=-4.54273999482 -> V=0.995, theta=0.0
% INFO    : Bus 140	: V=0.995469615133, theta=-8.69356367974 -> V=0.995, theta=0.0
% INFO    : Bus 141	: V=0.997045295877, theta=-8.41823452975 -> V=0.995, theta=0.0
% INFO    : Bus 142	: V=1.00357400228, theta=-12.9629886826 -> V=0.995, theta=0.0
% INFO    : Bus 143	: V=1.00387574294, theta=-12.9876416857 -> V=0.995, theta=0.0
% INFO    : Bus 144	: V=0.989329706064, theta=-12.7554500694 -> V=0.995, theta=0.0
% INFO    : Bus 145	: V=1.00152386885, theta=-11.1456283686 -> V=0.995, theta=0.0
% INFO    : Bus 146	: V=0.991155815254, theta=-9.46674265226 -> V=0.995, theta=0.0
% INFO    : Bus 147	: V=0.991136622582, theta=-9.48453919491 -> V=0.995, theta=0.0
% INFO    : Bus 148	: V=1.00889976322, theta=-12.3815341748 -> V=0.995, theta=0.0
% INFO    : Bus 149	: V=1.00943152401, theta=-12.3560354537 -> V=0.995, theta=0.0
% INFO    : Bus 150	: V=0.993420579615, theta=-12.7743650763 -> V=0.995, theta=0.0
% INFO    : Bus 151	: V=1.00330925832, theta=-4.86769478187 -> V=0.995, theta=0.0
% INFO    : Bus 152	: V=0.997744985272, theta=-11.6190575489 -> V=0.995, theta=0.0
% INFO    : Bus 153	: V=1.00000580454, theta=-12.2620722161 -> V=0.995, theta=0.0
% INFO    : Bus 154	: V=1.00026999452, theta=-12.2910772532 -> V=0.995, theta=0.0
% INFO    : Bus 155	: V=0.994972588801, theta=-8.79694975869 -> V=0.995, theta=0.0
% INFO    : Bus 156	: V=0.995050400734, theta=-8.7742411502 -> V=0.995, theta=0.0
% INFO    : Bus 157	: V=0.998278141478, theta=-8.8919972174 -> V=0.995, theta=0.0
% INFO    : Bus 158	: V=0.998416215905, theta=-8.88384819548 -> V=0.995, theta=0.0
% INFO    : Bus 159	: V=0.999372999451, theta=-7.38978351186 -> V=0.995, theta=0.0
% INFO    : Bus 160	: V=0.999394381955, theta=-7.41351227726 -> V=0.995, theta=0.0
% INFO    : Bus 161	: V=0.991860674121, theta=-12.3094874896 -> V=0.995, theta=0.0
% INFO    : Bus 162	: V=0.991783128482, theta=-12.3284458465 -> V=0.995, theta=0.0
% INFO    : Bus 163	: V=0.996701543724, theta=-8.11716068089 -> V=0.995, theta=0.0
% INFO    : Bus 164	: V=0.996752181251, theta=-8.12184388387 -> V=0.995, theta=0.0
% INFO    : Bus 165	: V=0.994871969629, theta=-8.80357040056 -> V=0.995, theta=0.0
% INFO    : Bus 166	: V=0.99497520218, theta=-8.77959583265 -> V=0.995, theta=0.0
% INFO    : Bus 167	: V=0.997920067333, theta=-11.8307236399 -> V=0.995, theta=0.0
% INFO    : Bus 168	: V=0.997865979178, theta=-11.8248501046 -> V=0.995, theta=0.0
% INFO    : Bus 169	: V=0.994949285982, theta=-5.03099774549 -> V=0.995, theta=0.0
% INFO    : Bus 170	: V=0.995074720541, theta=-5.02162376681 -> V=0.995, theta=0.0
% INFO    : Bus 171	: V=0.996499301312, theta=-8.07385679202 -> V=0.995, theta=0.0
% INFO    : Bus 172	: V=0.996515105656, theta=-8.08452310974 -> V=0.995, theta=0.0
% INFO    : Bus 173	: V=0.99976516405, theta=-3.89944080091 -> V=0.995, theta=0.0
% INFO    : Bus 174	: V=1.0006809334, theta=-3.83418462678 -> V=0.995, theta=0.0
% INFO    : Bus 175	: V=1.00078431008, theta=-12.6129497394 -> V=0.995, theta=0.0
% INFO    : Bus 176	: V=1.00105062549, theta=-12.6023678592 -> V=0.995, theta=0.0
% INFO    : Bus 177	: V=0.992380447862, theta=-12.786710943 -> V=0.995, theta=0.0
% INFO    : Bus 178	: V=0.99237959898, theta=-12.786694247 -> V=0.995, theta=0.0
% INFO    : Bus 179	: V=0.999983387326, theta=-4.42002409627 -> V=0.995, theta=0.0
% INFO    : Bus 180	: V=0.999840218149, theta=-4.43461372954 -> V=0.995, theta=0.0
% INFO    : Bus 181	: V=0.995487407621, theta=-7.34944840297 -> V=0.995, theta=0.0
% INFO    : Bus 182	: V=0.99555600386, theta=-7.37516342355 -> V=0.995, theta=0.0
% INFO    : Bus 183	: V=0.998753273827, theta=-6.10232444255 -> V=0.995, theta=0.0
% INFO    : Bus 184	: V=0.997582229369, theta=-11.6654486489 -> V=0.995, theta=0.0
% INFO    : Bus 185	: V=0.997508535963, theta=-11.6626661864 -> V=0.995, theta=0.0
% INFO    : Bus 186	: V=0.997885482557, theta=-11.6500843184 -> V=0.995, theta=0.0
% INFO    : Bus 187	: V=0.997874772848, theta=-11.6449950242 -> V=0.995, theta=0.0
% INFO    : Bus 188	: V=1.00117525021, theta=-5.41912062409 -> V=0.995, theta=0.0
% INFO    : Bus 189	: V=1.00114124357, theta=-5.39095045189 -> V=0.995, theta=0.0
% INFO    : Bus 190	: V=1.00281070319, theta=-9.6278408879 -> V=0.995, theta=0.0
% INFO    : Bus 191	: V=0.989864334972, theta=-12.7690393654 -> V=0.995, theta=0.0
% INFO    : Bus 192	: V=0.989913213463, theta=-12.7656893354 -> V=0.995, theta=0.0
% INFO    : Bus 193	: V=0.988996862166, theta=-12.7817982488 -> V=0.995, theta=0.0
% INFO    : Bus 194	: V=1.00011498907, theta=-10.6273242071 -> V=0.995, theta=0.0
% INFO    : Bus 195	: V=1.00030129656, theta=-10.6124786097 -> V=0.995, theta=0.0
% INFO    : Bus 196	: V=1.0028183569, theta=-9.6279730359 -> V=0.995, theta=0.0
% INFO    : Bus 197	: V=0.990972493067, theta=-12.4728999217 -> V=0.995, theta=0.0
% INFO    : Bus 198	: V=0.990667066032, theta=-12.8140342574 -> V=0.995, theta=0.0
% INFO    : Bus 199	: V=0.990673117773, theta=-12.8136387217 -> V=0.995, theta=0.0
% INFO    : Bus 200	: V=0.994740155613, theta=-8.80707740285 -> V=0.995, theta=0.0
% INFO    : Bus 201	: V=0.994768200322, theta=-8.80675404518 -> V=0.995, theta=0.0
% INFO    : Bus 202	: V=0.994727538398, theta=-8.79401226056 -> V=0.995, theta=0.0
% INFO    : Bus 203	: V=0.994722676073, theta=-8.79074750558 -> V=0.995, theta=0.0
% INFO    : Bus 204	: V=0.994852916529, theta=-8.74429607482 -> V=0.995, theta=0.0
% INFO    : Bus 205	: V=0.994832527059, theta=-8.73283103042 -> V=0.995, theta=0.0
% INFO    : Bus 206	: V=0.99480184781, theta=-8.78306472996 -> V=0.995, theta=0.0
% INFO    : Bus 207	: V=0.994789955998, theta=-8.78291142632 -> V=0.995, theta=0.0
% INFO    : Bus 208	: V=0.98524665241, theta=-10.6290694686 -> V=0.995, theta=0.0
% INFO    : Bus 209	: V=1.00070519901, theta=-12.394723571 -> V=0.995, theta=0.0
% INFO    : Bus 210	: V=1.00070519901, theta=-12.394723571 -> V=0.995, theta=0.0
% INFO    : Bus 211	: V=1.00070581458, theta=-12.3946613211 -> V=0.995, theta=0.0
% INFO    : Bus 212	: V=0.994769736678, theta=-5.07644435083 -> V=0.995, theta=0.0
% INFO    : Bus 213	: V=1.01125254842, theta=-3.83590379136 -> V=0.995, theta=0.0
% INFO    : Bus 214	: V=0.980475921653, theta=-9.47126072175 -> V=0.995, theta=0.0
% INFO    : Bus 215	: V=0.980415304884, theta=-9.48043899684 -> V=0.995, theta=0.0
% INFO    : Bus 216	: V=0.99131221121, theta=-7.40587402471 -> V=0.995, theta=0.0
% INFO    : Bus 217	: V=0.991458317276, theta=-7.39477372966 -> V=0.995, theta=0.0
% INFO    : Bus 218	: V=0.994202488034, theta=-6.69526691302 -> V=0.995, theta=0.0
% INFO    : Bus 219	: V=0.994086715007, theta=-6.71574165477 -> V=0.995, theta=0.0
% INFO    : Bus 220	: V=1.01488622036, theta=2.71016490367 -> V=0.995, theta=0.0
% INFO    : Bus 221	: V=0.998003526044, theta=-4.83598147282 -> V=0.995, theta=0.0
% INFO    : Bus 222	: V=1.01327757745, theta=-3.60270738164 -> V=0.995, theta=0.0
% INFO    : Bus 223	: V=1.01030202379, theta=-1.80326642214e-27 -> V=0.995, theta=0.0
% INFO    : Bus 224	: V=1.00953421437, theta=-0.173739498312 -> V=0.995, theta=0.0
% INFO    : Bus 225	: V=0.994670933013, theta=-3.22283221212 -> V=0.995, theta=0.0
% INFO    : Bus 226	: V=0.971634371488, theta=-11.7893668656 -> V=0.995, theta=0.0
% INFO    : Bus 227	: V=0.97174058439, theta=-11.7989523259 -> V=0.995, theta=0.0
% INFO    : Bus 228	: V=0.999785158459, theta=-4.44015734273 -> V=0.995, theta=0.0
% INFO    : Bus 229	: V=0.999727180628, theta=-4.44159313595 -> V=0.995, theta=0.0
% INFO    : Bus 230	: V=1.00278038389, theta=-4.15069978719 -> V=0.995, theta=0.0
% INFO    : Bus 231	: V=1.00278438001, theta=-4.15413871148 -> V=0.995, theta=0.0
% INFO    : Bus 232	: V=0.998517392896, theta=-2.61884343153 -> V=0.995, theta=0.0
% INFO    : Bus 233	: V=0.998679852991, theta=-2.59497252165 -> V=0.995, theta=0.0
% INFO    : Bus 234	: V=0.991793738996, theta=-4.19228480893 -> V=0.995, theta=0.0
% INFO    : Bus 235	: V=1.00214603644, theta=-3.20871480254 -> V=0.995, theta=0.0
% INFO    : Bus 236	: V=1.01597795566, theta=-10.7363405685 -> V=0.995, theta=0.0
% INFO    : Bus 237	: V=0.988355947126, theta=-6.71220497648 -> V=0.995, theta=0.0
% INFO    : Bus 238	: V=0.980350324287, theta=-13.1798646283 -> V=0.995, theta=0.0
% INFO    : Bus 239	: V=0.988912499884, theta=-6.63755633292 -> V=0.995, theta=0.0
% INFO    : Bus 240	: V=0.988890206001, theta=-6.64240852694 -> V=0.995, theta=0.0
% INFO    : Bus 241	: V=0.991142536304, theta=-9.0777811414 -> V=0.995, theta=0.0
% INFO    : Bus 242	: V=0.983157302799, theta=-6.08521022699 -> V=0.995, theta=0.0
% INFO    : Bus 243	: V=0.98301764259, theta=-6.10731847335 -> V=0.995, theta=0.0
% INFO    : Bus 244	: V=0.999178613027, theta=-4.3046449941 -> V=0.995, theta=0.0
% INFO    : Bus 245	: V=0.999034226616, theta=-4.34334183827 -> V=0.995, theta=0.0
% INFO    : Bus 246	: V=1.0196157543, theta=0.54747414569 -> V=0.995, theta=0.0
% INFO    : Bus 247	: V=0.98608903816, theta=-6.50827155894 -> V=0.995, theta=0.0
% INFO    : Bus 248	: V=0.998564011701, theta=-4.4159735819 -> V=0.995, theta=0.0
% INFO    : Bus 249	: V=0.981142665628, theta=-13.1210660779 -> V=0.995, theta=0.0
% INFO    : Bus 250	: V=0.991394317997, theta=-6.34688930165 -> V=0.995, theta=0.0
% INFO    : Bus 251	: V=0.981699954405, theta=-6.58140233227 -> V=0.995, theta=0.0
% INFO    : Bus 252	: V=0.981661804031, theta=-6.57543749312 -> V=0.995, theta=0.0
% INFO    : Bus 253	: V=0.99251290656, theta=-9.17499403665 -> V=0.995, theta=0.0
% INFO    : Bus 254	: V=0.999094867037, theta=-3.54092078423 -> V=0.995, theta=0.0
% INFO    : Bus 255	: V=0.99139564712, theta=-6.3468751427 -> V=0.995, theta=0.0
% INFO    : Bus 256	: V=1.00736451098, theta=-7.49078980013 -> V=0.995, theta=0.0
% INFO    : Bus 257	: V=0.998196662889, theta=-7.8620718476 -> V=0.995, theta=0.0
% INFO    : Bus 258	: V=1.0054854664, theta=-7.41758271703 -> V=0.995, theta=0.0
% INFO    : Bus 259	: V=1.00538483961, theta=-7.41334873688 -> V=0.995, theta=0.0
% INFO    : Bus 260	: V=0.998800824104, theta=-8.50136152557 -> V=0.995, theta=0.0
% INFO    : Bus 261	: V=1.00340243908, theta=-7.96537535037 -> V=0.995, theta=0.0
% INFO    : Bus 262	: V=0.998716477813, theta=-4.40120407886 -> V=0.995, theta=0.0
% INFO    : Bus 263	: V=0.987963713223, theta=-6.7756387956 -> V=0.995, theta=0.0
% INFO    : Bus 264	: V=0.98796728223, theta=-6.77506275947 -> V=0.995, theta=0.0
% INFO    : Bus 265	: V=0.999012406611, theta=-10.7390356191 -> V=0.995, theta=0.0
% INFO    : Bus 266	: V=0.997367613771, theta=-11.1388369847 -> V=0.995, theta=0.0
% INFO    : Bus 267	: V=0.998211818333, theta=-11.3482540958 -> V=0.995, theta=0.0
% INFO    : Bus 268	: V=1.0070571639, theta=-8.94855155992 -> V=0.995, theta=0.0
% INFO    : Bus 269	: V=0.997900196745, theta=-9.97643942826 -> V=0.995, theta=0.0
% INFO    : Bus 270	: V=0.991895436559, theta=-10.1317811958 -> V=0.995, theta=0.0
% INFO    : Bus 271	: V=1.00102600343, theta=-12.6582755909 -> V=0.995, theta=0.0
% INFO    : Bus 272	: V=1.01376188659, theta=-12.1424183612 -> V=0.995, theta=0.0
% INFO    : Bus 273	: V=0.992680884007, theta=-11.1583087966 -> V=0.995, theta=0.0
% INFO    : Bus 274	: V=1.00431072518, theta=-12.5146317243 -> V=0.995, theta=0.0
% INFO    : Bus 275	: V=1.00032299052, theta=-10.8463161518 -> V=0.995, theta=0.0
% INFO    : Bus 276	: V=0.991613587017, theta=-12.3573299732 -> V=0.995, theta=0.0
% INFO    : Bus 277	: V=0.999009844145, theta=-10.7390209227 -> V=0.995, theta=0.0
% INFO    : Bus 278	: V=0.995818037866, theta=-11.2499180579 -> V=0.995, theta=0.0
% INFO    : Bus 279	: V=0.993332132397, theta=-12.4176323193 -> V=0.995, theta=0.0
% INFO    : Bus 280	: V=0.990804347931, theta=-16.9802523356 -> V=0.995, theta=0.0
% INFO    : Bus 281	: V=0.998559893088, theta=-10.551673645 -> V=0.995, theta=0.0
% INFO    : Bus 282	: V=0.99647311313, theta=-9.53577051575 -> V=0.995, theta=0.0
% INFO    : Bus 283	: V=0.98756193303, theta=-12.1808637977 -> V=0.995, theta=0.0
% INFO    : Bus 284	: V=0.993838825317, theta=-12.5004921247 -> V=0.995, theta=0.0
% INFO    : Bus 285	: V=0.999716150146, theta=-11.4030428232 -> V=0.995, theta=0.0
% INFO    : Bus 286	: V=0.983980058556, theta=-13.3870022541 -> V=0.995, theta=0.0
% INFO    : Bus 287	: V=0.993842137918, theta=-10.6381331542 -> V=0.995, theta=0.0
% INFO    : Bus 288	: V=1.00330321783, theta=-8.69425067198 -> V=0.995, theta=0.0
% INFO    : Bus 289	: V=0.989776258361, theta=-11.5346329696 -> V=0.995, theta=0.0
% INFO    : Bus 290	: V=0.98424495665, theta=-10.1620327048 -> V=0.995, theta=0.0
% INFO    : Bus 291	: V=0.997071349422, theta=-6.48546300655 -> V=0.995, theta=0.0
% INFO    : Bus 292	: V=0.993587529732, theta=-11.8205712025 -> V=0.995, theta=0.0
% INFO    : Bus 293	: V=0.999012406611, theta=-10.7390356191 -> V=0.995, theta=0.0
% INFO    : Bus 294	: V=0.995032154123, theta=-11.1005026185 -> V=0.995, theta=0.0
% INFO    : Bus 295	: V=0.993688812541, theta=-11.9107820009 -> V=0.995, theta=0.0
% INFO    : Bus 296	: V=0.999012406611, theta=-10.7390356191 -> V=0.995, theta=0.0
% INFO    : Bus 297	: V=0.993611488126, theta=-10.2486485384 -> V=0.995, theta=0.0
% INFO    : Bus 298	: V=1.0011486643, theta=-6.721169242 -> V=0.995, theta=0.0
% INFO    : Bus 299	: V=1.00063668596, theta=-12.3371256729 -> V=0.995, theta=0.0
% INFO    : Bus 300	: V=0.999032162791, theta=-9.75250460226 -> V=0.995, theta=0.0
% INFO    : Bus 301	: V=0.997916583879, theta=-10.104773921 -> V=0.995, theta=0.0
% INFO    : Bus 302	: V=0.989060934564, theta=-11.1490322536 -> V=0.995, theta=0.0
% INFO    : Bus 303	: V=0.993584346356, theta=-1.68745713862 -> V=0.995, theta=0.0
% INFO    : Bus 304	: V=0.993297140145, theta=-12.7597275805 -> V=0.995, theta=0.0
% INFO    : Bus 305	: V=0.999012406611, theta=-10.7390356191 -> V=0.995, theta=0.0
% INFO    : Bus 306	: V=0.988479400978, theta=-18.5623480709 -> V=0.995, theta=0.0
% INFO    : Bus 307	: V=0.995550615617, theta=-7.27341857269 -> V=0.995, theta=0.0
% INFO    : Bus 308	: V=0.987470638006, theta=-12.3119011241 -> V=0.995, theta=0.0
% INFO    : Bus 309	: V=0.987470638006, theta=-12.3119011241 -> V=0.995, theta=0.0
% INFO    : Bus 310	: V=0.995219041037, theta=-15.3002157869 -> V=0.995, theta=0.0
% INFO    : Bus 311	: V=0.996750682688, theta=-12.3467236361 -> V=0.995, theta=0.0
% INFO    : Bus 312	: V=0.99212917159, theta=-10.565071442 -> V=0.995, theta=0.0
% INFO    : Bus 313	: V=1.00370887907, theta=-10.9426902551 -> V=0.995, theta=0.0
% INFO    : Bus 314	: V=1.0019600008, theta=-12.4311188243 -> V=0.995, theta=0.0
% INFO    : Bus 315	: V=1.00049095112, theta=-12.2073282209 -> V=0.995, theta=0.0
% INFO    : Bus 316	: V=0.997291008695, theta=-9.37885566961 -> V=0.995, theta=0.0
% INFO    : Bus 317	: V=0.994006014178, theta=-10.8993790433 -> V=0.995, theta=0.0
% INFO    : Bus 318	: V=0.994727780079, theta=-12.11639557 -> V=0.995, theta=0.0
% INFO    : Bus 319	: V=0.99479538302, theta=-16.4847111263 -> V=0.995, theta=0.0
% INFO    : Bus 320	: V=0.986101254394, theta=-13.4117068593 -> V=0.995, theta=0.0
% INFO    : Bus 321	: V=0.987186301627, theta=-12.2246672221 -> V=0.995, theta=0.0
% INFO    : Bus 322	: V=0.999012406611, theta=-10.7390356191 -> V=0.995, theta=0.0
% INFO    : Bus 323	: V=0.997389953143, theta=-6.8760780873 -> V=0.995, theta=0.0
% INFO    : Bus 324	: V=0.995009653612, theta=-10.4938015537 -> V=0.995, theta=0.0
% INFO    : Bus 325	: V=0.988796903379, theta=-13.0973517432 -> V=0.995, theta=0.0
% INFO    : Bus 326	: V=0.999012406611, theta=-10.7390356191 -> V=0.995, theta=0.0
% INFO    : Bus 327	: V=0.995025138566, theta=-10.5523271556 -> V=0.995, theta=0.0
% INFO    : Bus 328	: V=0.985840404731, theta=-13.4030856029 -> V=0.995, theta=0.0
% INFO    : Bus 329	: V=0.995108488062, theta=-9.64255865043 -> V=0.995, theta=0.0
% INFO    : Bus 330	: V=0.990331743065, theta=-13.2801518836 -> V=0.995, theta=0.0
% INFO    : Bus 331	: V=0.991836646794, theta=-9.23356521165 -> V=0.995, theta=0.0
% INFO    : Bus 332	: V=0.994067428091, theta=-14.0908931896 -> V=0.995, theta=0.0
% INFO    : Bus 333	: V=0.997416395246, theta=-10.0060417451 -> V=0.995, theta=0.0
% INFO    : Bus 334	: V=0.994894643661, theta=-16.199159 -> V=0.995, theta=0.0
% INFO    : Bus 335	: V=0.999012406611, theta=-10.7390356191 -> V=0.995, theta=0.0
% INFO    : Bus 336	: V=0.996363119922, theta=-10.724480676 -> V=0.995, theta=0.0
% INFO    : Bus 337	: V=1.00010527094, theta=-14.1419430983 -> V=0.995, theta=0.0
% INFO    : Bus 338	: V=0.995856004051, theta=-11.3283105759 -> V=0.995, theta=0.0
% INFO    : Bus 339	: V=0.995561962363, theta=-11.3267480257 -> V=0.995, theta=0.0
% INFO    : Bus 340	: V=0.992315749804, theta=-11.0218547067 -> V=0.995, theta=0.0
% INFO    : Bus 341	: V=0.995556995305, theta=-11.3595478521 -> V=0.995, theta=0.0
% INFO    : Bus 342	: V=0.986307177911, theta=-13.398012739 -> V=0.995, theta=0.0
% INFO    : Bus 343	: V=0.995370569805, theta=-11.4564015572 -> V=0.995, theta=0.0
% INFO    : Bus 344	: V=0.98937720326, theta=-11.8803744717 -> V=0.995, theta=0.0
% INFO    : Bus 345	: V=0.99850827445, theta=-9.93560541816 -> V=0.995, theta=0.0
% INFO    : Bus 346	: V=0.995143807347, theta=-12.404913359 -> V=0.995, theta=0.0
% INFO    : Bus 347	: V=0.996635429587, theta=-3.43262793924 -> V=0.995, theta=0.0
% INFO    : Bus 348	: V=1.00665490223, theta=-12.3976695903 -> V=0.995, theta=0.0
% INFO    : Bus 349	: V=1.00545242344, theta=-11.7213542602 -> V=0.995, theta=0.0
% INFO    : Bus 350	: V=0.999519677269, theta=-8.3610708324 -> V=0.995, theta=0.0
% INFO    : Bus 351	: V=0.984821884372, theta=-13.331941983 -> V=0.995, theta=0.0
% INFO    : Bus 352	: V=0.988531411186, theta=-10.7390209227 -> V=0.995, theta=0.0
% INFO    : Bus 353	: V=0.996413465828, theta=-6.00988542404 -> V=0.995, theta=0.0
% INFO    : Bus 354	: V=0.996398097879, theta=-9.84813251824 -> V=0.995, theta=0.0
% INFO    : Bus 355	: V=0.980156089734, theta=-6.13395835794 -> V=0.995, theta=0.0
% INFO    : Bus 356	: V=0.989664147467, theta=-4.77812205853 -> V=0.995, theta=0.0
% INFO    : Bus 357	: V=0.989717800411, theta=-4.74750669372 -> V=0.995, theta=0.0
% INFO    : Bus 358	: V=0.99175884988, theta=-7.75796457363 -> V=0.995, theta=0.0
% INFO    : Bus 359	: V=0.991711185408, theta=-7.76625815554 -> V=0.995, theta=0.0
% INFO    : Bus 360	: V=0.987814656155, theta=-8.67590033015 -> V=0.995, theta=0.0
% INFO    : Bus 361	: V=0.994918210452, theta=-4.7025605654 -> V=0.995, theta=0.0
% INFO    : Bus 362	: V=0.994918210452, theta=-4.7025605654 -> V=0.995, theta=0.0
% INFO    : Bus 363	: V=0.996913281579, theta=-3.90938655206 -> V=0.995, theta=0.0
% INFO    : Bus 364	: V=0.990222213265, theta=-7.23500016216 -> V=0.995, theta=0.0
% INFO    : Bus 365	: V=0.990615912434, theta=-6.8312934209 -> V=0.995, theta=0.0
% INFO    : Bus 366	: V=0.990490423479, theta=-6.83434914794 -> V=0.995, theta=0.0
% INFO    : Bus 367	: V=1.00147207702, theta=-4.04091139257 -> V=0.995, theta=0.0
% INFO    : Bus 368	: V=0.997020028644, theta=-6.44831116576 -> V=0.995, theta=0.0
% INFO    : Bus 369	: V=0.996949115628, theta=-6.42752398225 -> V=0.995, theta=0.0
% INFO    : Bus 370	: V=0.992411147468, theta=-7.48414455313 -> V=0.995, theta=0.0
% INFO    : Bus 371	: V=0.992424395763, theta=-7.4883865016 -> V=0.995, theta=0.0
% INFO    : Bus 372	: V=0.995875632472, theta=-7.75407188803 -> V=0.995, theta=0.0
% INFO    : Bus 373	: V=0.996380330906, theta=-8.60312836625 -> V=0.995, theta=0.0
% INFO    : Bus 374	: V=0.99622999375, theta=-8.61876285833 -> V=0.995, theta=0.0
% INFO    : Bus 375	: V=0.993939463932, theta=-8.17304454462 -> V=0.995, theta=0.0
% INFO    : Bus 376	: V=0.994910964672, theta=-10.2640548656 -> V=0.995, theta=0.0
% INFO    : Bus 377	: V=1.00130047578, theta=-9.05112573297 -> V=0.995, theta=0.0
% INFO    : Bus 378	: V=1.0023135259, theta=-8.65154020294 -> V=0.995, theta=0.0
% INFO    : Bus 379	: V=0.993174195696, theta=-8.83019360124 -> V=0.995, theta=0.0
% INFO    : Bus 380	: V=0.996227149923, theta=-9.68187916663 -> V=0.995, theta=0.0
% INFO    : Bus 381	: V=0.997458599366, theta=-9.02380972385 -> V=0.995, theta=0.0
% INFO    : Bus 382	: V=0.994979949944, theta=-8.55581061872 -> V=0.995, theta=0.0
% INFO    : Bus 383	: V=0.995034151519, theta=-8.52769169657 -> V=0.995, theta=0.0
% INFO    : Bus 384	: V=0.995667214127, theta=-8.62608318614 -> V=0.995, theta=0.0
% INFO    : Bus 385	: V=0.996380675189, theta=-8.54384580426 -> V=0.995, theta=0.0
% INFO    : Bus 386	: V=0.998468526369, theta=-7.93640168602 -> V=0.995, theta=0.0
% INFO    : Bus 387	: V=0.994642239908, theta=-8.57767970095 -> V=0.995, theta=0.0
% INFO    : Bus 388	: V=0.996913372242, theta=-3.90938643956 -> V=0.995, theta=0.0
% INFO    : Bus 389	: V=0.994801259067, theta=-8.63877534932 -> V=0.995, theta=0.0
% INFO    : Bus 390	: V=0.991716555516, theta=-5.30939493881 -> V=0.995, theta=0.0
% INFO    : Bus 391	: V=0.996861740283, theta=-7.35026672234 -> V=0.995, theta=0.0
% INFO    : Bus 392	: V=0.994607692086, theta=-6.9665608636 -> V=0.995, theta=0.0
% INFO    : Bus 393	: V=0.995031221993, theta=-8.65460940982 -> V=0.995, theta=0.0
% INFO    : Bus 395	: V=0.997731502377, theta=-7.80850327675 -> V=0.995, theta=0.0
% INFO    : Bus 396	: V=0.994256061727, theta=-9.72512318681 -> V=0.995, theta=0.0
% INFO    : Bus 397	: V=0.99562643732, theta=-8.92096887428 -> V=0.995, theta=0.0
% INFO    : Bus 398	: V=1.00166698267, theta=-8.70143466168 -> V=0.995, theta=0.0
% INFO    : Bus 399	: V=0.992179553575, theta=-8.86835289793 -> V=0.995, theta=0.0
% INFO    : Bus 400	: V=0.994472040384, theta=-8.73576332163 -> V=0.995, theta=0.0
% INFO    : Bus 401	: V=0.995743495918, theta=-9.71834747115 -> V=0.995, theta=0.0
% INFO    : Bus 402	: V=0.996572636504, theta=-8.84084430378 -> V=0.995, theta=0.0
% INFO    : Bus 403	: V=0.991758148617, theta=-6.45239327784 -> V=0.995, theta=0.0
% INFO    : Bus 404	: V=0.993552078361, theta=-7.37836783551 -> V=0.995, theta=0.0
% INFO    : Bus 405	: V=0.992457616847, theta=-8.84805209778 -> V=0.995, theta=0.0
% INFO    : Bus 406	: V=1.00186202169, theta=-8.29020700905 -> V=0.995, theta=0.0
% INFO    : Bus 407	: V=1.00167588715, theta=-8.31500898984 -> V=0.995, theta=0.0
% INFO    : Bus 408	: V=0.993329537303, theta=-9.04172872914 -> V=0.995, theta=0.0
% INFO    : Bus 409	: V=0.993348876068, theta=-9.04372058749 -> V=0.995, theta=0.0
% INFO    : Bus 410	: V=0.994082732114, theta=-9.00454518787 -> V=0.995, theta=0.0
% INFO    : Bus 411	: V=0.994719192183, theta=-8.56178967032 -> V=0.995, theta=0.0
% INFO    : Bus 412	: V=0.994925335342, theta=-8.58344522387 -> V=0.995, theta=0.0
% INFO    : Bus 413	: V=0.994804329325, theta=-9.16531729476 -> V=0.995, theta=0.0
% INFO    : Bus 414	: V=0.993620454151, theta=-8.86200188985 -> V=0.995, theta=0.0
% INFO    : Bus 415	: V=0.992202378301, theta=-8.72300499815 -> V=0.995, theta=0.0
% INFO    : Bus 416	: V=0.994961806837, theta=-4.73557795998 -> V=0.995, theta=0.0
% INFO    : Bus 417	: V=0.993183624655, theta=-9.17370770667 -> V=0.995, theta=0.0
% INFO    : Bus 418	: V=0.994274189959, theta=-9.72361955435 -> V=0.995, theta=0.0
% INFO    : Bus 419	: V=0.998171918316, theta=-7.91237905252 -> V=0.995, theta=0.0
% INFO    : Bus 420	: V=0.99811054083, theta=-7.90227036642 -> V=0.995, theta=0.0
% INFO    : Bus 421	: V=0.992524225071, theta=-7.6924982061 -> V=0.995, theta=0.0
% INFO    : Bus 422	: V=1.01579610375, theta=-1.64641326062 -> V=0.995, theta=0.0
% INFO    : Bus 423	: V=1.01164801291, theta=-2.16399890939 -> V=0.995, theta=0.0
% INFO    : Bus 424	: V=1.00087668873, theta=-8.99431153651 -> V=0.995, theta=0.0
% INFO    : Bus 425	: V=1.00108858547, theta=-9.02889730165 -> V=0.995, theta=0.0
% INFO    : Bus 426	: V=0.992076004806, theta=-8.15883381152 -> V=0.995, theta=0.0
% INFO    : Bus 427	: V=0.992053326247, theta=-8.15242456453 -> V=0.995, theta=0.0
% INFO    : Bus 428	: V=1.0007752545, theta=-5.69780954569 -> V=0.995, theta=0.0
% INFO    : Bus 429	: V=0.997599653464, theta=-9.33469555679 -> V=0.995, theta=0.0
% INFO    : Bus 430	: V=0.994001425292, theta=-7.19725382855 -> V=0.995, theta=0.0
% INFO    : Bus 431	: V=0.993069624668, theta=-7.49555300782 -> V=0.995, theta=0.0
% INFO    : Bus 432	: V=0.993081931956, theta=-7.50478330549 -> V=0.995, theta=0.0
% INFO    : Bus 433	: V=0.994144993843, theta=-7.16942882693 -> V=0.995, theta=0.0
% INFO    : Bus 434	: V=0.994144538233, theta=-7.1820035893 -> V=0.995, theta=0.0
% INFO    : Bus 435	: V=0.991844103942, theta=-8.59499461281 -> V=0.995, theta=0.0
% INFO    : Bus 436	: V=1.00339126061, theta=-9.9543711148 -> V=0.995, theta=0.0
% INFO    : Bus 437	: V=1.00013484021, theta=-7.97284059733 -> V=0.995, theta=0.0
% INFO    : Bus 438	: V=0.989546645697, theta=-8.75347620509 -> V=0.995, theta=0.0
% INFO    : Bus 439	: V=0.989497692809, theta=-8.73816655914 -> V=0.995, theta=0.0
% INFO    : Bus 440	: V=0.997525963469, theta=-5.92396596516 -> V=0.995, theta=0.0
% INFO    : Bus 441	: V=0.996301143372, theta=-10.2660295314 -> V=0.995, theta=0.0
% INFO    : Bus 442	: V=0.989679855969, theta=-8.96992026874 -> V=0.995, theta=0.0
% INFO    : Bus 443	: V=0.99322754528, theta=-9.21839773684 -> V=0.995, theta=0.0
% INFO    : Bus 444	: V=1.00475470517, theta=-9.85361754523 -> V=0.995, theta=0.0
% INFO    : Bus 445	: V=0.99522309759, theta=-8.36086181808 -> V=0.995, theta=0.0
% INFO    : Bus 446	: V=0.99522309759, theta=-8.36086181808 -> V=0.995, theta=0.0
% INFO    : Bus 447	: V=0.991745036401, theta=-8.14609260872 -> V=0.995, theta=0.0
% INFO    : Bus 448	: V=0.991768917716, theta=-8.16070546069 -> V=0.995, theta=0.0
% INFO    : Bus 449	: V=0.996235137084, theta=-5.45959780748 -> V=0.995, theta=0.0
% INFO    : Bus 450	: V=0.996012561426, theta=-8.46601827867 -> V=0.995, theta=0.0
% INFO    : Bus 451	: V=0.992429414816, theta=-8.55274003193 -> V=0.995, theta=0.0
% INFO    : Bus 452	: V=0.998371042359, theta=-6.14240658857 -> V=0.995, theta=0.0
% INFO    : Bus 453	: V=0.995234113652, theta=-7.42263468117 -> V=0.995, theta=0.0
% INFO    : Bus 454	: V=0.995249559378, theta=-8.35170862954 -> V=0.995, theta=0.0
% INFO    : Bus 455	: V=0.995093292214, theta=-8.36845043906 -> V=0.995, theta=0.0
% INFO    : Bus 456	: V=0.996164591844, theta=-8.29922502902 -> V=0.995, theta=0.0
% INFO    : Bus 457	: V=0.996258754097, theta=-8.28578423643 -> V=0.995, theta=0.0
% INFO    : Bus 458	: V=0.996202545844, theta=-8.396213384 -> V=0.995, theta=0.0
% INFO    : Bus 459	: V=0.99627783666, theta=-8.36004763847 -> V=0.995, theta=0.0
% INFO    : Bus 460	: V=1.00679860619, theta=-12.7487992467 -> V=0.995, theta=0.0
% INFO    : Bus 461	: V=0.997185237249, theta=-7.71159521276 -> V=0.995, theta=0.0
% INFO    : Bus 462	: V=0.997371584091, theta=-7.75616960971 -> V=0.995, theta=0.0
% INFO    : Bus 463	: V=0.996065148206, theta=-8.31307227992 -> V=0.995, theta=0.0
% INFO    : Bus 464	: V=0.996300188708, theta=-8.76435099945 -> V=0.995, theta=0.0
% INFO    : Bus 465	: V=0.996465581878, theta=-8.79011956446 -> V=0.995, theta=0.0
% INFO    : Bus 466	: V=0.996706125705, theta=-8.23319422778 -> V=0.995, theta=0.0
% INFO    : Bus 467	: V=1.00067599424, theta=-9.66884201567 -> V=0.995, theta=0.0
% INFO    : Bus 468	: V=1.00089116684, theta=-9.68774967747 -> V=0.995, theta=0.0
% INFO    : Bus 469	: V=0.997957390944, theta=-7.01665178917 -> V=0.995, theta=0.0
% INFO    : Bus 470	: V=0.992519342149, theta=-8.34916243845 -> V=0.995, theta=0.0
% INFO    : Bus 471	: V=0.992683387226, theta=-8.35594142324 -> V=0.995, theta=0.0
% INFO    : Bus 472	: V=0.997599575651, theta=-9.33469417882 -> V=0.995, theta=0.0
% INFO    : Bus 473	: V=0.992363496127, theta=-8.55332241087 -> V=0.995, theta=0.0
% INFO    : Bus 474	: V=0.998969130385, theta=-10.122764304 -> V=0.995, theta=0.0
% INFO    : Bus 475	: V=0.993982100437, theta=-7.51387594724 -> V=0.995, theta=0.0
% INFO    : Bus 476	: V=0.993956279954, theta=-7.51673629176 -> V=0.995, theta=0.0
% INFO    : Bus 477	: V=1.00069697597, theta=-10.2224507064 -> V=0.995, theta=0.0
% INFO    : Bus 478	: V=0.992886560321, theta=-8.51754601836 -> V=0.995, theta=0.0
% INFO    : Bus 479	: V=0.992773988479, theta=-8.52936664447 -> V=0.995, theta=0.0
% INFO    : Bus 480	: V=0.996090194508, theta=-10.4612422637 -> V=0.995, theta=0.0
% INFO    : Bus 481	: V=0.995156646042, theta=-10.956203786 -> V=0.995, theta=0.0
% INFO    : Bus 482	: V=1.01775789529, theta=-11.8160137353 -> V=0.995, theta=0.0
% INFO    : Bus 483	: V=1.00431336533, theta=-8.25531861157 -> V=0.995, theta=0.0
% INFO    : Bus 484	: V=1.00111857953, theta=-11.0087491934 -> V=0.995, theta=0.0
% INFO    : Bus 485	: V=0.997423695766, theta=-11.4781805384 -> V=0.995, theta=0.0
% INFO    : Bus 486	: V=0.997161627009, theta=-11.5141607479 -> V=0.995, theta=0.0
% INFO    : Bus 487	: V=1.00019138735, theta=-10.8689714055 -> V=0.995, theta=0.0
% INFO    : Bus 488	: V=0.99767373531, theta=-11.4593427082 -> V=0.995, theta=0.0
% INFO    : Bus 489	: V=0.996456654359, theta=-11.1923643168 -> V=0.995, theta=0.0
% INFO    : Bus 490	: V=1.00298517763, theta=-10.9418513637 -> V=0.995, theta=0.0
% INFO    : Bus 491	: V=0.996136943171, theta=-13.9869890988 -> V=0.995, theta=0.0
% INFO    : Bus 492	: V=0.996004777948, theta=-14.0039737405 -> V=0.995, theta=0.0
% INFO    : Bus 493	: V=0.996246134866, theta=-13.9712090237 -> V=0.995, theta=0.0
% INFO    : Bus 494	: V=0.997338220818, theta=-12.3316990735 -> V=0.995, theta=0.0
% INFO    : Bus 495	: V=0.992783012648, theta=-12.2001305989 -> V=0.995, theta=0.0
% INFO    : Bus 496	: V=0.992584856582, theta=-12.2263920395 -> V=0.995, theta=0.0
% INFO    : Bus 497	: V=0.999608241151, theta=-12.8007337167 -> V=0.995, theta=0.0
% INFO    : Bus 498	: V=0.99432549115, theta=-11.0564193049 -> V=0.995, theta=0.0
% INFO    : Bus 499	: V=1.00852518223, theta=-11.7996532703 -> V=0.995, theta=0.0
% INFO    : Bus 500	: V=1.00841561878, theta=-11.8177094099 -> V=0.995, theta=0.0
% INFO    : Bus 501	: V=0.995485996735, theta=-14.0243972712 -> V=0.995, theta=0.0
% INFO    : Bus 502	: V=0.99832562099, theta=-11.1617102037 -> V=0.995, theta=0.0
% INFO    : Bus 503	: V=0.993281839941, theta=-12.4422588936 -> V=0.995, theta=0.0
% INFO    : Bus 504	: V=0.993011807521, theta=-12.4613200023 -> V=0.995, theta=0.0
% INFO    : Bus 505	: V=0.99238717396, theta=-12.2430756816 -> V=0.995, theta=0.0
% INFO    : Bus 506	: V=0.992127102399, theta=-12.2852907107 -> V=0.995, theta=0.0
% INFO    : Bus 507	: V=0.999580484555, theta=-12.2972773192 -> V=0.995, theta=0.0
% INFO    : Bus 508	: V=0.999530972272, theta=-12.3036911832 -> V=0.995, theta=0.0
% INFO    : Bus 509	: V=0.997332346626, theta=-11.8728923311 -> V=0.995, theta=0.0
% INFO    : Bus 510	: V=0.997537014086, theta=-13.7235756432 -> V=0.995, theta=0.0
% INFO    : Bus 511	: V=0.997133255518, theta=-13.753036997 -> V=0.995, theta=0.0
% INFO    : Bus 512	: V=0.990180854748, theta=-13.3529662876 -> V=0.995, theta=0.0
% INFO    : Bus 513	: V=0.992786339766, theta=-12.2172806278 -> V=0.995, theta=0.0
% INFO    : Bus 514	: V=0.999053496891, theta=-12.4416989611 -> V=0.995, theta=0.0
% INFO    : Bus 515	: V=0.983991354857, theta=-13.0159513248 -> V=0.995, theta=0.0
% INFO    : Bus 516	: V=0.983835694262, theta=-13.0413008685 -> V=0.995, theta=0.0
% INFO    : Bus 517	: V=0.984158816242, theta=-12.9888935655 -> V=0.995, theta=0.0
% INFO    : Bus 518	: V=0.983991354857, theta=-13.0159513248 -> V=0.995, theta=0.0
% INFO    : Bus 519	: V=0.983991354857, theta=-13.0159513248 -> V=0.995, theta=0.0
% INFO    : Bus 520	: V=0.991808008816, theta=-13.7452127793 -> V=0.995, theta=0.0
% INFO    : Bus 521	: V=1.01069891664, theta=-14.5995796804 -> V=0.995, theta=0.0
% INFO    : Bus 522	: V=0.995810176104, theta=-8.90747263399 -> V=0.995, theta=0.0
% INFO    : Bus 523	: V=0.988867563907, theta=-12.1392376946 -> V=0.995, theta=0.0
% INFO    : Bus 524	: V=0.980652583622, theta=-14.0858218808 -> V=0.995, theta=0.0
% INFO    : Bus 525	: V=1.0081334673, theta=-3.78887646219 -> V=0.995, theta=0.0
% INFO    : Bus 526	: V=1.0001486811, theta=-7.62870456212 -> V=0.995, theta=0.0
% INFO    : Bus 527	: V=1.005750609, theta=-12.0373074921 -> V=0.995, theta=0.0
% INFO    : Bus 528	: V=1.00471236735, theta=-11.4817639236 -> V=0.995, theta=0.0
% INFO    : Bus 529	: V=0.996344507921, theta=-8.59709546147 -> V=0.995, theta=0.0
% INFO    : Bus 530	: V=0.994515017704, theta=-13.9179525467 -> V=0.995, theta=0.0
% INFO    : Bus 531	: V=0.979706995406, theta=-16.0334594196 -> V=0.995, theta=0.0
% INFO    : Bus 532	: V=0.996547562508, theta=-8.55623750293 -> V=0.995, theta=0.0
% INFO    : Bus 533	: V=0.995787347355, theta=-14.2120407086 -> V=0.995, theta=0.0
% INFO    : Bus 534	: V=0.995494312362, theta=-14.2360272919 -> V=0.995, theta=0.0
% INFO    : Bus 535	: V=0.97311207164, theta=-13.6247982754 -> V=0.995, theta=0.0
% INFO    : Bus 536	: V=0.972921417763, theta=-13.6450669418 -> V=0.995, theta=0.0
% INFO    : Bus 537	: V=0.973297265984, theta=-13.606476711 -> V=0.995, theta=0.0
% INFO    : Bus 538	: V=0.97311207164, theta=-13.6247982754 -> V=0.995, theta=0.0
% INFO    : Bus 539	: V=0.97311207164, theta=-13.6247982754 -> V=0.995, theta=0.0
% INFO    : Bus 540	: V=0.974757281325, theta=-13.4406773459 -> V=0.995, theta=0.0
% INFO    : Bus 541	: V=0.974568359656, theta=-13.4479634283 -> V=0.995, theta=0.0
% INFO    : Bus 542	: V=0.976981172901, theta=-13.3676048676 -> V=0.995, theta=0.0
% INFO    : Bus 543	: V=0.991263046705, theta=-9.44837596237 -> V=0.995, theta=0.0
% INFO    : Bus 544	: V=0.9791193624, theta=-13.2288075141 -> V=0.995, theta=0.0
% INFO    : Bus 545	: V=0.990961123389, theta=-9.48389652205 -> V=0.995, theta=0.0
% INFO    : Bus 546	: V=0.991947773776, theta=-9.36247190316 -> V=0.995, theta=0.0
% INFO    : Bus 547	: V=0.970553891144, theta=-13.789218797 -> V=0.995, theta=0.0
% INFO    : Bus 548	: V=0.999904624355, theta=-14.3999187776 -> V=0.995, theta=0.0
% INFO    : Bus 549	: V=0.996088484276, theta=-11.3609996088 -> V=0.995, theta=0.0
% INFO    : Bus 550	: V=0.995832010389, theta=-11.3998136219 -> V=0.995, theta=0.0
% INFO    : Bus 551	: V=1.00048134451, theta=-8.81294437629 -> V=0.995, theta=0.0
% INFO    : Bus 552	: V=0.995117918346, theta=-11.5335379033 -> V=0.995, theta=0.0
% INFO    : Bus 553	: V=0.988541781391, theta=-13.4523719656 -> V=0.995, theta=0.0
% INFO    : Bus 554	: V=1.00067630188, theta=-8.78161691064 -> V=0.995, theta=0.0
% INFO    : Bus 555	: V=0.996989650126, theta=-14.2772217159 -> V=0.995, theta=0.0
% INFO    : Bus 556	: V=0.997031162995, theta=-14.2749226965 -> V=0.995, theta=0.0
% INFO    : Bus 557	: V=1.00415011383, theta=-14.5099810736 -> V=0.995, theta=0.0
% INFO    : Bus 558	: V=1.00413882891, theta=-14.5108960106 -> V=0.995, theta=0.0
% INFO    : Bus 559	: V=1.00374484255, theta=-13.2713624922 -> V=0.995, theta=0.0
% INFO    : Bus 560	: V=1.00695225722, theta=-3.96185205432 -> V=0.995, theta=0.0
% INFO    : Bus 561	: V=1.0028783101, theta=-7.77762919594 -> V=0.995, theta=0.0
% INFO    : Bus 562	: V=0.997195971488, theta=-11.0889249007 -> V=0.995, theta=0.0
% INFO    : Bus 563	: V=0.998363251364, theta=-10.2161473048 -> V=0.995, theta=0.0
% INFO    : Bus 564	: V=1.00695225722, theta=-3.96185205432 -> V=0.995, theta=0.0
% INFO    : Bus 565	: V=1.00695225722, theta=-3.96185205432 -> V=0.995, theta=0.0
% INFO    : Bus 566	: V=1.00695225722, theta=-3.96185205432 -> V=0.995, theta=0.0
% INFO    : Bus 567	: V=1.00695225722, theta=-3.96185205432 -> V=0.995, theta=0.0
% INFO    : Bus 568	: V=1.00695225722, theta=-3.96185205432 -> V=0.995, theta=0.0
% INFO    : Bus 569	: V=1.00551977646, theta=-2.94865431867 -> V=0.995, theta=0.0
% INFO    : Bus 570	: V=1.00695225722, theta=-3.96185205432 -> V=0.995, theta=0.0
% INFO    : Bus 571	: V=1.00543541286, theta=-2.88622209977 -> V=0.995, theta=0.0
% INFO    : Bus 572	: V=1.00695225722, theta=-3.96185205432 -> V=0.995, theta=0.0
% INFO    : Bus 573	: V=0.996575265748, theta=-11.2191805938 -> V=0.995, theta=0.0
% INFO    : Bus 574	: V=0.991300583901, theta=-2.73099528631 -> V=0.995, theta=0.0
% INFO    : Bus 575	: V=0.991300583901, theta=-2.73099528631 -> V=0.995, theta=0.0
% INFO    : Bus 576	: V=0.971085908902, theta=-1.95290561775 -> V=0.995, theta=0.0
% INFO    : Bus 577	: V=0.971085908902, theta=-1.95290561775 -> V=0.995, theta=0.0
% INFO    : Bus 578	: V=1.02697890721, theta=-1.44636982328 -> V=0.995, theta=0.0
% INFO    : Bus 579	: V=1.02712829194, theta=-1.44636719232 -> V=0.995, theta=0.0
% INFO    : Bus 580	: V=1.01306340701, theta=-1.33018897663 -> V=0.995, theta=0.0
% INFO    : Bus 581	: V=1.01307603244, theta=-1.31038866814 -> V=0.995, theta=0.0
% INFO    : Bus 582	: V=0.99033133342, theta=-1.34627687299 -> V=0.995, theta=0.0
% INFO    : Bus 583	: V=0.99033133342, theta=-1.34627687299 -> V=0.995, theta=0.0
% INFO    : Bus 584	: V=0.988631779524, theta=-2.73013709401 -> V=0.995, theta=0.0
% INFO    : Bus 585	: V=0.988565120761, theta=-2.7298962533 -> V=0.995, theta=0.0
% INFO    : Bus 586	: V=0.983327114903, theta=0.142725788347 -> V=0.995, theta=0.0
% INFO    : Bus 587	: V=1.00980446124, theta=3.37259108851 -> V=0.995, theta=0.0
% INFO    : Bus 588	: V=1.01501020509, theta=-5.71519464482 -> V=0.995, theta=0.0
% INFO    : Bus 589	: V=1.00506212671, theta=-4.41296464605 -> V=0.995, theta=0.0
% INFO    : Bus 590	: V=1.00512093647, theta=-4.40705171483 -> V=0.995, theta=0.0
% INFO    : Bus 591	: V=1.00191103229, theta=-4.12942512071 -> V=0.995, theta=0.0
% INFO    : Bus 592	: V=1.00199384707, theta=-4.13308436177 -> V=0.995, theta=0.0
% INFO    : Bus 593	: V=1.0040848264, theta=-7.63748688867 -> V=0.995, theta=0.0
% INFO    : Bus 594	: V=0.997704304927, theta=-3.42674710858 -> V=0.995, theta=0.0
% INFO    : Bus 595	: V=0.995914634976, theta=-5.34006688393 -> V=0.995, theta=0.0
% INFO    : Bus 596	: V=0.997756926397, theta=-3.38881974411 -> V=0.995, theta=0.0
% INFO    : Bus 597	: V=0.997756926397, theta=-3.38881974411 -> V=0.995, theta=0.0
% INFO    : Bus 598	: V=0.994990483443, theta=-3.10254561486 -> V=0.995, theta=0.0
% INFO    : Bus 599	: V=0.970358967542, theta=-5.23128287614 -> V=0.995, theta=0.0
% INFO    : Bus 600	: V=0.993438391982, theta=-4.43895518301 -> V=0.995, theta=0.0
% INFO    : Bus 601	: V=1.00011721276, theta=-3.25459553109 -> V=0.995, theta=0.0
% INFO    : Bus 602	: V=0.980477158455, theta=-2.96190631974 -> V=0.995, theta=0.0
% INFO    : Bus 603	: V=0.98056356882, theta=-2.95309225839 -> V=0.995, theta=0.0
% INFO    : Bus 604	: V=0.989550592846, theta=-5.086712773 -> V=0.995, theta=0.0
% INFO    : Bus 605	: V=0.995067474923, theta=-3.03890646463 -> V=0.995, theta=0.0
% INFO    : Bus 606	: V=0.994942831409, theta=-3.44199571317 -> V=0.995, theta=0.0
% INFO    : Bus 607	: V=0.970232092194, theta=-5.23756371204 -> V=0.995, theta=0.0
% INFO    : Bus 608	: V=0.969414565938, theta=-5.29300052897 -> V=0.995, theta=0.0
% INFO    : Bus 609	: V=0.996689634561, theta=-4.14373002113 -> V=0.995, theta=0.0
% INFO    : Bus 610	: V=0.994871771139, theta=-9.03015742344 -> V=0.995, theta=0.0
% INFO    : Bus 611	: V=0.991491780361, theta=-8.56705767717 -> V=0.995, theta=0.0
% INFO    : Bus 612	: V=1.00136599196, theta=-7.95631238098 -> V=0.995, theta=0.0
% INFO    : Bus 613	: V=1.00130524069, theta=-7.97794847599 -> V=0.995, theta=0.0
% INFO    : Bus 614	: V=0.986906005562, theta=-9.89764115896 -> V=0.995, theta=0.0
% INFO    : Bus 615	: V=0.990869030986, theta=-9.45730922243 -> V=0.995, theta=0.0
% INFO    : Bus 616	: V=0.985516715229, theta=-10.2033248296 -> V=0.995, theta=0.0
% INFO    : Bus 617	: V=0.98621793673, theta=-10.0913900581 -> V=0.995, theta=0.0
% INFO    : Bus 618	: V=0.997601766002, theta=-8.36460548132 -> V=0.995, theta=0.0
% INFO    : Bus 619	: V=0.99867037281, theta=-8.24160758381 -> V=0.995, theta=0.0
% INFO    : Bus 620	: V=0.998190250302, theta=-8.34320958061 -> V=0.995, theta=0.0
% INFO    : Bus 621	: V=0.995794136723, theta=-8.32681048699 -> V=0.995, theta=0.0
% INFO    : Bus 622	: V=0.989247639314, theta=-8.33880435615 -> V=0.995, theta=0.0
% INFO    : Bus 623	: V=0.992778141381, theta=-7.74964169031 -> V=0.995, theta=0.0
% INFO    : Bus 624	: V=0.993646499186, theta=-7.34965441355 -> V=0.995, theta=0.0
% INFO    : Bus 625	: V=0.997143054488, theta=-7.82493163401 -> V=0.995, theta=0.0
% INFO    : Bus 626	: V=0.988491463694, theta=-8.02182783306 -> V=0.995, theta=0.0
% INFO    : Bus 627	: V=0.99168190472, theta=-9.36105495383 -> V=0.995, theta=0.0
% INFO    : Bus 628	: V=0.989265859563, theta=-8.33728546536 -> V=0.995, theta=0.0
% INFO    : Bus 629	: V=1.00980723313, theta=3.37257584243 -> V=0.995, theta=0.0
% INFO    : Bus 630	: V=1.03184744489, theta=-3.06931090767 -> V=0.995, theta=0.0
% INFO    : Bus 631	: V=1.00822191767, theta=-1.47195664307 -> V=0.995, theta=0.0
% INFO    : Bus 632	: V=1.00443185561, theta=-4.67025222938 -> V=0.995, theta=0.0
% INFO    : Bus 633	: V=0.997502129753, theta=-3.54570305804 -> V=0.995, theta=0.0
% INFO    : Bus 634	: V=0.994966595889, theta=-3.73712024867 -> V=0.995, theta=0.0
% INFO    : Bus 635	: V=0.994939806565, theta=-3.73990454349 -> V=0.995, theta=0.0
% INFO    : Bus 636	: V=0.984915012673, theta=-9.28306150414 -> V=0.995, theta=0.0
% INFO    : Bus 637	: V=0.983704823147, theta=-7.32158552468 -> V=0.995, theta=0.0
% INFO    : Bus 638	: V=0.983734102218, theta=-7.32388826833 -> V=0.995, theta=0.0
% INFO    : Bus 639	: V=0.985216805934, theta=-0.983049435913 -> V=0.995, theta=0.0
% INFO    : Bus 640	: V=0.985258814779, theta=-0.97560906119 -> V=0.995, theta=0.0
% INFO    : Bus 641	: V=0.969825317113, theta=-2.07423447512 -> V=0.995, theta=0.0
% INFO    : Bus 642	: V=1.00398619287, theta=-4.46593355694 -> V=0.995, theta=0.0
% INFO    : Bus 643	: V=0.99545216997, theta=-3.42883830157 -> V=0.995, theta=0.0
% INFO    : Bus 644	: V=0.995519561236, theta=-3.43039490087 -> V=0.995, theta=0.0
% INFO    : Bus 645	: V=0.995039869743, theta=-2.13217789813 -> V=0.995, theta=0.0
% INFO    : Bus 646	: V=0.994971428281, theta=-2.13345839085 -> V=0.995, theta=0.0
% INFO    : Bus 647	: V=1.00103606263, theta=-6.37711220281 -> V=0.995, theta=0.0
% INFO    : Bus 648	: V=0.995458332297, theta=-5.9469396662 -> V=0.995, theta=0.0
% INFO    : Bus 649	: V=0.987057921514, theta=-9.39945429497 -> V=0.995, theta=0.0
% INFO    : Bus 650	: V=0.987006461137, theta=-9.39687719378 -> V=0.995, theta=0.0
% INFO    : Bus 651	: V=0.994696877326, theta=-9.61240164827 -> V=0.995, theta=0.0
% INFO    : Bus 652	: V=0.99509797819, theta=-5.95746588045 -> V=0.995, theta=0.0
% INFO    : Bus 653	: V=1.00149954761, theta=-9.62624740805 -> V=0.995, theta=0.0
% INFO    : Bus 655	: V=0.991873838161, theta=-9.45049319248 -> V=0.995, theta=0.0
% INFO    : Bus 656	: V=0.993129013917, theta=-8.66140961675 -> V=0.995, theta=0.0
% INFO    : Bus 657	: V=0.982007815497, theta=-9.86850709819 -> V=0.995, theta=0.0
% INFO    : Bus 658	: V=0.982001963349, theta=-9.86206288329 -> V=0.995, theta=0.0
% INFO    : Bus 659	: V=1.00760364418, theta=-7.40051334819 -> V=0.995, theta=0.0
% INFO    : Bus 660	: V=1.00809817902, theta=-7.26526784102 -> V=0.995, theta=0.0
% INFO    : Bus 661	: V=0.981093104311, theta=-10.0027271821 -> V=0.995, theta=0.0
% INFO    : Bus 662	: V=0.981645341903, theta=-9.8984326942 -> V=0.995, theta=0.0
% INFO    : Bus 664	: V=0.990821416148, theta=-9.52602395134 -> V=0.995, theta=0.0
% INFO    : Bus 665	: V=0.992016722374, theta=-8.7796710536 -> V=0.995, theta=0.0
% INFO    : Bus 666	: V=0.982703422709, theta=-9.82256326243 -> V=0.995, theta=0.0
% INFO    : Bus 667	: V=0.99525528964, theta=-6.33428302539 -> V=0.995, theta=0.0
% INFO    : Bus 668	: V=0.994699590547, theta=-6.36645927952 -> V=0.995, theta=0.0
% INFO    : Bus 669	: V=0.999999952752, theta=-9.66439663188 -> V=0.995, theta=0.0
% INFO    : Bus 670	: V=0.999781549271, theta=-9.67094653537 -> V=0.995, theta=0.0
% INFO    : Bus 671	: V=0.999769905503, theta=-9.6771737061 -> V=0.995, theta=0.0
% INFO    : Bus 672	: V=0.98375410926, theta=-9.72261002987 -> V=0.995, theta=0.0
% INFO    : Bus 673	: V=0.997051166877, theta=-9.74771536626 -> V=0.995, theta=0.0
% INFO    : Bus 674	: V=1.0086034332, theta=-5.60735334286 -> V=0.995, theta=0.0
% INFO    : Bus 675	: V=1.00067465677, theta=-9.71805529856 -> V=0.995, theta=0.0
% INFO    : Bus 676	: V=0.981523733031, theta=-10.0281848422 -> V=0.995, theta=0.0
% INFO    : Bus 677	: V=0.992243648984, theta=-8.59561514527 -> V=0.995, theta=0.0
% INFO    : Bus 678	: V=0.988385804823, theta=-9.15393986966 -> V=0.995, theta=0.0
% INFO    : Bus 679	: V=0.991388050515, theta=-9.48728235234 -> V=0.995, theta=0.0
% INFO    : Bus 680	: V=0.992030309756, theta=-7.6583924951 -> V=0.995, theta=0.0
% INFO    : Bus 681	: V=0.994691511131, theta=-5.52170857562 -> V=0.995, theta=0.0
% INFO    : Bus 682	: V=0.996138006253, theta=-6.23259183222 -> V=0.995, theta=0.0
% INFO    : Bus 683	: V=0.995889656779, theta=-6.26533313774 -> V=0.995, theta=0.0
% INFO    : Bus 684	: V=0.995063940103, theta=-5.23166612281 -> V=0.995, theta=0.0
% INFO    : Bus 685	: V=0.981703096282, theta=-9.88959612632 -> V=0.995, theta=0.0
% INFO    : Bus 686	: V=0.982238186605, theta=-9.85313381645 -> V=0.995, theta=0.0
% INFO    : Bus 687	: V=0.995000242692, theta=-6.87613328569 -> V=0.995, theta=0.0
% INFO    : Bus 688	: V=1.00699503023, theta=-7.81834273918 -> V=0.995, theta=0.0
% INFO    : Bus 689	: V=0.998758898365, theta=-7.66284921802 -> V=0.995, theta=0.0
% INFO    : Bus 690	: V=0.994547377039, theta=-6.22564587678 -> V=0.995, theta=0.0
% INFO    : Bus 691	: V=0.983273953919, theta=-9.9498069231 -> V=0.995, theta=0.0
% INFO    : Bus 692	: V=0.990901177476, theta=-9.51542933699 -> V=0.995, theta=0.0
% INFO    : Bus 693	: V=1.01531791624, theta=-5.67827452372 -> V=0.995, theta=0.0
% INFO    : Bus 694	: V=1.01431855645, theta=-5.65750704513 -> V=0.995, theta=0.0
% INFO    : Bus 695	: V=0.995514724905, theta=-3.33914190367 -> V=0.995, theta=0.0
% INFO    : Bus 696	: V=0.986468393264, theta=-15.782993497 -> V=0.995, theta=0.0
% INFO    : Bus 697	: V=0.973753522192, theta=-14.768020718 -> V=0.995, theta=0.0
% INFO    : Bus 698	: V=0.976503076623, theta=-15.0357298873 -> V=0.995, theta=0.0
% INFO    : Bus 699	: V=0.98350906958, theta=-14.5569405698 -> V=0.995, theta=0.0
% INFO    : Bus 700	: V=0.994761605232, theta=-14.1871910321 -> V=0.995, theta=0.0
% INFO    : Bus 701	: V=0.994663476942, theta=-14.1907447245 -> V=0.995, theta=0.0
% INFO    : Bus 702	: V=0.991439554758, theta=-14.1461376269 -> V=0.995, theta=0.0
% INFO    : Bus 703	: V=0.991529134896, theta=-14.1350515504 -> V=0.995, theta=0.0
% INFO    : Bus 704	: V=0.98301179786, theta=-14.6612611265 -> V=0.995, theta=0.0
% INFO    : Bus 705	: V=0.983182927509, theta=-14.6489873406 -> V=0.995, theta=0.0
% INFO    : Bus 706	: V=0.983591927568, theta=-14.6787892743 -> V=0.995, theta=0.0
% INFO    : Bus 707	: V=0.983612734377, theta=-14.6898770064 -> V=0.995, theta=0.0
% INFO    : Bus 708	: V=0.983612967002, theta=-14.6898811661 -> V=0.995, theta=0.0
% INFO    : Bus 709	: V=0.983592141351, theta=-14.6787932449 -> V=0.995, theta=0.0
% INFO    : Bus 710	: V=0.99125382445, theta=-14.1598155212 -> V=0.995, theta=0.0
% INFO    : Bus 711	: V=0.998372313768, theta=-12.7438468235 -> V=0.995, theta=0.0
% INFO    : Bus 712	: V=0.998328612122, theta=-12.7674064755 -> V=0.995, theta=0.0
% INFO    : Bus 713	: V=0.983550586371, theta=-14.6824921049 -> V=0.995, theta=0.0
% INFO    : Bus 714	: V=1.00195521692, theta=-13.6053415722 -> V=0.995, theta=0.0
% INFO    : Bus 715	: V=1.00220873397, theta=-13.5832946427 -> V=0.995, theta=0.0
% INFO    : Bus 716	: V=0.996168376271, theta=-14.1189225992 -> V=0.995, theta=0.0
% INFO    : Bus 717	: V=0.995958531838, theta=-14.1220245393 -> V=0.995, theta=0.0
% INFO    : Bus 718	: V=1.01067185852, theta=-13.4245482029 -> V=0.995, theta=0.0
% INFO    : Bus 719	: V=0.983390666432, theta=-14.5550669098 -> V=0.995, theta=0.0
% INFO    : Bus 720	: V=0.998246847952, theta=-14.087109317 -> V=0.995, theta=0.0
% INFO    : Bus 721	: V=0.998698033834, theta=-14.0476730819 -> V=0.995, theta=0.0
% INFO    : Bus 722	: V=0.995584309499, theta=-13.9471411116 -> V=0.995, theta=0.0
% INFO    : Bus 723	: V=0.995804381862, theta=-13.9289762355 -> V=0.995, theta=0.0
% INFO    : Bus 724	: V=0.982840818513, theta=-14.6990667019 -> V=0.995, theta=0.0
% INFO    : Bus 725	: V=0.982866084757, theta=-14.7003317458 -> V=0.995, theta=0.0
% INFO    : Bus 726	: V=0.996229378455, theta=-14.2723325347 -> V=0.995, theta=0.0
% INFO    : Bus 727	: V=0.996343355806, theta=-14.2542585414 -> V=0.995, theta=0.0
% INFO    : Bus 728	: V=0.992762338253, theta=-13.7824887404 -> V=0.995, theta=0.0
% INFO    : Bus 729	: V=0.992729041303, theta=-13.8052812936 -> V=0.995, theta=0.0
% INFO    : Bus 730	: V=1.01063301827, theta=-13.426887178 -> V=0.995, theta=0.0
% INFO    : Bus 731	: V=1.01071875173, theta=-13.4236202708 -> V=0.995, theta=0.0
% INFO    : Bus 732	: V=0.988256928034, theta=-14.3162796005 -> V=0.995, theta=0.0
% INFO    : Bus 733	: V=0.988196007909, theta=-14.3144802596 -> V=0.995, theta=0.0
% INFO    : Bus 734	: V=0.988563117141, theta=-14.3006265523 -> V=0.995, theta=0.0
% INFO    : Bus 735	: V=0.988565770631, theta=-14.2964771112 -> V=0.995, theta=0.0
% INFO    : Bus 736	: V=0.992624884986, theta=-14.245847344 -> V=0.995, theta=0.0
% INFO    : Bus 737	: V=0.992812603333, theta=-14.2307769849 -> V=0.995, theta=0.0
% INFO    : Bus 738	: V=1.01084497775, theta=-13.412712567 -> V=0.995, theta=0.0
% INFO    : Bus 739	: V=1.00756460762, theta=-13.2850623322 -> V=0.995, theta=0.0
% INFO    : Bus 740	: V=1.00781907476, theta=-13.2632122601 -> V=0.995, theta=0.0
% INFO    : Bus 741	: V=0.983613177446, theta=-14.6898856094 -> V=0.995, theta=0.0
% INFO    : Bus 742	: V=0.999853519466, theta=-12.5152716658 -> V=0.995, theta=0.0
% INFO    : Bus 743	: V=0.999907178979, theta=-12.4906456749 -> V=0.995, theta=0.0
% INFO    : Bus 744	: V=0.99674931711, theta=-13.8817028131 -> V=0.995, theta=0.0
% INFO    : Bus 745	: V=0.99674931711, theta=-13.8817028131 -> V=0.995, theta=0.0
% INFO    : Bus 746	: V=0.99674993512, theta=-13.8816400681 -> V=0.995, theta=0.0
% INFO    : Bus 747	: V=1.00280295849, theta=-15.4150201871 -> V=0.995, theta=0.0
% INFO    : Bus 748	: V=0.974006566951, theta=-14.6167331958 -> V=0.995, theta=0.0
% INFO    : Bus 749	: V=0.978463460051, theta=-14.7335774696 -> V=0.995, theta=0.0
% INFO    : Bus 750	: V=1.00582763788, theta=-11.1916693561 -> V=0.995, theta=0.0
% INFO    : Bus 751	: V=0.994624062696, theta=-12.5634671072 -> V=0.995, theta=0.0
% INFO    : Bus 752	: V=0.994581209666, theta=-12.5599552866 -> V=0.995, theta=0.0
% INFO    : Bus 753	: V=0.994991168627, theta=-12.2255723226 -> V=0.995, theta=0.0
% INFO    : Bus 754	: V=0.995064914857, theta=-12.2520729929 -> V=0.995, theta=0.0
% INFO    : Bus 755	: V=1.00225416007, theta=-11.7391336239 -> V=0.995, theta=0.0
% INFO    : Bus 756	: V=1.00242195602, theta=-11.7273257291 -> V=0.995, theta=0.0
% INFO    : Bus 757	: V=1.00020637845, theta=-12.1830987222 -> V=0.995, theta=0.0
% INFO    : Bus 758	: V=1.00023474556, theta=-12.1933962237 -> V=0.995, theta=0.0
% INFO    : Bus 759	: V=1.00023498211, theta=-12.1934003834 -> V=0.995, theta=0.0
% INFO    : Bus 760	: V=1.00020659584, theta=-12.1831026928 -> V=0.995, theta=0.0
% INFO    : Bus 761	: V=0.994806113163, theta=-12.2391529576 -> V=0.995, theta=0.0
% INFO    : Bus 762	: V=0.984457422392, theta=-14.1018101174 -> V=0.995, theta=0.0
% INFO    : Bus 763	: V=0.98448843301, theta=-14.0752626965 -> V=0.995, theta=0.0
% INFO    : Bus 764	: V=1.00016573635, theta=-12.186679747 -> V=0.995, theta=0.0
% INFO    : Bus 765	: V=1.00259464652, theta=-10.9495922562 -> V=0.995, theta=0.0
% INFO    : Bus 766	: V=1.00271531332, theta=-10.9105795017 -> V=0.995, theta=0.0
% INFO    : Bus 767	: V=0.995541206752, theta=-12.5329542419 -> V=0.995, theta=0.0
% INFO    : Bus 768	: V=0.995476312512, theta=-12.520318585 -> V=0.995, theta=0.0
% INFO    : Bus 769	: V=1.00386718426, theta=-12.4378484769 -> V=0.995, theta=0.0
% INFO    : Bus 770	: V=1.00570654784, theta=-11.1897956961 -> V=0.995, theta=0.0
% INFO    : Bus 771	: V=0.996028395305, theta=-12.6122359059 -> V=0.995, theta=0.0
% INFO    : Bus 772	: V=0.996373079255, theta=-12.5979823942 -> V=0.995, theta=0.0
% INFO    : Bus 773	: V=0.997828343753, theta=-11.7007981455 -> V=0.995, theta=0.0
% INFO    : Bus 774	: V=0.997909401512, theta=-11.6656210627 -> V=0.995, theta=0.0
% INFO    : Bus 775	: V=1.00078474984, theta=-11.9817619858 -> V=0.995, theta=0.0
% INFO    : Bus 776	: V=1.00074562363, theta=-12.0034078033 -> V=0.995, theta=0.0
% INFO    : Bus 777	: V=0.993964159644, theta=-12.6976563956 -> V=0.995, theta=0.0
% INFO    : Bus 778	: V=0.994117200717, theta=-12.6891733097 -> V=0.995, theta=0.0
% INFO    : Bus 779	: V=0.991108136896, theta=-12.8516180284 -> V=0.995, theta=0.0
% INFO    : Bus 780	: V=0.991152814628, theta=-12.8243496288 -> V=0.995, theta=0.0
% INFO    : Bus 781	: V=1.00382805887, theta=-12.4402186939 -> V=0.995, theta=0.0
% INFO    : Bus 782	: V=1.0039143685, theta=-12.4369073549 -> V=0.995, theta=0.0
% INFO    : Bus 783	: V=0.997954848639, theta=-11.9194875823 -> V=0.995, theta=0.0
% INFO    : Bus 784	: V=0.997883173158, theta=-11.9428104765 -> V=0.995, theta=0.0
% INFO    : Bus 785	: V=0.998257985639, theta=-11.9041346205 -> V=0.995, theta=0.0
% INFO    : Bus 786	: V=0.998249269565, theta=-11.9251524759 -> V=0.995, theta=0.0
% INFO    : Bus 787	: V=0.993877139185, theta=-12.5079928153 -> V=0.995, theta=0.0
% INFO    : Bus 788	: V=0.994064620175, theta=-12.4929603876 -> V=0.995, theta=0.0
% INFO    : Bus 789	: V=1.00404149296, theta=-12.4258521492 -> V=0.995, theta=0.0
% INFO    : Bus 790	: V=1.00703076916, theta=-10.3180017053 -> V=0.995, theta=0.0
% INFO    : Bus 791	: V=1.0071577524, theta=-10.2792319759 -> V=0.995, theta=0.0
% INFO    : Bus 792	: V=1.00023519611, theta=-12.1934048267 -> V=0.995, theta=0.0
% INFO    : Bus 793	: V=0.983176070023, theta=-14.3481524885 -> V=0.995, theta=0.0
% INFO    : Bus 794	: V=0.98315539951, theta=-14.3735912088 -> V=0.995, theta=0.0
% INFO    : Bus 795	: V=0.998651948132, theta=-11.5582748069 -> V=0.995, theta=0.0
% INFO    : Bus 796	: V=0.998651948132, theta=-11.5582748069 -> V=0.995, theta=0.0
% INFO    : Bus 797	: V=0.998652564964, theta=-11.5582123007 -> V=0.995, theta=0.0
% INFO    : Bus 99994	: V=0.998363251364, theta=-10.2161473048 -> V=0.995, theta=0.0
% INFO    : Bus 99995	: V=0.994029498798, theta=-11.9444791045 -> V=0.995, theta=0.0
% INFO    : Bus 99996	: V=0.99017535251, theta=-13.1778309412 -> V=0.995, theta=0.0
% INFO    : Bus 99997	: V=1.00471236735, theta=-11.4817639236 -> V=0.995, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 6	: Vg=0.9534 -> Vg=0.995
% INFO    : Gen at bus 23	: Pg=339.970453238, Qg=182.008180334 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 23	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 25	: Vg=0.9534 -> Vg=0.995
% INFO    : Gen at bus 25	: Vg=0.9534 -> Vg=0.995
% INFO    : Gen at bus 31	: Pg=135.917215096, Qg=-51.2893440486 -> Pg=85.3615, Qg=0.0
% INFO    : Gen at bus 31	: Vg=1.0099 -> Vg=0.995
% INFO    : Gen at bus 33	: Vg=1.0087 -> Vg=0.995
% INFO    : Gen at bus 35	: Vg=1.0101 -> Vg=0.995
% INFO    : Gen at bus 35	: Vg=1.0101 -> Vg=0.995
% INFO    : Gen at bus 35	: Vg=1.0101 -> Vg=0.995
% INFO    : Gen at bus 43	: Pg=33.4821403677, Qg=-15.2677734829 -> Pg=151.091, Qg=0.0
% INFO    : Gen at bus 43	: Vg=1.0131 -> Vg=0.995
% INFO    : Gen at bus 45	: Vg=1.0087 -> Vg=0.995
% INFO    : Gen at bus 46	: Pg=55.7150240556, Qg=69.1914290272 -> Pg=33.616, Qg=0.0
% INFO    : Gen at bus 46	: Vg=1.0048 -> Vg=0.995
% INFO    : Gen at bus 47	: Pg=15.6003721442, Qg=-2.79941494948 -> Pg=42.0025, Qg=0.0
% INFO    : Gen at bus 47	: Vg=1.0131 -> Vg=0.995
% INFO    : Gen at bus 52	: Pg=111.714542675, Qg=-0.700814759734 -> Pg=69.6935, Qg=0.0
% INFO    : Gen at bus 52	: Vg=1.0051 -> Vg=0.995
% INFO    : Gen at bus 55	: Pg=135.997934266, Qg=-17.4903646198 -> Pg=85.337, Qg=0.0
% INFO    : Gen at bus 55	: Vg=1.0108 -> Vg=0.995
% INFO    : Gen at bus 59	: Pg=6.36117782204, Qg=-46.8528363405 -> Pg=150.864, Qg=-18.734
% INFO    : Gen at bus 59	: Vg=1.04 -> Vg=0.995
% INFO    : Gen at bus 65	: Pg=7.39419319722, Qg=-2.96955187627 -> Pg=136.328, Qg=44.631
% INFO    : Gen at bus 65	: Vg=1.0166 -> Vg=0.995
% INFO    : Gen at bus 65	: Vg=1.0166 -> Vg=0.995
% INFO    : Gen at bus 71	: Pg=15.2250272676, Qg=-7.24757939297 -> Pg=41.468, Qg=0.0
% INFO    : Gen at bus 71	: Vg=1.0159 -> Vg=0.995
% INFO    : Gen at bus 80	: Vg=1.0166 -> Vg=0.995
% INFO    : Gen at bus 80	: Vg=1.0166 -> Vg=0.995
% INFO    : Gen at bus 86	: Pg=31.7955815628, Qg=20.7641027747 -> Pg=51.443, Qg=0.0
% INFO    : Gen at bus 86	: Vg=1.0107 -> Vg=0.995
% INFO    : Gen at bus 87	: Vg=1.0051 -> Vg=0.995
% INFO    : Gen at bus 90	: Pg=59.5980222633, Qg=-56.3823246203 -> Pg=36.118, Qg=0.0
% INFO    : Gen at bus 90	: Vg=1.0078 -> Vg=0.995
% INFO    : Gen at bus 93	: Pg=3.15820157754, Qg=-29.0986125033 -> Pg=134.114, Qg=0.0
% INFO    : Gen at bus 93	: Vg=1.0161 -> Vg=0.995
% INFO    : Gen at bus 98	: Vg=1.01935 -> Vg=0.995
% INFO    : Gen at bus 99	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 100	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 100	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 105	: Pg=5.43688402302, Qg=-24.4321732071 -> Pg=65.658, Qg=0.0
% INFO    : Gen at bus 105	: Vg=1.0 -> Vg=0.995
% INFO    : Gen at bus 116	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 117	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 121	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 131	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 131	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 131	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 131	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 133	: Vg=1.0226 -> Vg=0.995
% INFO    : Gen at bus 134	: Pg=52.6319743419, Qg=16.6669964856 -> Pg=28.816, Qg=0.0
% INFO    : Gen at bus 134	: Vg=1.0 -> Vg=0.995
% INFO    : Gen at bus 151	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 151	: Pg=126.315766712, Qg=43.9199233547 -> Pg=92.3245, Qg=21.46
% INFO    : Gen at bus 151	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 151	: Pg=126.315766712, Qg=43.9199233546 -> Pg=65.658, Qg=0.0
% INFO    : Gen at bus 151	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 152	: Pg=157.886948741, Qg=54.8969854278 -> Pg=118.4435, Qg=26.9485
% INFO    : Gen at bus 152	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 152	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 156	: Vg=1.02608 -> Vg=0.995
% INFO    : Gen at bus 159	: Pg=159.35690438, Qg=1.80547378084 -> Pg=154.229, Qg=0.0
% INFO    : Gen at bus 159	: Vg=1.0193 -> Vg=0.995
% INFO    : Gen at bus 179	: Pg=57.566968567, Qg=-0.113346538133 -> Pg=68.158, Qg=0.0
% INFO    : Gen at bus 179	: Vg=1.0 -> Vg=0.995
% INFO    : Gen at bus 190	: Pg=83.8534780956, Qg=74.6565464626 -> Pg=50.9945, Qg=0.0
% INFO    : Gen at bus 190	: Vg=1.033 -> Vg=0.995
% INFO    : Gen at bus 221	: Vg=1.02864 -> Vg=0.995
% INFO    : Gen at bus 221	: Vg=1.02864 -> Vg=0.995
% INFO    : Gen at bus 221	: Vg=1.02864 -> Vg=0.995
% INFO    : Gen at bus 222	: Pg=240.004296351, Qg=169.274698251 -> Pg=363.421, Qg=75.1375
% INFO    : Gen at bus 222	: Vg=1.02864 -> Vg=0.995
% INFO    : Gen at bus 222	: Vg=1.02864 -> Vg=0.995
% INFO    : Gen at bus 223	: Pg=867.22835124, Qg=189.974712001 -> Pg=599.6645, Qg=85.5
% INFO    : Gen at bus 223	: Vg=1.012 -> Vg=0.995
% INFO    : Gen at bus 223	: Pg=867.22835124, Qg=189.974712001 -> Pg=599.6645, Qg=85.5
% INFO    : Gen at bus 223	: Vg=1.012 -> Vg=0.995
% INFO    : Gen at bus 223	: Pg=867.22835124, Qg=189.974712001 -> Pg=599.6645, Qg=85.5
% INFO    : Gen at bus 223	: Vg=1.012 -> Vg=0.995
% INFO    : Gen at bus 224	: Vg=1.012 -> Vg=0.995
% INFO    : Gen at bus 224	: Pg=326.906833418, Qg=23.9103965296 -> Pg=343.684, Qg=68.275
% INFO    : Gen at bus 224	: Vg=1.012 -> Vg=0.995
% INFO    : Gen at bus 224	: Pg=326.906833418, Qg=23.9103965296 -> Pg=343.684, Qg=68.275
% INFO    : Gen at bus 224	: Vg=1.012 -> Vg=0.995
% INFO    : Gen at bus 233	: Pg=43.1077931815, Qg=54.1783956235 -> Pg=114.9395, Qg=0.0
% INFO    : Gen at bus 233	: Vg=1.0041 -> Vg=0.995
% INFO    : Gen at bus 236	: Vg=1.02045 -> Vg=0.995
% INFO    : Gen at bus 236	: Pg=221.437296091, Qg=82.3098180935 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 236	: Vg=1.02045 -> Vg=0.995
% INFO    : Gen at bus 246	: Pg=240.001613863, Qg=125.934850112 -> Pg=350.263, Qg=70.5625
% INFO    : Gen at bus 246	: Vg=1.01364 -> Vg=0.995
% INFO    : Gen at bus 250	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 256	: Pg=2.00838120834, Qg=19.8312597473 -> Pg=134.684, Qg=0.0
% INFO    : Gen at bus 256	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 267	: Pg=2.62916821069, Qg=23.0094567767 -> Pg=156.05, Qg=0.0
% INFO    : Gen at bus 267	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 268	: Pg=327.818636483, Qg=114.366917941 -> Pg=259.8835, Qg=0.0
% INFO    : Gen at bus 268	: Vg=1.018 -> Vg=0.995
% INFO    : Gen at bus 272	: Pg=78.3941271534, Qg=87.6400696755 -> Pg=46.826, Qg=0.0
% INFO    : Gen at bus 272	: Vg=1.0194 -> Vg=0.995
% INFO    : Gen at bus 275	: Pg=76.9008943626, Qg=-35.0076138141 -> Pg=39.1815, Qg=0.0
% INFO    : Gen at bus 275	: Vg=1.0185 -> Vg=0.995
% INFO    : Gen at bus 281	: Pg=4.33016640035, Qg=4.97928545216 -> Pg=144.049, Qg=0.0
% INFO    : Gen at bus 281	: Vg=1.0102 -> Vg=0.995
% INFO    : Gen at bus 293	: Vg=1.0259 -> Vg=0.995
% INFO    : Gen at bus 296	: Vg=1.0259 -> Vg=0.995
% INFO    : Gen at bus 298	: Pg=29.5927683628, Qg=-0.424204774712 -> Pg=16.787, Qg=0.0
% INFO    : Gen at bus 298	: Vg=1.0278 -> Vg=0.995
% INFO    : Gen at bus 303	: Pg=103.9028335, Qg=-0.40473684216 -> Pg=65.658, Qg=0.0
% INFO    : Gen at bus 303	: Vg=1.0 -> Vg=0.995
% INFO    : Gen at bus 304	: Vg=1.01312 -> Vg=0.995
% INFO    : Gen at bus 305	: Vg=1.0259 -> Vg=0.995
% INFO    : Gen at bus 307	: Pg=38.8199109175, Qg=0.0807562949872 -> Pg=22.7335, Qg=0.0
% INFO    : Gen at bus 307	: Vg=1.0064 -> Vg=0.995
% INFO    : Gen at bus 309	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 326	: Vg=1.0259 -> Vg=0.995
% INFO    : Gen at bus 335	: Vg=1.0259 -> Vg=0.995
% INFO    : Gen at bus 337	: Pg=1.90768940564, Qg=8.09940900089 -> Pg=137.2695, Qg=0.0
% INFO    : Gen at bus 337	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 342	: Vg=1.03 -> Vg=0.995
% INFO    : Gen at bus 345	: Pg=10.7394019946, Qg=3.19274980607 -> Pg=16.223, Qg=0.0
% INFO    : Gen at bus 345	: Vg=1.0278 -> Vg=0.995
% INFO    : Gen at bus 350	: Pg=127.151577451, Qg=1.69441621568 -> Pg=84.149, Qg=0.0
% INFO    : Gen at bus 350	: Vg=1.0018 -> Vg=0.995
% INFO    : Gen at bus 352	: Vg=1.0259 -> Vg=0.995
% INFO    : Gen at bus 353	: Pg=124.474166495, Qg=-72.3422756893 -> Pg=75.017, Qg=0.0
% INFO    : Gen at bus 353	: Vg=1.0063 -> Vg=0.995
% INFO    : Gen at bus 357	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 361	: Pg=130.053765866, Qg=-128.494299967 -> Pg=327.7325, Qg=0.0
% INFO    : Gen at bus 361	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 364	: Vg=1.00286 -> Vg=0.995
% INFO    : Gen at bus 370	: Vg=1.01125 -> Vg=0.995
% INFO    : Gen at bus 370	: Vg=1.01125 -> Vg=0.995
% INFO    : Gen at bus 370	: Vg=1.01125 -> Vg=0.995
% INFO    : Gen at bus 371	: Vg=1.01125 -> Vg=0.995
% INFO    : Gen at bus 373	: Pg=54.636931763, Qg=20.1293632863 -> Pg=41.9475, Qg=0.0
% INFO    : Gen at bus 373	: Vg=1.01909 -> Vg=0.995
% INFO    : Gen at bus 374	: Vg=1.01909 -> Vg=0.995
% INFO    : Gen at bus 375	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 376	: Vg=1.02727 -> Vg=0.995
% INFO    : Gen at bus 376	: Vg=1.02727 -> Vg=0.995
% INFO    : Gen at bus 380	: Vg=1.02669 -> Vg=0.995
% INFO    : Gen at bus 384	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 385	: Pg=13.1279684819, Qg=8.04978904688 -> Pg=12.579, Qg=0.0
% INFO    : Gen at bus 385	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 390	: Vg=1.0389 -> Vg=0.995
% INFO    : Gen at bus 391	: Pg=2.01809907351, Qg=24.0048478633 -> Pg=156.7895, Qg=0.0
% INFO    : Gen at bus 391	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 395	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 401	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 402	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 408	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 414	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 416	: Pg=98.2110268744, Qg=-38.1971676577 -> Pg=146.263, Qg=0.0
% INFO    : Gen at bus 416	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 422	: Pg=123.411591677, Qg=122.550539579 -> Pg=63.5965, Qg=0.0
% INFO    : Gen at bus 422	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 428	: Pg=131.411307184, Qg=101.014659833 -> Pg=146.263, Qg=0.0
% INFO    : Gen at bus 428	: Vg=1.01364 -> Vg=0.995
% INFO    : Gen at bus 428	: Vg=1.01364 -> Vg=0.995
% INFO    : Gen at bus 428	: Vg=1.01364 -> Vg=0.995
% INFO    : Gen at bus 436	: Pg=11.9194504081, Qg=40.5392341143 -> Pg=66.8685, Qg=0.0
% INFO    : Gen at bus 436	: Vg=1.033 -> Vg=0.995
% INFO    : Gen at bus 437	: Pg=22.3910275554, Qg=57.9846656139 -> Pg=100.991, Qg=0.0
% INFO    : Gen at bus 437	: Vg=1.0287 -> Vg=0.995
% INFO    : Gen at bus 442	: Vg=1.00009 -> Vg=0.995
% INFO    : Gen at bus 443	: Vg=1.00297 -> Vg=0.995
% INFO    : Gen at bus 444	: Vg=1.01909 -> Vg=0.995
% INFO    : Gen at bus 449	: Pg=6.30357423064, Qg=-38.9507210408 -> Pg=27.0495, Qg=0.0
% INFO    : Gen at bus 449	: Vg=1.0044 -> Vg=0.995
% INFO    : Gen at bus 469	: Pg=173.11229078, Qg=-16.1022348027 -> Pg=134.684, Qg=0.0
% INFO    : Gen at bus 469	: Vg=1.01364 -> Vg=0.995
% INFO    : Gen at bus 470	: Vg=1.01637 -> Vg=0.995
% INFO    : Gen at bus 470	: Vg=1.01637 -> Vg=0.995
% INFO    : Gen at bus 471	: Vg=1.01637 -> Vg=0.995
% INFO    : Gen at bus 471	: Vg=1.01637 -> Vg=0.995
% INFO    : Gen at bus 471	: Vg=1.01637 -> Vg=0.995
% INFO    : Gen at bus 474	: Pg=10.1367733871, Qg=24.1405933737 -> Pg=40.0745, Qg=0.0
% INFO    : Gen at bus 474	: Vg=1.0201 -> Vg=0.995
% INFO    : Gen at bus 480	: Pg=65.9585989507, Qg=0.317906018627 -> Pg=40.219, Qg=0.0
% INFO    : Gen at bus 480	: Vg=1.0246 -> Vg=0.995
% INFO    : Gen at bus 481	: Pg=53.2035438828, Qg=-6.64522026435 -> Pg=32.06, Qg=0.0
% INFO    : Gen at bus 481	: Vg=1.0299 -> Vg=0.995
% INFO    : Gen at bus 482	: Pg=100.939858757, Qg=32.540796395 -> Pg=62.751, Qg=0.0
% INFO    : Gen at bus 482	: Vg=1.0301 -> Vg=0.995
% INFO    : Gen at bus 483	: Pg=130.838419642, Qg=159.999329984 -> Pg=178.6095, Qg=0.0
% INFO    : Gen at bus 483	: Vg=1.0098 -> Vg=0.995
% INFO    : Gen at bus 487	: Pg=135.1381703, Qg=22.0170127396 -> Pg=84.783, Qg=0.0
% INFO    : Gen at bus 487	: Vg=1.0367 -> Vg=0.995
% INFO    : Gen at bus 490	: Pg=83.5636501979, Qg=22.9014902995 -> Pg=51.557, Qg=0.0
% INFO    : Gen at bus 490	: Vg=1.0344 -> Vg=0.995
% INFO    : Gen at bus 494	: Pg=10.2620947119, Qg=28.0990959899 -> Pg=46.8965, Qg=0.0
% INFO    : Gen at bus 494	: Vg=1.0164 -> Vg=0.995
% INFO    : Gen at bus 499	: Pg=89.8750468692, Qg=52.924124406 -> Pg=54.093, Qg=0.0
% INFO    : Gen at bus 499	: Vg=1.0239 -> Vg=0.995
% INFO    : Gen at bus 525	: Vg=1.01822 -> Vg=0.995
% INFO    : Gen at bus 549	: Pg=7.34498954412, Qg=12.3297080598 -> Pg=32.947, Qg=0.0
% INFO    : Gen at bus 549	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 559	: Vg=1.0192 -> Vg=0.995
% INFO    : Gen at bus 564	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 565	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 566	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 567	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 568	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 569	: Pg=137.148612075, Qg=-11.6198844266 -> Pg=80.462, Qg=18.036
% INFO    : Gen at bus 569	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 570	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 571	: Pg=124.480591607, Qg=-10.5448906478 -> Pg=82.925, Qg=16.3705
% INFO    : Gen at bus 571	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 572	: Vg=1.02214 -> Vg=0.995
% INFO    : Gen at bus 573	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 576	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 578	: Pg=215.597787565, Qg=75.0299410375 -> Pg=175.3945, Qg=27.015
% INFO    : Gen at bus 578	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 579	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 579	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 579	: Pg=323.604935621, Qg=182.999941571 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 579	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 580	: Vg=1.00975 -> Vg=0.995
% INFO    : Gen at bus 581	: Vg=1.00975 -> Vg=0.995
% INFO    : Gen at bus 581	: Vg=1.00975 -> Vg=0.995
% INFO    : Gen at bus 587	: Pg=963.103349065, Qg=-26.2929113578 -> Pg=517.9985, Qg=0.0
% INFO    : Gen at bus 587	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 591	: Vg=1.01103 -> Vg=0.995
% INFO    : Gen at bus 596	: Pg=90.0086734842, Qg=-18.9988670356 -> Pg=161.842, Qg=31.126
% INFO    : Gen at bus 596	: Vg=1.015 -> Vg=0.995
% INFO    : Gen at bus 599	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 602	: Vg=1.01091 -> Vg=0.995
% INFO    : Gen at bus 611	: Vg=1.02727 -> Vg=0.995
% INFO    : Gen at bus 619	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 620	: Pg=2.0004455423, Qg=9.95578925298 -> Pg=136.7895, Qg=0.0
% INFO    : Gen at bus 620	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 623	: Vg=1.03915 -> Vg=0.995
% INFO    : Gen at bus 625	: Pg=2.00043018444, Qg=-8.27278697452 -> Pg=27.316, Qg=0.0
% INFO    : Gen at bus 625	: Vg=1.02727 -> Vg=0.995
% INFO    : Gen at bus 630	: Pg=291.548046127, Qg=101.38190201 -> Pg=146.7895, Qg=0.0
% INFO    : Gen at bus 630	: Vg=1.02478 -> Vg=0.995
% INFO    : Gen at bus 633	: Pg=145.214959659, Qg=-72.5198648535 -> Pg=78.0835, Qg=0.0
% INFO    : Gen at bus 633	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 634	: Pg=15.4512478595, Qg=8.35411474661 -> Pg=156.005, Qg=0.0
% INFO    : Gen at bus 634	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 639	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 640	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 645	: Pg=266.417898827, Qg=-1.12835059744 -> Pg=182.7695, Qg=15.4275
% INFO    : Gen at bus 645	: Vg=1.01125 -> Vg=0.995
% INFO    : Gen at bus 645	: Vg=1.01125 -> Vg=0.995
% INFO    : Gen at bus 645	: Pg=266.417898827, Qg=-10.3772840354 -> Pg=182.7695, Qg=8.9275
% INFO    : Gen at bus 645	: Vg=1.01125 -> Vg=0.995
% INFO    : Gen at bus 646	: Pg=170.029659893, Qg=-56.3849841692 -> Pg=95.2105, Qg=0.0
% INFO    : Gen at bus 646	: Vg=1.01125 -> Vg=0.995
% INFO    : Gen at bus 648	: Pg=2.0031098655, Qg=-24.0361860671 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 648	: Vg=1.02143 -> Vg=0.995
% INFO    : Gen at bus 649	: Vg=1.01909 -> Vg=0.995
% INFO    : Gen at bus 650	: Vg=1.01909 -> Vg=0.995
% INFO    : Gen at bus 652	: Pg=2.00545360541, Qg=0.339371582005 -> Pg=143.1055, Qg=0.0
% INFO    : Gen at bus 652	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 652	: Pg=2.00545365412, Qg=1.16379238334 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 652	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 659	: Pg=2.00018230275, Qg=-6.58783168391 -> Pg=10.4735, Qg=0.0
% INFO    : Gen at bus 659	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 660	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 667	: Pg=2.00373405876, Qg=3.0550261113 -> Pg=157.316, Qg=0.0
% INFO    : Gen at bus 667	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 667	: Pg=2.00373407707, Qg=8.64598952462 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 667	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 674	: Pg=2.00135053947, Qg=-100.283299291 -> Pg=145.2105, Qg=0.0
% INFO    : Gen at bus 674	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 675	: Pg=2.00098474478, Qg=5.48987627183 -> Pg=8.8945, Qg=0.0
% INFO    : Gen at bus 675	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 679	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 684	: Pg=2.02761944291, Qg=-5.35968320124 -> Pg=156.263, Qg=0.0
% INFO    : Gen at bus 684	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 684	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 688	: Pg=2.00022618298, Qg=22.8905365895 -> Pg=142.0525, Qg=0.0
% INFO    : Gen at bus 688	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 690	: Pg=2.00333263018, Qg=-2.36453180526 -> Pg=154.158, Qg=0.0
% INFO    : Gen at bus 690	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 690	: Pg=2.00333264552, Qg=-6.97400262471 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 690	: Vg=1.02182 -> Vg=0.995
% INFO    : Gen at bus 693	: Pg=2.00604141727, Qg=182.998561971 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 693	: Vg=1.02438 -> Vg=0.995
% INFO    : Gen at bus 696	: Vg=1.02419 -> Vg=0.995
% INFO    : Gen at bus 697	: Vg=1.01937 -> Vg=0.995
% INFO    : Gen at bus 698	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 702	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 703	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 706	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 719	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 719	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 738	: Pg=6.29080067747, Qg=110.678956431 -> Pg=27.737, Qg=0.0
% INFO    : Gen at bus 738	: Vg=1.018 -> Vg=0.995
% INFO    : Gen at bus 740	: Pg=5.31768476372, Qg=68.7984796117 -> Pg=142.0995, Qg=0.0
% INFO    : Gen at bus 740	: Vg=1.0214 -> Vg=0.995
% INFO    : Gen at bus 743	: Vg=1.02265 -> Vg=0.995
% INFO    : Gen at bus 747	: Pg=29.6019746831, Qg=159.999994939 -> Pg=16.6175, Qg=0.0
% INFO    : Gen at bus 747	: Vg=1.0242 -> Vg=0.995
% INFO    : Gen at bus 748	: Vg=1.01937 -> Vg=0.995
% INFO    : Gen at bus 749	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 753	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 754	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 757	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 770	: Pg=268.980882567, Qg=72.9999539956 -> Pg=184.0605, Qg=35.875
% INFO    : Gen at bus 770	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 770	: Vg=1.02455 -> Vg=0.995
% INFO    : Gen at bus 789	: Pg=49.1906783913, Qg=27.2779345782 -> Pg=29.207, Qg=0.0
% INFO    : Gen at bus 789	: Vg=1.018 -> Vg=0.995
% INFO    : Gen at bus 791	: Pg=205.191601407, Qg=43.5867248518 -> Pg=264.158, Qg=0.0
% INFO    : Gen at bus 791	: Vg=1.01 -> Vg=0.995
% INFO    : Gen at bus 794	: Vg=1.02265 -> Vg=0.995
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
