%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case793_goc__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 15.786	 6.645	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	2	 1	 25.758	 17.953	 0.0	 15.498	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	3	 1	 9.059	 2.568	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	5	 1	 0.503	 -1.304	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 14.0	 1	    1.06000	    0.93000;
	7	 1	 6.984	 3.995	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	8	 1	 2.177	 0.37	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	9	 1	 13.454	 2.64	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	10	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	12	 1	 10.003	 6.573	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	13	 1	 8.299	 2.28	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	15	 1	 13.341	 3.441	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	17	 1	 0.0	 0.0	 0.0	 0.0160397150585	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	18	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	20	 1	 13.054	 -4.149	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	21	 1	 8.103	 -1.089	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	23	 2	 0.0	 0.0	 0.0	 -120.31	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	24	 1	 0.0	 0.0	 0.0	 0.00111992645637	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 14.0	 1	    1.06000	    0.93000;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	28	 1	 24.865	 2.958	 0.0	 -4.2418108228	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	30	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	31	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	32	 1	 7.159	 1.202	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	34	 1	 10.024	 8.237	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	36	 1	 108.412	 -4.52	 0.0	 -4.438	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	37	 1	 -8.37	 -3.328	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	39	 1	 17.809	 7.169	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	41	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	43	 2	 2.054	 0.462	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	44	 1	 9.059	 2.301	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	45	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	46	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	47	 2	 10.794	 -1.53	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	49	 1	 10.024	 8.237	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	51	 1	 5.135	 3.081	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	52	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	53	 1	 7.169	 0.555	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	54	 1	 14.656	 -1.109	 0.0	 -5.72431630412	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	55	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	56	 1	 6.429	 5.947	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	57	 1	 7.364	 -0.277	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	58	 1	 10.106	 10.951	 0.0	 34.5917650937	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	59	 2	 9.151	 5.402	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	61	 1	 3.851	 -0.472	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	62	 1	 8.001	 -0.277	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	63	 1	 30.318	 0.092	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	64	 1	 8.699	 7.713	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	65	 2	 0.935	 0.606	 0.0	 0.0	 1	    0.99500	    0.00000	 14.0	 1	    1.06000	    0.93000;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	67	 1	 0.0	 0.0	 0.0	 24.9999281688	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	68	 1	 7.22	 -0.267	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	70	 1	 5.69	 -3.564	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	71	 2	 11.544	 -3.594	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	72	 1	 5.495	 0.359	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	74	 1	 6.82	 4.888	 0.0	 0.00179881396866	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	75	 1	 3.061	 -2.485	 0.0	 0.0	 1	    0.99500	    0.00000	 13.0	 1	    1.06000	    0.93000;
	76	 1	 5.484	 -0.277	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	77	 1	 24.064	 0.431	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	78	 1	 14.327	 3.533	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	80	 1	 0.924	 0.555	 0.0	 0.0	 1	    0.99500	    0.00000	 14.0	 1	    1.06000	    0.93000;
	81	 1	 30.844	 22.078	 0.0	 21.502	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	82	 1	 7.169	 0.555	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	83	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	84	 1	 8.894	 0.565	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	85	 1	 14.04	 3.934	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	86	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	87	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	88	 1	 -0.267	 0.01	 0.0	 -1.541560956	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	89	 1	 20.079	 0.021	 0.0	 0.0	 1	    0.99500	    0.00000	 35.0	 1	    1.06000	    0.93000;
	90	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 1	    1.06000	    0.93000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	92	 1	 4.653	 -0.277	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	93	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	94	 1	 2.229	 2.578	 0.0	 11.8045729003	 1	    0.99500	    0.00000	 115.0	 1	    1.06000	    0.93000;
	95	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	96	 1	 22.758	 40.419	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	97	 1	 19.34	 25.99	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	98	 1	 0.0	 0.0	 0.0	 -24.285	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	99	 1	 7.189	 18.487	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	100	 1	 8.216	 21.568	 0.0	 4.571	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	101	 1	 105.543	 20.117	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	102	 1	 1.156	 -45.892	 0.0	 -43.607	 1	    0.99500	    0.00000	 345.0	 2	    1.06000	    0.93000;
	103	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	104	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	105	 2	 4.396	 1.623	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	106	 1	 5.628	 2.362	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	107	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	108	 1	 10.028	 -13.958	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	109	 1	 8.453	 2.218	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	110	 1	 1.921	 0.822	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	111	 1	 3.43	 1.458	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	112	 1	 13.886	 5.166	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	115	 1	 4.94	 1.777	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	116	 1	 24.249	 21.671	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	118	 1	 5.608	 2.372	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	120	 1	 9.88	 3.225	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	122	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	123	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	124	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	125	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	126	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	127	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	128	 1	 1.027	 0.39	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	129	 1	 4.611	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	131	 1	 82.164	 40.055	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	132	 1	 5.371	 1.859	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	133	 1	 1.972	 0.616	 0.0	 -1.321	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	134	 2	 54.434	 25.697	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	135	 1	 6.162	 2.188	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	136	 1	 2.855	 0.924	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	137	 1	 39.039	 -9.159	 0.0	 -13.204	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	138	 1	 0.442	 0.103	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	139	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	140	 1	 2.855	 1.705	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	141	 1	 5.988	 0.688	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	142	 1	 8.34	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	143	 1	 0.426	 1.249	 0.0	 1.197	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	145	 1	 53.244	 16.969	 0.0	 16.36	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	146	 1	 1.643	 0.411	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	147	 1	 1.099	 0.503	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	148	 1	 6.707	 2.865	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	149	 1	 9.227	 -8.412	 0.0	 -8.091	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	150	 1	 4.94	 1.551	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	151	 2	 19.421	 31.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	152	 2	 7.189	 14.379	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	153	 1	 9.336	 3.143	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	156	 1	 0.0	 0.0	 0.0	 40.892	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	157	 1	 3.02	 1.284	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	159	 2	 14.944	 0.565	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	160	 1	 11.534	 2.732	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	161	 1	 6.553	 2.845	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	162	 1	 8.535	 3.78	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	163	 1	 0.873	 0.082	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	165	 1	 0.678	 0.401	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	166	 1	 0.544	 0.318	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	167	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	168	 1	 10.65	 3.554	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	169	 1	 2.64	 0.955	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	170	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	171	 1	 5.495	 0.781	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	173	 1	 7.456	 2.783	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	175	 1	 3.071	 1.171	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	176	 1	 6.594	 2.342	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	177	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	179	 2	 6.152	 2.116	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	180	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	181	 1	 4.663	 1.941	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	182	 1	 4.396	 1.838	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	184	 1	 3.738	 1.263	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	185	 1	 4.385	 1.592	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	186	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	187	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	188	 1	 0.77	 0.38	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	189	 1	 1.315	 0.596	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	190	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	191	 1	 4.724	 1.777	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	192	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	193	 1	 4.724	 1.674	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	194	 1	 12.52	 4.067	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	195	 1	 18.155	 5.789	 0.0	 5.562	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	196	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	197	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	198	 1	 3.954	 1.417	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	199	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	200	 1	 5.454	 1.52	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	201	 1	 7.621	 2.064	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	202	 1	 2.208	 0.575	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	203	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	204	 1	 12.14	 4.786	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	205	 1	 11.513	 4.971	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	206	 1	 4.242	 1.746	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	207	 1	 2.64	 1.068	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	208	 1	 35.298	 -1.734	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	209	 1	 0.544	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	210	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	211	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 2	    1.06000	    0.93000;
	212	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	213	 1	 49.057	 17.073	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	214	 1	 280.42	 22.766	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	215	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	216	 1	 79.49	 46.269	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	217	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	218	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	219	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	220	 1	 659.876	 -1.015	 0.0	 -1.094	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	221	 1	 33.03	 53.478	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	222	 2	 47.614	 94.56	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	223	 3	 61.623	 123.246	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	224	 2	 1093.376	 292.448	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	225	 1	 384.16	 86.874	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	226	 1	 73.234	 60.344	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	227	 1	 69.903	 -55.812	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	228	 1	 39.849	 -2.773	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	229	 1	 14.425	 26.227	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	230	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	231	 1	 154.151	 57.107	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	232	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	233	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	234	 1	 7.635	 39.439	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	235	 1	 50.866	 41.501	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 3	    1.06000	    0.93000;
	236	 2	 327.101	 7.402	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 3	    1.06000	    0.93000;
	237	 1	 3.954	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	238	 1	 2.331	 1.14	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	239	 1	 1.623	 0.411	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	240	 1	 4.56	 1.13	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	241	 1	 8.423	 0.125	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	242	 1	 14.266	 7.97	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	243	 1	 20.048	 11.534	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	244	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	245	 1	 82.136	 9.435	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	246	 2	 20.541	 41.082	 0.0	 0.0	 1	    0.99500	    0.00000	 24.0	 3	    1.06000	    0.93000;
	247	 1	 20.983	 21.178	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	248	 1	 37.487	 12.335	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	249	 1	 85.322	 11.126	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	250	 1	 0.154	 0.688	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	251	 1	 19.021	 12.581	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	252	 1	 14.471	 6.296	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	253	 1	 17.039	 -4.338	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	254	 1	 72.177	 21.044	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	255	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	256	 2	 5.772	 1.232	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	257	 1	 28.687	 16.008	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	258	 1	 3.646	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	259	 1	 2.434	 0.616	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	260	 1	 3.646	 0.616	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	261	 1	 2.126	 0.411	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	262	 1	 2.634	 -8.716	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	263	 1	 1.212	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	264	 1	 0.411	 0.103	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 3	    1.06000	    0.93000;
	265	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 4	    1.06000	    0.93000;
	266	 1	 3.05	 3.389	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	267	 2	 15.087	 7.179	 0.0	 4.51851848771	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	268	 2	 0.0	 0.0	 0.0	 -28.7013868158	 1	    0.99500	    0.00000	 765.0	 4	    1.06000	    0.93000;
	269	 1	 -8.812	 1.561	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	270	 1	 6.563	 3.102	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	271	 1	 0.0	 0.0	 0.0	 -1.93571405737	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	272	 2	 31.5	 5.967	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	273	 1	 3.862	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	274	 1	 15.95	 4.283	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	275	 2	 0.0	 0.0	 0.0	 25.9538764431	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	276	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	277	 1	 165.819	 81.171	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 4	    1.06000	    0.93000;
	278	 1	 0.0	 0.0	 0.0	 17.9999055877	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	279	 1	 7.59	 3.163	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	280	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	281	 2	 2.095	 3.102	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	282	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	283	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	284	 1	 12.93	 7.665	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	285	 1	 2.208	 2.044	 0.0	 17.9999589145	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	286	 1	 1.458	 2.907	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	287	 1	 1.397	 2.722	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	288	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	289	 1	 8.369	 0.462	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	290	 1	 2.855	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	291	 1	 1.294	 2.27	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	292	 1	 19.452	 2.527	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	293	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	294	 1	 27.596	 11.586	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	295	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	296	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	297	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 4	    1.06000	    0.93000;
	298	 2	 10.794	 3.759	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	299	 1	 0.0	 0.0	 0.0	 5.25176666127	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	300	 1	 0.0	 0.0	 0.0	 26.3057695938	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	301	 1	 5.838	 7.097	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	302	 1	 4.848	 3.379	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	303	 2	 23.161	 6.482	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	304	 1	 19.329	 2.876	 0.0	 2.218	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	305	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	306	 1	 94.268	 -10.243	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	307	 2	 16.042	 11.246	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	308	 1	 107.787	 -29.102	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 22.0	 4	    1.06000	    0.93000;
	310	 1	 6.111	 2.701	 0.0	 1.81258762688	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	311	 1	 7.456	 2.403	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	312	 1	 22.656	 14.768	 0.0	 17.9997272614	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	313	 1	 40.868	 10.919	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	314	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 4	    1.06000	    0.93000;
	315	 1	 0.0	 0.0	 0.0	 26.9998870416	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	316	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 161.0	 4	    1.06000	    0.93000;
	317	 1	 8.679	 4.077	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	318	 1	 7.764	 2.804	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	319	 1	 16.155	 4.447	 0.0	 10.617548809	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	320	 1	 2.465	 1.89	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	321	 1	 12.314	 10.127	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	322	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 4	    1.06000	    0.93000;
	323	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	324	 1	 9.86	 4.067	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	325	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	326	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	327	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 161.0	 4	    1.06000	    0.93000;
	328	 1	 1.931	 0.678	 0.0	 -2.46770793051e-05	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	329	 1	 5.413	 0.37	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	330	 1	 4.211	 1.684	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	331	 1	 11.472	 8.309	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	332	 1	 9.089	 2.65	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	333	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	334	 1	 15.775	 4.509	 0.0	 10.796535943	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	335	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 18.0	 4	    1.06000	    0.93000;
	336	 1	 9.521	 3.112	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	337	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	338	 1	 2.629	 3.677	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	339	 1	 -2.331	 0.668	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	340	 1	 0.021	 2.054	 0.0	 0.0	 1	    0.99500	    0.00000	 46.0	 4	    1.06000	    0.93000;
	341	 1	 5.115	 1.14	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	342	 1	 101.091	 12.952	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	343	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	344	 1	 4.837	 3.05	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	345	 2	 9.151	 5.967	 0.0	 4.20219431961	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	346	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 4	    1.06000	    0.93000;
	347	 1	 9.315	 3.738	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	348	 1	 15.039	 2.262	 0.0	 5.534	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	349	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	350	 2	 44.532	 2.978	 0.0	 0.0	 1	    0.99500	    0.00000	 161.0	 4	    1.06000	    0.93000;
	351	 1	 6.655	 4.899	 0.0	 0.0	 1	    0.99500	    0.00000	 69.0	 4	    1.06000	    0.93000;
	352	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 26.4	 4	    1.06000	    0.93000;
	353	 2	 15.18	 8.114	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 4	    1.06000	    0.93000;
	354	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 161.0	 4	    1.06000	    0.93000;
	355	 1	 83.704	 88.219	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 5	    1.06000	    0.93000;
	356	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	357	 1	 0.0	 0.0	 0.0	 -30.025	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	358	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	359	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	360	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	361	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	363	 1	 215.876	 23.79	 0.0	 24.399	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	364	 1	 0.0	 0.0	 0.0	 -71.188	 1	    0.99500	    0.00000	 345.0	 5	    1.06000	    0.93000;
	365	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	366	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	367	 1	 86.886	 60.161	 0.0	 60.608	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	368	 1	 0.0	 0.0	 0.0	 71.9997426832	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	369	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	370	 1	 11.298	 41.082	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	371	 1	 5.135	 10.27	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	372	 1	 7.117	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	373	 2	 15.046	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	374	 1	 8.36	 1.356	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	375	 1	 4.334	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	376	 1	 11.873	 0.01	 0.0	 -9.534	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	377	 1	 158.644	 75.017	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	378	 1	 68.848	 34.904	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	379	 1	 0.0	 0.0	 0.0	 53.9998048975	 1	    0.99500	    0.00000	 32.0	 5	    1.06000	    0.93000;
	380	 1	 0.0	 0.0	 0.0	 11.017	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	381	 1	 36.687	 10.356	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	382	 1	 5.361	 2.167	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	383	 1	 2.681	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	384	 1	 0.01	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	385	 2	 0.01	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	386	 1	 24.24	 -0.701	 0.0	 -5.842	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	387	 1	 17.234	 4.848	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	388	 1	 0.0	 0.0	 0.0	 0.000892479146111	 1	    0.99500	    0.00000	 16.0	 5	    1.06000	    0.93000;
	389	 1	 11.143	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	390	 1	 14.029	 2.681	 0.0	 12.518	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	391	 2	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	392	 1	 7.744	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	393	 1	 5.885	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	395	 1	 9.706	 2.681	 0.0	 0.00349581693089	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	396	 1	 4.334	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	397	 1	 29.715	 13.322	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	398	 1	 23.735	 8.566	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	399	 1	 20.428	 7.015	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	400	 1	 8.566	 2.783	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	401	 1	 17.234	 6.501	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	402	 1	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	403	 1	 5.361	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	404	 1	 7.528	 2.167	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	405	 1	 5.361	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	406	 1	 0.0	 0.0	 0.0	 -0.0237680023282	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	407	 1	 0.0	 0.0	 0.0	 -6.9892635799	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	408	 1	 12.834	 -0.061	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	409	 1	 22.104	 0.658	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	410	 1	 10.733	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	411	 1	 8.566	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	412	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	413	 1	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	414	 1	 31.263	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	415	 1	 19.401	 4.848	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	416	 2	 11.862	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	417	 1	 18.261	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	418	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	419	 1	 0.0	 0.0	 0.0	 -0.0224910764389	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	420	 1	 0.0	 0.0	 0.0	 -7.22356036406	 1	    0.99500	    0.00000	 138.0	 5	    1.06000	    0.93000;
	421	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 5	    1.06000	    0.93000;
	422	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 6	    1.06000	    0.93000;
	423	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 6	    1.06000	    0.93000;
	424	 1	 7.446	 4.108	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	425	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	426	 1	 3.543	 0.719	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	427	 1	 3.543	 0.719	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	428	 2	 19.319	 -7.094	 0.0	 -7.317	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	429	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	430	 1	 2.896	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	431	 1	 4.139	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	432	 1	 2.342	 0.411	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	433	 1	 10.692	 2.054	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	434	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	435	 1	 9.623	 2.444	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	436	 2	 1.017	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	437	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	438	 1	 6.44	 3.081	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	439	 1	 9.469	 3.081	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	440	 1	 14.491	 3.576	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	441	 1	 34.649	 10.097	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	442	 1	 0.709	 0.514	 0.0	 -7.663	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	443	 1	 12.561	 0.924	 0.0	 12.284	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	444	 1	 5.958	 5.608	 0.0	 19.281	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	445	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	446	 1	 5.063	 1.438	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	447	 1	 13.68	 4.303	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	448	 1	 13.68	 4.303	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	449	 2	 5.063	 4.108	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	450	 1	 12.16	 3.944	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	451	 1	 23.602	 7.189	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	452	 1	 6.08	 4.108	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	453	 1	 0.811	 0.246	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	454	 1	 10.64	 4.211	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	455	 1	 10.64	 4.211	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	456	 1	 19.247	 6.84	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	457	 1	 19.247	 6.84	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	458	 1	 8.103	 2.465	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	459	 1	 8.103	 2.465	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	460	 1	 32.323	 40.733	 0.0	 32.216	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	461	 1	 5.567	 1.695	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	462	 1	 5.567	 1.695	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	463	 1	 9.623	 2.927	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	464	 1	 8.103	 2.547	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	465	 1	 8.103	 2.547	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	466	 1	 21.28	 11.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	467	 1	 6.08	 1.664	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	468	 1	 6.08	 1.664	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	469	 2	 20.264	 8.227	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	470	 1	 13.259	 6.481	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	471	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	472	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	473	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	474	 2	 8.237	 2.054	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	475	 1	 5.977	 2.27	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	476	 1	 6.183	 2.496	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	477	 1	 30.897	 7.416	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	478	 1	 0.103	 0.041	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	479	 1	 0.103	 0.041	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 6	    1.06000	    0.93000;
	480	 2	 16.871	 2.691	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	481	 2	 33.672	 6.981	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	482	 2	 21.106	 7.266	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	483	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	484	 1	 60.757	 17.278	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	485	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	486	 1	 60.757	 10.209	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	487	 2	 60.757	 17.293	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	488	 1	 50.164	 12.757	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	489	 1	 33.555	 1.834	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	490	 2	 33.555	 16.086	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	491	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	492	 1	 26.759	 4.695	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	493	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	494	 2	 41.41	 3.885	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	495	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	496	 1	 41.41	 8.163	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	497	 1	 43.585	 19.927	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	498	 1	 45.293	 17.547	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	499	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	500	 1	 30.751	 3.711	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	501	 1	 30.751	 5.105	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	502	 1	 7.074	 1.393	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	503	 1	 34.876	 6.687	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	504	 1	 35.238	 15.651	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	505	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	506	 1	 69.752	 9.096	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	507	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	508	 1	 10.332	 1.636	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	509	 1	 8.677	 1.433	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	510	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	511	 1	 47.312	 24.471	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	512	 1	 47.312	 13.937	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	513	 1	 48.001	 15.086	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	514	 1	 48.001	 14.675	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	515	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	516	 1	 42.619	 4.101	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	517	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	518	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	519	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	520	 1	 65.116	 23.968	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	521	 1	 65.116	 24.308	 0.0	 173.999974646	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	522	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	523	 1	 87.47	 22.578	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	524	 1	 87.47	 27.728	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	525	 1	 0.0	 0.0	 0.0	 100.748	 1	    0.99500	    0.00000	 500.0	 7	    1.06000	    0.93000;
	526	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	527	 1	 87.47	 12.621	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	528	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	529	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	530	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	531	 1	 46.082	 5.029	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	532	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	533	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	534	 1	 46.082	 15.799	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	535	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	536	 1	 31.2	 8.528	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	537	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	538	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	539	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	540	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	541	 1	 13.635	 13.884	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	542	 1	 20.549	 4.219	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	543	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	544	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	545	 1	 58.517	 13.883	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	546	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	547	 1	 58.517	 35.237	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	548	 1	 8.809	 5.502	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	549	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	550	 1	 63.213	 11.13	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	551	 1	 0.0	 0.0	 0.0	 0.00196084330526	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	552	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	553	 1	 63.213	 3.242	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	554	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	555	 1	 4.578	 2.907	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	556	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	557	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	558	 1	 1.514	 0.645	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	559	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	560	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 7	    1.06000	    0.93000;
	561	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 230.0	 7	    1.06000	    0.93000;
	562	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	563	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	564	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 22.0	 7	    1.06000	    0.93000;
	565	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	566	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	567	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	568	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	569	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 24.0	 7	    1.06000	    0.93000;
	570	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	571	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	572	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 13.8	 7	    1.06000	    0.93000;
	573	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 115.0	 7	    1.06000	    0.93000;
	574	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	575	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	576	 1	 0.0	 0.0	 0.0	 -63.285	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	577	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	578	 2	 12.325	 30.811	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	579	 2	 20.449	 37.559	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	580	 1	 12.325	 30.811	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	581	 1	 12.325	 30.811	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	582	 1	 26.596	 60.877	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	583	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	584	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	585	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	586	 1	 45.201	 182.693	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	587	 2	 0.0	 0.0	 0.0	 152.666683289	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	588	 1	 0.0	 0.0	 0.0	 -9.99997701893	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	589	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	590	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	591	 1	 0.0	 0.0	 0.0	 22.6090610561	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	592	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	593	 1	 82.925	 17.1	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	594	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	595	 1	 15.866	 8.798	 0.0	 6.261	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	596	 2	 19.74	 33.79	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	597	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	598	 1	 6.737	 2.147	 0.0	 5.39683649115	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	599	 1	 56.97	 40.628	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	600	 1	 94.372	 -6.258	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	601	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	602	 1	 22.462	 13.002	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	603	 1	 25.656	 23.817	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	604	 1	 199.807	 30.736	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	605	 1	 149.608	 -16.574	 0.0	 -38.3905811468	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	606	 1	 24.611	 2.892	 0.0	 12.0268641938	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	607	 1	 1.232	 0.483	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	608	 1	 4.807	 1.951	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	609	 1	 2.136	 0.863	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	610	 1	 14.29	 -0.31	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	611	 1	 11.873	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	612	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	613	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	614	 1	 5.361	 1.654	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	615	 1	 4.334	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	616	 1	 13.413	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	617	 1	 12.386	 1.654	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	618	 1	 12.386	 2.681	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	619	 1	 12.386	 -0.144	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	620	 2	 13.413	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	621	 1	 14.029	 2.681	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	622	 1	 4.334	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	623	 1	 5.361	 0.0	 0.0	 -2.498	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	624	 1	 81.87	 7.567	 0.0	 -123.974155943	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	625	 2	 0.01	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	626	 1	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	627	 1	 7.528	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	628	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 8	    1.06000	    0.93000;
	629	 1	 0.0	 0.0	 0.0	 -3.29845074998	 1	    0.99500	    0.00000	 500.0	 8	    1.06000	    0.93000;
	630	 2	 651.148	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 8	    1.06000	    0.93000;
	631	 1	 89.792	 28.552	 0.0	 30.406	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	632	 1	 0.0	 0.0	 0.0	 23.095361287	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	633	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	634	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	635	 1	 159.626	 88.218	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	636	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	637	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	638	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	639	 1	 0.0	 0.0	 0.0	 -66.624	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	640	 1	 0.0	 0.0	 0.0	 -75.05	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	641	 1	 43.463	 30.409	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	642	 1	 60.126	 81.669	 0.0	 88.396	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	643	 1	 0.0	 0.0	 0.0	 0.00706483556024	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	644	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	645	 2	 11.298	 41.082	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	646	 2	 5.135	 10.27	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	647	 1	 54.139	 61.861	 0.0	 64.9798833475	 1	    0.99500	    0.00000	 345.0	 9	    1.06000	    0.93000;
	648	 2	 7.117	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	649	 1	 15.046	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	650	 1	 8.36	 1.356	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	651	 1	 14.553	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	652	 2	 4.334	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	653	 1	 61.49	 28.471	 0.0	 26.664	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	655	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	656	 1	 4.053	 21.389	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	657	 1	 5.361	 2.167	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	658	 1	 2.681	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	659	 2	 0.01	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	660	 1	 0.01	 0.01	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	661	 1	 16.094	 5.361	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	662	 1	 17.234	 4.848	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	664	 1	 4.334	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	665	 1	 10.219	 2.167	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	666	 1	 11.143	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	667	 2	 15.067	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	668	 1	 7.744	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	669	 1	 2.167	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	670	 1	 2.167	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	671	 1	 8.976	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	672	 1	 5.885	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	673	 1	 26.025	 6.418	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	674	 2	 9.706	 2.681	 0.0	 0.000688750148895	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	675	 2	 43.164	 13.107	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	676	 1	 16.094	 2.681	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	677	 1	 20.428	 7.015	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	678	 1	 8.566	 2.783	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	679	 1	 17.234	 6.501	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	680	 1	 7.539	 1.299	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	681	 1	 5.361	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	682	 1	 0.0	 0.0	 0.0	 -28.295644746	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	683	 1	 70.516	 5.102	 0.0	 -18.0282977038	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	684	 2	 9.706	 1.027	 0.0	 0.059	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	685	 1	 8.566	 3.194	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	686	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	687	 1	 19.679	 2.065	 0.0	 9.64758779406	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	688	 2	 31.263	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	689	 1	 19.401	 4.848	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	690	 2	 11.862	 1.027	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	691	 1	 18.261	 4.334	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	692	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	693	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	694	 1	 0.0	 0.0	 0.0	 -2.53784203966	 1	    0.99500	    0.00000	 138.0	 9	    1.06000	    0.93000;
	695	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 500.0	 9	    1.06000	    0.93000;
	696	 1	 0.0	 0.0	 0.0	 -1.903	 1	    0.99500	    0.00000	 345.0	 10	    1.06000	    0.93000;
	697	 1	 0.0	 0.0	 0.0	 -37.362	 1	    0.99500	    0.00000	 345.0	 10	    1.06000	    0.93000;
	698	 1	 124.481	 9.232	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 10	    1.06000	    0.93000;
	699	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	700	 1	 6.481	 2.26	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	701	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	702	 1	 24.249	 21.671	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	703	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	704	 1	 5.608	 2.372	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	705	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	706	 1	 20.215	 -8.126	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	707	 1	 25.537	 -8.014	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	708	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	709	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	710	 1	 5.371	 1.859	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	711	 1	 1.643	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	712	 1	 1.972	 0.616	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	713	 1	 2.855	 0.924	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	714	 1	 8.34	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	715	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	716	 1	 8.011	 2.629	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	717	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	718	 1	 5.053	 2.105	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	719	 1	 7.189	 14.379	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	720	 1	 26.457	 7.179	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	721	 1	 5.957	 1.951	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	722	 1	 9.336	 3.143	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	723	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	724	 1	 6.553	 2.845	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	725	 1	 8.535	 3.78	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	726	 1	 38.683	 9.946	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	727	 1	 5.053	 1.674	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	728	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	729	 1	 10.65	 3.554	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	730	 1	 4.057	 1.387	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	731	 1	 3.071	 0.822	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	732	 1	 3.738	 1.263	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	733	 1	 4.385	 1.592	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	734	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	735	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	736	 1	 12.52	 4.067	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	737	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	738	 2	 2.968	 1.068	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	739	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	740	 2	 4.396	 2.29	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	741	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	742	 1	 0.77	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	743	 1	 0.0	 0.0	 0.0	 -1.15	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	744	 1	 0.544	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	745	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	746	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 10	    1.06000	    0.93000;
	747	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 11	    1.06000	    0.93000;
	748	 1	 0.0	 0.0	 0.0	 -19.101	 1	    0.99500	    0.00000	 345.0	 11	    1.06000	    0.93000;
	749	 1	 86.312	 9.232	 0.0	 0.0	 1	    0.99500	    0.00000	 345.0	 11	    1.06000	    0.93000;
	750	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	751	 1	 6.481	 2.26	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	752	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	753	 1	 24.249	 21.671	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	754	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	755	 1	 5.608	 2.372	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	756	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	757	 1	 22.628	 -8.126	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	758	 1	 20.663	 -8.014	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	759	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	760	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	761	 1	 5.371	 1.859	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	762	 1	 1.643	 0.514	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	763	 1	 1.972	 0.616	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	764	 1	 2.855	 0.924	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	765	 1	 8.34	 2.835	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	766	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	767	 1	 8.011	 2.629	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	768	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	769	 1	 5.053	 2.105	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	770	 2	 7.189	 14.379	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	771	 1	 26.457	 7.179	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	772	 1	 5.957	 1.951	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	773	 1	 9.336	 3.143	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	774	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	775	 1	 6.553	 2.845	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	776	 1	 8.535	 3.78	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	777	 1	 8.453	 9.946	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	778	 1	 5.053	 1.674	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	779	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	780	 1	 10.65	 3.554	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	781	 1	 4.057	 1.387	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	782	 1	 3.071	 0.822	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	783	 1	 3.738	 1.263	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	784	 1	 4.385	 1.592	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	785	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	787	 1	 12.52	 4.067	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	788	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	789	 2	 2.968	 1.068	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	790	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	791	 2	 4.396	 2.29	 0.0	 0.336	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	792	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	793	 1	 0.77	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	794	 1	 0.0	 0.0	 0.0	 -2.22	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	795	 1	 0.544	 0.308	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	796	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 138.0	 11	    1.06000	    0.93000;
	99994	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 7	    1.06000	    0.93000;
	99995	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 7	    1.06000	    0.93000;
	99996	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 7	    1.06000	    0.93000;
	99997	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99500	    0.00000	 1.0	 7	    1.06000	    0.93000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	6	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 63.0	 28.5; 0
	23	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	25	 0.0	 0.0	 22.5	 -22.5	 0.995	 67.5	 0	 280.0	 2.0; 0
	25	 0.0	 0.0	 22.5	 -22.5	 0.995	 67.5	 0	 60.43	 14.25; 0
	31	 85.3615	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 136.038	 34.685; 0
	33	 0.0	 0.0	 19.29	 -19.29	 0.995	 57.87	 0	 46.2	 11.4; 0
	35	 0.0	 0.0	 33.127	 -33.127	 0.995	 99.38	 0	 288.0	 2.0; 0
	35	 0.0	 0.0	 23.05	 -23.05	 0.995	 69.15	 0	 300.0	 2.0; 0
	35	 0.0	 0.0	 16.237	 -16.237	 0.995	 48.71	 0	 40.14	 25.14; 0
	43	 151.091	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 301.053	 1.129; 0
	45	 0.0	 0.0	 67.75	 -67.75	 0.995	 203.25	 0	 173.25	 50.54; 0
	46	 33.616	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 55.716	 11.516; 0
	47	 42.0025	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 68.734	 15.271; 0
	52	 69.6935	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 111.717	 27.67; 0
	55	 85.337	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 136.0	 34.674; 0
	59	 150.864	 -18.734	 66.11	 -103.578	 0.995	 100.0	 1	 297.895	 3.833; 0
	65	 136.328	 44.631	 92.232	 -2.97	 0.995	 27.8	 1	 265.263	 7.393; 0
	65	 0.0	 0.0	 9.267	 -9.267	 0.995	 27.8	 0	 25.2	 4.75; 0
	71	 41.468	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 67.904	 15.032; 0
	80	 0.0	 0.0	 9.267	 -9.267	 0.995	 27.8	 0	 26.25	 4.75; 0
	80	 0.0	 0.0	 9.267	 -9.267	 0.995	 27.8	 0	 25.2	 2.0; 0
	86	 51.443	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 83.388	 19.498; 0
	87	 0.0	 0.0	 95.526	 -95.526	 0.995	 100.0	 0	 274.737	 2.0; 0
	90	 36.118	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 59.599	 12.637; 0
	93	 134.114	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 265.263	 2.965; 0
	98	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 65.268	 50.268; 0
	99	 0.0	 0.0	 52.613	 -1.0	 0.995	 163.45	 0	 151.316	 70.0; 0
	100	 0.0	 0.0	 52.613	 -1.0	 0.995	 148.19	 0	 151.316	 70.0; 0
	100	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 28.104	 13.104; 0
	105	 65.658	 0.0	 43.92	 -43.92	 0.995	 100.0	 1	 126.316	 5.0; 0
	116	 0.0	 0.0	 50.325	 -40.0	 0.995	 147.7	 0	 144.737	 32.0; 0
	117	 0.0	 0.0	 37.667	 -37.667	 0.995	 113.0	 0	 113.0	 32.0; 0
	121	 0.0	 0.0	 45.0	 -45.0	 0.995	 135.0	 0	 135.0	 35.0; 0
	131	 0.0	 0.0	 8.333	 -8.333	 0.995	 25.0	 0	 25.0	 10.0; 0
	131	 0.0	 0.0	 8.333	 -8.333	 0.995	 25.0	 0	 25.0	 10.0; 0
	131	 0.0	 0.0	 11.438	 -11.438	 0.995	 30.0	 0	 32.895	 10.0; 0
	131	 0.0	 0.0	 9.15	 -9.15	 0.995	 25.0	 0	 26.316	 10.0; 0
	133	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 295.0	 2.396; 0
	134	 28.816	 0.0	 16.667	 -16.667	 0.995	 50.0	 1	 52.632	 5.0; 0
	151	 0.0	 0.0	 43.92	 -1.0	 0.995	 120.0	 0	 126.316	 70.0; 0
	151	 92.3245	 21.46	 43.92	 -1.0	 0.995	 120.0	 1	 126.316	 58.333; 0
	151	 65.658	 0.0	 43.92	 -43.92	 0.995	 100.0	 1	 126.316	 5.0; 0
	152	 118.4435	 26.9485	 54.897	 -1.0	 0.995	 144.0	 1	 157.887	 79.0; 0
	152	 0.0	 0.0	 36.667	 -36.667	 0.995	 110.0	 0	 110.0	 79.0; 0
	156	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 62.466	 47.466; 0
	159	 154.229	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 308.421	 0.037; 0
	179	 68.158	 0.0	 43.92	 -43.92	 0.995	 100.0	 1	 126.316	 10.0; 0
	190	 50.9945	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 83.856	 18.133; 0
	221	 0.0	 0.0	 123.333	 -123.333	 0.995	 370.0	 0	 370.0	 240.0; 0
	221	 0.0	 0.0	 123.333	 -123.333	 0.995	 370.0	 0	 370.0	 240.0; 0
	221	 0.0	 0.0	 157.837	 -23.75	 0.995	 449.45	 0	 453.947	 240.0; 0
	222	 363.421	 75.1375	 169.275	 -19.0	 0.995	 455.56	 1	 486.842	 240.0; 0
	222	 0.0	 0.0	 135.42	 -19.0	 0.995	 397.31	 0	 389.474	 240.0; 0
	223	 599.6645	 85.5	 190.0	 -19.0	 0.995	 616.84	 1	 1148.453	 50.876; 0
	223	 599.6645	 85.5	 190.0	 -19.0	 0.995	 616.84	 1	 1148.453	 50.876; 0
	223	 599.6645	 85.5	 190.0	 -19.0	 0.995	 616.84	 1	 1148.453	 50.876; 0
	224	 0.0	 0.0	 169.275	 -19.0	 0.995	 451.84	 0	 486.842	 240.0; 0
	224	 343.684	 68.275	 155.55	 -19.0	 0.995	 416.51	 1	 447.368	 240.0; 0
	224	 343.684	 68.275	 155.55	 -19.0	 0.995	 416.51	 1	 447.368	 240.0; 0
	233	 114.9395	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 186.779	 43.1; 0
	236	 0.0	 0.0	 50.325	 -15.0	 0.995	 166.81	 0	 144.737	 91.667; 0
	236	 264.158	 0.0	 183.0	 -183.0	 0.995	 120.0	 1	 526.316	 2.0; 0
	246	 350.263	 70.5625	 160.125	 -19.0	 0.995	 477.9	 1	 460.526	 240.0; 0
	250	 0.0	 0.0	 10.98	 -10.98	 0.995	 30.0	 0	 31.579	 2.0; 0
	256	 134.684	 0.0	 92.964	 -92.964	 0.995	 0.43	 1	 267.368	 2.0; 0
	267	 156.05	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 309.474	 2.626; 0
	268	 259.8835	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 422.316	 97.451; 0
	272	 46.826	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 78.395	 15.257; 0
	275	 39.1815	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 76.902	 1.461; 0
	281	 144.049	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 286.316	 1.782; 0
	293	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	296	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	298	 16.787	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 29.593	 3.981; 0
	303	 65.658	 0.0	 43.92	 -43.92	 0.995	 100.0	 1	 126.316	 5.0; 0
	304	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 44.434	 29.434; 0
	305	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	307	 22.7335	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 38.823	 6.644; 0
	309	 0.0	 0.0	 147.09	 -81.3	 0.995	 300.0	 0	 519.615	 198.808; 0
	326	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	335	 0.0	 0.0	 76.667	 -76.667	 0.995	 230.0	 0	 173.25	 117.8; 0
	337	 137.2695	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 272.632	 1.907; 0
	342	 0.0	 0.0	 99.918	 -99.918	 0.995	 100.0	 0	 287.368	 2.0; 0
	345	 16.223	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 28.717	 3.729; 0
	350	 84.149	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 134.156	 34.142; 0
	352	 0.0	 0.0	 302.333	 -302.333	 0.995	 907.0	 0	 254.0	 2.0; 0
	353	 75.017	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 124.492	 25.542; 0
	357	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 137.965	 122.965; 0
	361	 327.7325	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 526.43	 129.035; 0
	364	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 42.029	 27.029; 0
	370	 0.0	 0.0	 92.945	 -62.0	 0.995	 216.55	 0	 267.313	 99.538; 0
	370	 0.0	 0.0	 92.945	 -62.0	 0.995	 179.0	 0	 267.313	 99.538; 0
	370	 0.0	 0.0	 92.945	 -75.0	 0.995	 179.0	 0	 267.313	 99.538; 0
	371	 0.0	 0.0	 65.514	 -65.514	 0.995	 179.0	 0	 188.421	 2.0; 0
	373	 41.9475	 0.0	 20.13	 -20.13	 0.995	 58.99	 1	 57.895	 26.0; 0
	374	 0.0	 0.0	 18.333	 -18.333	 0.995	 55.0	 0	 55.0	 26.0; 0
	375	 0.0	 0.0	 107.604	 -107.604	 0.995	 0.36	 0	 309.474	 2.0; 0
	376	 0.0	 0.0	 9.516	 -9.516	 0.995	 26.0	 0	 27.368	 2.0; 0
	376	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 261.0	 3.293; 0
	380	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 33.035	 18.035; 0
	384	 0.0	 0.0	 6.588	 -6.588	 0.995	 18.0	 0	 18.947	 2.0; 0
	385	 12.579	 0.0	 8.052	 -8.052	 0.995	 22.0	 1	 23.158	 2.0; 0
	390	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 28.078	 13.078; 0
	391	 156.7895	 0.0	 108.336	 -108.336	 0.995	 0.24	 1	 311.579	 2.0; 0
	395	 0.0	 0.0	 97.722	 -97.722	 0.995	 2.0	 0	 281.053	 2.0; 0
	401	 0.0	 0.0	 94.794	 -94.794	 0.995	 1.0	 0	 272.632	 2.0; 0
	402	 0.0	 0.0	 96.258	 -96.258	 0.995	 1.08	 0	 276.842	 2.0; 0
	408	 0.0	 0.0	 107.97	 -107.97	 0.995	 0.12	 0	 310.526	 2.0; 0
	414	 0.0	 0.0	 100.65	 -100.65	 0.995	 9.0	 0	 289.474	 2.0; 0
	416	 146.263	 0.0	 101.016	 -101.016	 0.995	 0.24	 1	 290.526	 2.0; 0
	422	 63.5965	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 123.413	 3.78; 0
	428	 146.263	 0.0	 101.016	 -101.016	 0.995	 7.22	 1	 290.526	 2.0; 0
	428	 0.0	 0.0	 97.356	 -97.356	 0.995	 5.0	 0	 280.0	 2.0; 0
	428	 0.0	 0.0	 107.97	 -107.97	 0.995	 5.0	 0	 310.526	 2.0; 0
	436	 66.8685	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 121.822	 11.915; 0
	437	 100.991	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 179.592	 22.39; 0
	442	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 275.0	 2.602; 0
	443	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 29.367	 14.367; 0
	444	 0.0	 0.0	 1.333	 -1.333	 0.995	 4.0	 0	 289.0	 3.0; 0
	449	 27.0495	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 47.8	 6.299; 0
	469	 134.684	 0.0	 92.964	 -92.964	 0.995	 2.0	 1	 267.368	 2.0; 0
	470	 0.0	 0.0	 11.667	 -11.667	 0.995	 35.0	 0	 35.0	 9.0; 0
	470	 0.0	 0.0	 9.201	 -9.201	 0.995	 24.12	 0	 26.461	 9.0; 0
	471	 0.0	 0.0	 11.667	 -11.667	 0.995	 35.0	 0	 35.0	 9.0; 0
	471	 0.0	 0.0	 10.0	 -10.0	 0.995	 30.0	 0	 30.0	 9.0; 0
	471	 0.0	 0.0	 9.333	 -9.333	 0.995	 28.0	 0	 28.0	 9.0; 0
	474	 40.0745	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 70.019	 10.13; 0
	480	 40.219	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 65.965	 14.473; 0
	481	 32.06	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 53.3	 10.82; 0
	482	 62.751	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 100.941	 24.561; 0
	483	 178.6095	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 306.331	 50.888; 0
	487	 84.783	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 135.14	 34.426; 0
	490	 51.557	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 83.565	 19.549; 0
	494	 46.8965	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 83.599	 10.194; 0
	499	 54.093	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 89.883	 18.303; 0
	525	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 203.917	 188.917; 0
	549	 32.947	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 58.576	 7.318; 0
	559	 0.0	 0.0	 31.015	 -31.015	 0.995	 93.044	 0	 80.5	 31.0; 0
	564	 0.0	 0.0	 47.69	 -11.618	 0.995	 141.505	 0	 137.159	 36.178; 0
	565	 0.0	 0.0	 47.692	 -11.62	 0.995	 135.577	 0	 137.164	 38.4; 0
	566	 0.0	 0.0	 47.692	 -11.62	 0.995	 120.747	 0	 137.164	 26.42; 0
	567	 0.0	 0.0	 47.692	 -11.62	 0.995	 153.119	 0	 137.164	 13.12; 0
	568	 0.0	 0.0	 47.69	 -11.618	 0.995	 120.216	 0	 137.159	 52.077; 0
	569	 80.462	 18.036	 47.692	 -11.62	 0.995	 110.999	 1	 137.164	 23.76; 0
	570	 0.0	 0.0	 44.179	 -44.179	 0.995	 132.538	 0	 95.0	 40.98; 0
	571	 82.925	 16.3705	 43.286	 -10.545	 0.995	 125.632	 1	 124.493	 41.357; 0
	572	 0.0	 0.0	 43.286	 -10.54	 0.995	 97.012	 0	 124.493	 39.82; 0
	573	 0.0	 0.0	 5.906	 -5.906	 0.995	 12.76	 0	 16.985	 2.0; 0
	576	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 85.769	 70.769; 0
	578	 175.3945	 27.015	 75.03	 -21.0	 0.995	 253.76	 1	 215.789	 135.0; 0
	579	 0.0	 0.0	 68.333	 -68.333	 0.995	 205.0	 0	 205.0	 135.0; 0
	579	 0.0	 0.0	 84.912	 -31.0	 0.995	 232.0	 0	 244.211	 100.0; 0
	579	 264.158	 0.0	 183.0	 -183.0	 0.995	 222.0	 1	 526.316	 2.0; 0
	580	 0.0	 0.0	 91.616	 -15.0	 0.995	 268.92	 0	 263.492	 90.0; 0
	581	 0.0	 0.0	 77.333	 -77.333	 0.995	 232.0	 0	 232.0	 100.0; 0
	581	 0.0	 0.0	 91.5	 -15.0	 0.995	 268.92	 0	 263.158	 90.0; 0
	587	 517.9985	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 963.105	 72.892; 0
	591	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 74.949	 59.949; 0
	596	 161.842	 31.126	 81.252	 -19.0	 0.995	 222.0	 1	 233.684	 90.0; 0
	599	 0.0	 0.0	 0.333	 -0.333	 0.995	 1.0	 0	 299.0	 2.0; 0
	602	 0.0	 0.0	 7.32	 -7.32	 0.995	 20.0	 0	 21.053	 5.0; 0
	611	 0.0	 0.0	 9.516	 -9.516	 0.995	 26.0	 0	 27.368	 2.0; 0
	619	 0.0	 0.0	 0.333	 -0.333	 0.995	 1.0	 0	 252.0	 2.0; 0
	620	 136.7895	 0.0	 94.428	 -94.428	 0.995	 2.0	 1	 271.579	 2.0; 0
	623	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 259.0	 5.802; 0
	625	 27.316	 0.0	 18.3	 -18.3	 0.995	 50.0	 1	 52.632	 2.0; 0
	630	 146.7895	 0.0	 101.382	 -101.382	 0.995	 108.13	 1	 291.579	 2.0; 0
	633	 78.0835	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 145.216	 10.951; 0
	634	 156.005	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 296.567	 15.443; 0
	639	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 85.248	 70.248; 0
	640	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 221.788	 206.788; 0
	645	 182.7695	 15.4275	 92.855	 -62.0	 0.995	 216.55	 1	 267.056	 98.483; 0
	645	 0.0	 0.0	 92.855	 -62.0	 0.995	 179.0	 0	 267.056	 98.483; 0
	645	 182.7695	 8.9275	 92.855	 -75.0	 0.995	 179.0	 1	 267.056	 98.483; 0
	646	 95.2105	 0.0	 65.514	 -65.514	 0.995	 179.0	 1	 188.421	 2.0; 0
	648	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	649	 0.0	 0.0	 20.13	 -20.13	 0.995	 58.99	 0	 57.895	 26.0; 0
	650	 0.0	 0.0	 18.333	 -18.333	 0.995	 55.0	 0	 55.0	 26.0; 0
	652	 143.1055	 0.0	 98.82	 -98.82	 0.995	 0.36	 1	 284.211	 2.0; 0
	652	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	659	 10.4735	 0.0	 6.588	 -6.588	 0.995	 18.0	 1	 18.947	 2.0; 0
	660	 0.0	 0.0	 8.052	 -8.052	 0.995	 22.0	 0	 23.158	 2.0; 0
	667	 157.316	 0.0	 108.702	 -108.702	 0.995	 0.24	 1	 312.632	 2.0; 0
	667	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	674	 145.2105	 0.0	 100.284	 -100.284	 0.995	 2.0	 1	 288.421	 2.0; 0
	675	 8.8945	 0.0	 5.49	 -5.49	 0.995	 15.0	 1	 15.789	 2.0; 0
	679	 0.0	 0.0	 93.33	 -93.33	 0.995	 1.0	 0	 268.421	 2.0; 0
	684	 156.263	 0.0	 107.97	 -107.97	 0.995	 0.12	 1	 310.526	 2.0; 0
	684	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 34.44	 19.44; 0
	688	 142.0525	 0.0	 98.088	 -98.088	 0.995	 9.0	 1	 282.105	 2.0; 0
	690	 154.158	 0.0	 106.506	 -106.506	 0.995	 0.24	 1	 306.316	 2.0; 0
	690	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	693	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	696	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 28.122	 13.122; 0
	697	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 257.0	 4.417; 0
	698	 0.0	 0.0	 52.613	 -1.0	 0.995	 148.19	 0	 151.316	 70.0; 0
	702	 0.0	 0.0	 50.325	 -40.0	 0.995	 147.7	 0	 144.737	 32.0; 0
	703	 0.0	 0.0	 37.667	 -37.667	 0.995	 113.0	 0	 113.0	 32.0; 0
	706	 0.0	 0.0	 45.0	 -45.0	 0.995	 135.0	 0	 135.0	 35.0; 0
	719	 0.0	 0.0	 54.903	 -1.25	 0.995	 144.0	 0	 157.903	 79.0; 0
	719	 0.0	 0.0	 36.667	 -36.667	 0.995	 110.0	 0	 110.0	 79.0; 0
	738	 27.737	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 49.192	 6.282; 0
	740	 142.0995	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 283.158	 1.041; 0
	743	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 263.0	 4.745; 0
	747	 16.6175	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 29.602	 3.633; 0
	748	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 260.0	 4.417; 0
	749	 0.0	 0.0	 52.613	 -1.0	 0.995	 148.19	 0	 151.316	 70.0; 0
	753	 0.0	 0.0	 50.325	 -40.0	 0.995	 147.7	 0	 144.737	 32.0; 0
	754	 0.0	 0.0	 37.667	 -37.667	 0.995	 113.0	 0	 113.0	 32.0; 0
	757	 0.0	 0.0	 45.0	 -45.0	 0.995	 135.0	 0	 135.0	 35.0; 0
	770	 184.0605	 35.875	 73.0	 -1.25	 0.995	 144.0	 1	 268.981	 99.14; 0
	770	 0.0	 0.0	 36.667	 -36.667	 0.995	 110.0	 0	 110.0	 79.0; 0
	789	 29.207	 0.0	 160.0	 -160.0	 0.995	 100.0	 1	 49.192	 9.222; 0
	791	 264.158	 0.0	 183.0	 -183.0	 0.995	 100.0	 1	 526.316	 2.0; 0
	794	 0.0	 0.0	 33.333	 -33.333	 0.995	 100.0	 0	 294.0	 4.745; 0
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.301600	  13.020000	 1978.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.538000	 213.500000;
	2	 0.0	 0.0	 3	   0.012920	  15.500000	 202.500000;
	2	 0.0	 0.0	 3	   0.000000	  26.430000	 758.400000;
	2	 0.0	 0.0	 3	   0.060780	  43.020000	 1670.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.650000	 672.000000;
	2	 0.0	 0.0	 3	   0.010810	  15.410000	 213.700000;
	2	 0.0	 0.0	 3	   0.000000	   0.670800	 144.400000;
	2	 0.0	 0.0	 3	   0.000000	  77.380000	 522.800000;
	2	 0.0	 0.0	 3	   0.000000	   2.142000	 126.400000;
	2	 0.0	 0.0	 3	   0.044350	  39.840000	 3035.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.090000	 695.500000;
	2	 0.0	 0.0	 3	   0.000000	  17.430000	 985.600000;
	2	 0.0	 0.0	 3	   0.094060	  59.560000	 1157.000000;
	2	 0.0	 0.0	 3	   0.064860	  49.210000	 1771.000000;
	2	 0.0	 0.0	 3	   0.007780	  18.420000	 358.900000;
	2	 0.0	 0.0	 3	   0.013290	  16.940000	 642.600000;
	2	 0.0	 0.0	 3	   1.128000	   0.000000	 274.400000;
	2	 0.0	 0.0	 3	   0.219200	   0.000000	 1553.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.010000	 171.200000;
	2	 0.0	 0.0	 3	   0.655200	  24.430000	  96.250000;
	2	 0.0	 0.0	 3	   0.130400	   1.185000	 1232.000000;
	2	 0.0	 0.0	 3	   0.009039	  19.880000	 234.200000;
	2	 0.0	 0.0	 3	   0.000000	   4.068000	 686.100000;
	2	 0.0	 0.0	 3	   0.009773	  20.660000	 261.700000;
	2	 0.0	 0.0	 3	   0.000000	  13.090000	 4280.000000;
	2	 0.0	 0.0	 3	   0.100500	  52.860000	 3001.000000;
	2	 0.0	 0.0	 3	   0.100300	  52.900000	 2957.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.000000	 247.000000;
	2	 0.0	 0.0	 3	   0.045400	  44.380000	 336.400000;
	2	 0.0	 0.0	 3	   0.052510	  44.890000	 1787.000000;
	2	 0.0	 0.0	 3	   0.378400	   0.000000	 2845.000000;
	2	 0.0	 0.0	 3	   0.062420	  43.510000	 1696.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.830000	 196.900000;
	2	 0.0	 0.0	 3	   0.000000	  62.450000	 191.500000;
	2	 0.0	 0.0	 3	   2.449000	  76.410000	 -630.700000;
	2	 0.0	 0.0	 3	   4.717000	  82.490000	 -908.000000;
	2	 0.0	 0.0	 3	   0.007858	  18.530000	 214.600000;
	2	 0.0	 0.0	 3	   0.000000	  19.470000	 519.800000;
	2	 0.0	 0.0	 3	   0.202500	  68.710000	 1384.000000;
	2	 0.0	 0.0	 3	   0.143100	  63.430000	 1774.000000;
	2	 0.0	 0.0	 3	   0.045400	  44.380000	 318.300000;
	2	 0.0	 0.0	 3	   0.106600	  52.170000	 3319.000000;
	2	 0.0	 0.0	 3	   0.827400	  14.920000	 1335.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.010000	 356.800000;
	2	 0.0	 0.0	 3	   0.000000	   0.671100	  48.220000;
	2	 0.0	 0.0	 3	   0.064860	  36.760000	 652.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.512000	 1480.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.538000	 16190.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.841000	 15420.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.003000	 18870.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.273000	 11880.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.166000	 18630.000000;
	2	 0.0	 0.0	 3	   0.000451	   0.320700	 3547.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.939100	 4614.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.923500	 4067.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.071000	 17750.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.116000	 19350.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.637000	 17110.000000;
	2	 0.0	 0.0	 3	   0.042560	  27.130000	 2989.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.530000	 3696.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.479300	  99.610000;
	2	 0.0	 0.0	 3	   0.000000	   1.205000	 15480.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.534000	 141.300000;
	2	 0.0	 0.0	 3	   0.012550	  16.600000	 187.200000;
	2	 0.0	 0.0	 3	   0.000000	   1.686000	 212.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.820000	 6060.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.544000	 205.700000;
	2	 0.0	 0.0	 3	   0.000000	  49.980000	 -45.110000;
	2	 0.0	 0.0	 3	   0.008309	  19.070000	 156.400000;
	2	 0.0	 0.0	 3	   0.212800	  48.210000	 3398.000000;
	2	 0.0	 0.0	 3	   0.217000	  47.000000	 3495.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.811000	 151.800000;
	2	 0.0	 0.0	 3	   0.045400	  44.380000	 300.400000;
	2	 0.0	 0.0	 3	   0.000000	  81.400000	 -1502.000000;
	2	 0.0	 0.0	 3	   0.275000	  15.670000	 5832.000000;
	2	 0.0	 0.0	 3	   0.470000	   8.416000	 390.000000;
	2	 0.0	 0.0	 3	   0.003248	   0.000000	 13790.000000;
	2	 0.0	 0.0	 3	   0.282400	  13.500000	 5978.000000;
	2	 0.0	 0.0	 3	   0.224400	  44.850000	 -383.500000;
	2	 0.0	 0.0	 3	   0.009176	  20.040000	 176.900000;
	2	 0.0	 0.0	 3	   0.008260	  19.010000	 204.600000;
	2	 0.0	 0.0	 3	   0.000000	  10.060000	 244.800000;
	2	 0.0	 0.0	 3	   0.066680	  49.840000	 1716.000000;
	2	 0.0	 0.0	 3	   0.010590	  21.520000	 199.400000;
	2	 0.0	 0.0	 3	   0.068040	  51.510000	 1294.000000;
	2	 0.0	 0.0	 3	   1.579000	   0.000000	 -11380.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.164000	 10100.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.500000	 336.700000;
	2	 0.0	 0.0	 3	   0.000000	  19.070000	 8130.000000;
	2	 0.0	 0.0	 3	   0.031190	  20.170000	 7383.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.660000	 7315.000000;
	2	 0.0	 0.0	 3	   0.018090	  25.590000	 190.900000;
	2	 0.0	 0.0	 3	   0.000000	  17.010000	 1268.000000;
	2	 0.0	 0.0	 3	   0.262500	  25.700000	 2854.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.130000	 156.200000;
	2	 0.0	 0.0	 3	   0.783800	  12.280000	 118.500000;
	2	 0.0	 0.0	 3	   0.010120	  21.020000	 299.100000;
	2	 0.0	 0.0	 3	   0.000000	  23.900000	 257.600000;
	2	 0.0	 0.0	 3	   0.000000	  94.830000	 -22.460000;
	2	 0.0	 0.0	 3	   0.000000	  51.010000	 106.400000;
	2	 0.0	 0.0	 3	   0.000000	  77.620000	 1098.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.760000	 141.400000;
	2	 0.0	 0.0	 3	   0.082780	   0.111500	 211.400000;
	2	 0.0	 0.0	 3	   0.008602	  17.630000	 189.200000;
	2	 0.0	 0.0	 3	   0.000000	  21.770000	 220.500000;
	2	 0.0	 0.0	 3	   0.000000	   1.676000	 146.700000;
	2	 0.0	 0.0	 3	   0.010700	  15.330000	 195.900000;
	2	 0.0	 0.0	 3	   0.008081	  18.800000	 143.000000;
	2	 0.0	 0.0	 3	   0.046680	  45.110000	 227.700000;
	2	 0.0	 0.0	 3	   0.008081	  18.800000	 193.000000;
	2	 0.0	 0.0	 3	   0.008703	  19.510000	 209.600000;
	2	 0.0	 0.0	 3	   0.000000	   2.138000	 139.000000;
	2	 0.0	 0.0	 3	   0.055240	  48.180000	 652.500000;
	2	 0.0	 0.0	 3	   0.027110	  33.370000	 1561.000000;
	2	 0.0	 0.0	 3	   0.011920	  16.160000	 266.900000;
	2	 0.0	 0.0	 3	   0.000000	  51.480000	  17.440000;
	2	 0.0	 0.0	 3	   0.010810	  15.390000	 277.500000;
	2	 0.0	 0.0	 3	   0.000000	   7.310000	 247.000000;
	2	 0.0	 0.0	 3	   0.008946	  17.980000	 164.500000;
	2	 0.0	 0.0	 3	   0.000000	  29.280000	 479.900000;
	2	 0.0	 0.0	 3	   0.000000	  64.500000	 322.700000;
	2	 0.0	 0.0	 3	   0.000000	  43.280000	 471.900000;
	2	 0.0	 0.0	 3	   0.000000	  53.610000	 390.800000;
	2	 0.0	 0.0	 3	   0.964900	   0.000000	 628.100000;
	2	 0.0	 0.0	 3	   0.067680	  18.690000	 974.500000;
	2	 0.0	 0.0	 3	   0.000000	  18.700000	 1479.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.780000	 691.400000;
	2	 0.0	 0.0	 3	   0.113700	  65.700000	 871.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.240100	 3335.000000;
	2	 0.0	 0.0	 3	   0.065690	  49.500000	 1760.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.714000	 633.600000;
	2	 0.0	 0.0	 3	   0.000000	   8.259000	 333.100000;
	2	 0.0	 0.0	 3	   0.000000	  24.700000	 1933.000000;
	2	 0.0	 0.0	 3	   0.000000	 398.800000	 -54750.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.773000	 296.400000;
	2	 0.0	 0.0	 3	   0.000000	   4.942000	 1034.000000;
	2	 0.0	 0.0	 3	   0.065320	  49.140000	 2431.000000;
	2	 0.0	 0.0	 3	   0.090320	  37.850000	 2199.000000;
	2	 0.0	 0.0	 3	   0.054370	  46.250000	 1454.000000;
	2	 0.0	 0.0	 3	   0.043430	  42.710000	 801.800000;
	2	 0.0	 0.0	 3	   0.091760	  54.420000	 2277.000000;
	2	 0.0	 0.0	 3	   0.051900	  45.500000	 1326.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.110000	 3008.000000;
	2	 0.0	 0.0	 3	   0.096010	  57.540000	 1716.000000;
	2	 0.0	 0.0	 3	   0.092650	  56.910000	 1655.000000;
	2	 0.0	 0.0	 3	   2.068000	  16.720000	 111.400000;
	2	 0.0	 0.0	 3	   0.000000	  41.810000	 2031.000000;
	2	 0.0	 0.0	 3	   0.000000	  74.050000	 4697.000000;
	2	 0.0	 0.0	 3	   0.000000	  85.460000	 3168.000000;
	2	 0.0	 0.0	 3	   0.042120	  22.280000	 7101.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.421400	 169.000000;
	2	 0.0	 0.0	 3	   0.022260	  27.330000	 6553.000000;
	2	 0.0	 0.0	 3	   0.038340	  33.540000	 6494.000000;
	2	 0.0	 0.0	 3	   0.022350	  27.380000	 6584.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.462500	 4641.000000;
	2	 0.0	 0.0	 3	   0.000000	  74.010000	 386.300000;
	2	 0.0	 0.0	 3	   0.032390	  32.020000	 6079.000000;
	2	 0.0	 0.0	 3	   0.007627	  18.260000	 176.100000;
	2	 0.0	 0.0	 3	   0.000000	  87.540000	 -61.490000;
	2	 0.0	 0.0	 3	   0.000000	   8.465000	  98.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.800000	 233.800000;
	2	 0.0	 0.0	 3	   0.012170	  16.340000	 175.800000;
	2	 0.0	 0.0	 3	   0.000000	  23.630000	 522.800000;
	2	 0.0	 0.0	 3	   0.000000	   5.747000	 187.900000;
	2	 0.0	 0.0	 3	   0.010550	  15.220000	 178.100000;
	2	 0.0	 0.0	 3	   0.037090	  39.680000	 881.400000;
	2	 0.0	 0.0	 3	   0.011190	  15.370000	 1305.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.550000	 4294.000000;
	2	 0.0	 0.0	 3	   0.968700	   0.000000	 -20420.000000;
	2	 0.0	 0.0	 3	   0.023570	  27.610000	 7140.000000;
	2	 0.0	 0.0	 3	   0.023570	  27.610000	 7152.000000;
	2	 0.0	 0.0	 3	   0.023570	  27.610000	 7110.000000;
	2	 0.0	 0.0	 3	   0.019300	  29.080000	 183.900000;
	2	 0.0	 0.0	 3	   0.002384	   0.738600	 443.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.910000	 1247.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.130000	 1235.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.200000	 209.600000;
	2	 0.0	 0.0	 3	   0.000000	   1.149000	 139.700000;
	2	 0.0	 0.0	 3	   0.000000	  67.430000	  73.820000;
	2	 0.0	 0.0	 3	   0.000000	  59.450000	 120.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.748000	 209.600000;
	2	 0.0	 0.0	 3	   0.000000	   1.640000	 166.100000;
	2	 0.0	 0.0	 3	   0.008200	  18.940000	 204.700000;
	2	 0.0	 0.0	 3	   0.000000	  52.380000	 101.900000;
	2	 0.0	 0.0	 3	   0.009474	  20.360000	 183.800000;
	2	 0.0	 0.0	 3	   0.000000	   1.218000	 168.800000;
	2	 0.0	 0.0	 3	   0.000000	  10.910000	 732.800000;
	2	 0.0	 0.0	 3	   0.008573	  19.370000	 179.900000;
	2	 0.0	 0.0	 3	   0.000000	   1.943000	 143.500000;
	2	 0.0	 0.0	 3	   0.001765	   0.368600	 137.100000;
	2	 0.0	 0.0	 3	   0.000000	   0.434900	 111.100000;
	2	 0.0	 0.0	 3	   0.000000	  16.310000	 691.000000;
	2	 0.0	 0.0	 3	   0.013850	  17.370000	 390.300000;
	2	 0.0	 0.0	 3	   0.102800	  52.350000	 645.200000;
	2	 0.0	 0.0	 3	   0.052510	  44.890000	 1793.000000;
	2	 0.0	 0.0	 3	   0.132800	  46.240000	 1523.000000;
	2	 0.0	 0.0	 3	   0.066600	  49.750000	 1802.000000;
	2	 0.0	 0.0	 3	   0.106500	  52.180000	 3283.000000;
	2	 0.0	 0.0	 3	   0.708200	  63.260000	 -1342.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.440000	 754.900000;
	2	 0.0	 0.0	 3	   0.008451	  19.240000	  94.790000;
	2	 0.0	 0.0	 3	   0.010080	  20.950000	 410.900000;
	2	 0.0	 0.0	 3	   1.574000	   0.000000	 340.800000;
	2	 0.0	 0.0	 3	   0.000000	  12.520000	 447.400000;
	2	 0.0	 0.0	 3	   0.126800	  37.170000	 3597.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.070000	 1814.000000;
	2	 0.0	 0.0	 3	   0.094820	  53.070000	 1232.000000;
	2	 0.0	 0.0	 3	   0.087450	  38.180000	 1970.000000;
	2	 0.0	 0.0	 3	   0.023220	  27.400000	 8754.000000;
	2	 0.0	 0.0	 3	   0.829100	  14.600000	 1392.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.599000	 421.100000;
	2	 0.0	 0.0	 3	   0.000000	   1.004000	 112.600000;
	2	 0.0	 0.0	 3	   0.008040	  18.710000	 439.700000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 60	 0.02461	 0.07336	 0.00802	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	1	 93	 0.03244	 0.09513	 0.01073	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	2	 74	 0.00068	 0.00368	 0.00043	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	2	 549	 0.0001	 0.01	 0.0	 119.81	 143.78	 143.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	4	 43	 0.0037	 0.01909	 0.00247	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	4	 93	 0.00349	 0.01802	 0.00231	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	7	 60	 0.01649	 0.04916	 0.00537	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	7	 73	 0.00374	 0.01116	 0.00122	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	10	 27	 0.0125	 0.02353	 0.00262	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	11	 92	 0.00236	 0.00669	 0.00079	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	16	 93	 0.00506	 0.01482	 0.00168	 333.45	 384.75	 384.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	17	 81	 0.00892	 0.05374	 0.01281	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	17	 93	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	18	 66	 2e-05	 0.001	 0.0	 333.0	 350.0	 350.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	19	 31	 0.00071	 0.00582	 0.01221	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	19	 35	 7e-05	 0.001	 0.00171	 564.0	 612.0	 612.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	19	 69	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	21	 57	 0.04598	 0.09139	 0.00983	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	21	 91	 0.02947	 0.10073	 0.01266	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	22	 67	 0.01108	 0.04402	 0.00618	 236.27	 283.52	 283.52	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	22	 73	 0.00993	 0.03804	 0.00535	 225.46	 270.55	 270.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	23	 44	 0.00266	 0.01058	 0.0015	 276.93	 332.32	 332.32	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	23	 137	 0.0001	 0.01	 0.0	 152.75	 183.3	 183.3	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	23	 254	 0.0001	 0.01	 0.0	 300.0	 400.0	 400.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	24	 94	 0.00489	 0.02021	 0.00261	 141.0	 153.0	 153.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	27	 72	 0.01151	 0.02166	 0.00241	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	30	 73	 0.01736	 0.07168	 0.00928	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	30	 94	 0.01303	 0.05385	 0.00695	 141.0	 153.0	 153.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	31	 38	 0.00032	 0.00211	 0.00427	 406.0	 432.0	 432.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	31	 66	 0.00151	 0.01243	 0.02626	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	31	 66	 0.00151	 0.01236	 0.02612	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	32	 50	 0.0092	 0.02296	 0.00287	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	32	 72	 0.02022	 0.04363	 0.00517	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	33	 36	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	36	 38	 0.00062	 0.00521	 0.01419	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	36	 45	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	36	 483	 0.0001	 0.01	 0.0	 257.59	 297.22	 297.22	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	37	 55	 0.00249	 0.02091	 0.043	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	37	 79	 0.00037	 0.00306	 0.00647	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	40	 47	 0.00855	 0.03356	 0.00426	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	40	 93	 0.01448	 0.0565	 0.00724	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	41	 46	 0.00572	 0.03592	 0.12701	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	41	 87	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	44	 67	 0.01683	 0.06688	 0.0094	 264.9	 317.88	 317.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	46	 90	 0.00242	 0.01482	 0.05476	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	50	 74	 0.00113	 0.00465	 0.00061	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	52	 87	 0.0001	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	53	 62	 0.00689	 0.01291	 0.00144	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	53	 82	 0.00037	 0.001	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	57	 85	 0.0002	 0.001	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	58	 76	 0.02397	 0.04498	 0.00499	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	58	 91	 0.0293	 0.08307	 0.00997	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	58	 92	 0.03256	 0.0924	 0.01108	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	58	 499	 0.0001	 0.01	 0.0	 139.18	 167.01	 167.01	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	62	 76	 0.00523	 0.00981	 0.00108	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	63	 90	 0.00075	 0.00528	 0.02325	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	68	 83	 0.01058	 0.02193	 0.00216	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	68	 84	 0.0059	 0.01222	 0.00121	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	69	 86	 0.00519	 0.04108	 0.09283	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	71	 93	 0.03778	 0.11512	 0.0141	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	79	 87	 0.00493	 0.0412	 0.0844	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	81	 494	 0.0001	 0.01	 0.0	 235.85	 272.14	 272.14	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	83	 91	 0.0039	 0.01106	 0.00133	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	95	 96	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	95	 99	 0.00171	 0.00961	 0.01424	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	96	 748	 0.0001	 0.01	 0.0	 121.81	 146.17	 146.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	97	 98	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	97	 100	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	97	 697	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	98	 749	 0.0001	 0.01	 0.0	 122.55	 141.4	 141.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	99	 100	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	99	 102	 0.00537	 0.04039	 0.06005	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	100	 698	 0.0001	 0.01	 0.0	 187.88	 216.79	 216.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	101	 102	 0.00066	 0.00496	 0.00758	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	101	 696	 0.0001	 0.01	 0.0	 125.8	 150.96	 151.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	102	 747	 0.0001	 0.01	 0.0	 258.73	 298.54	 298.54	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	103	 152	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	104	 105	 8e-05	 0.00083	 0.0	 634.11	 731.66	 731.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	104	 170	 0.00364	 0.01149	 0.00123	 644.69	 743.87	 743.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	105	 180	 0.00653	 0.02058	 0.00222	 628.23	 724.88	 724.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	106	 107	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	106	 140	 0.00488	 0.01231	 0.00189	 74.62	 97.01	 97.01	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	107	 203	 0.00074	 0.00223	 0.0003	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	108	 170	 0.00157	 0.00463	 0.00057	 653.46	 753.99	 754.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	108	 684	 0.0001	 0.01	 0.0	 667.77	 770.51	 770.51	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	109	 144	 0.00041	 0.00124	 0.00013	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	110	 111	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	110	 140	 0.00455	 0.01289	 0.00174	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	111	 207	 0.00603	 0.01711	 0.00231	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	112	 113	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	112	 114	 0.0005	 0.00149	 0.0096	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	114	 131	 8e-05	 0.00066	 7e-05	 132.0	 152.31	 152.31	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	114	 190	 0.00207	 0.01413	 0.00162	 154.01	 177.7	 177.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	115	 126	 0.00339	 0.01116	 0.00113	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	115	 150	 0.00132	 0.00231	 0.00023	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	115	 175	 0.00636	 0.0205	 0.00213	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	115	 178	 0.00264	 0.00818	 0.00094	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	115	 192	 0.0081	 0.02298	 0.00239	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	116	 117	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	116	 132	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	116	 153	 0.00455	 0.01405	 0.0016	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	116	 186	 0.00504	 0.01562	 0.00173	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	116	 195	 0.00711	 0.02322	 0.00234	 302.57	 349.12	 349.12	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	117	 145	 0.00496	 0.01628	 0.00164	 123.52	 148.23	 148.23	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	117	 168	 0.00496	 0.01496	 0.00179	 172.26	 198.76	 198.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	117	 187	 0.00504	 0.01562	 0.00173	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	118	 119	 0.00124	 0.00421	 0.00059	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	119	 122	 0.00413	 0.01587	 0.00183	 91.74	 105.86	 105.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	119	 152	 0.00488	 0.01678	 0.00193	 100.5	 115.96	 116.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	120	 144	 0.00355	 0.01149	 0.00116	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	120	 199	 0.00182	 0.00587	 0.00587	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	121	 122	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	121	 124	 0.00066	 0.00207	 0.00021	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	121	 136	 0.00066	 0.0024	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	121	 144	 0.00314	 0.01355	 0.00135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	121	 162	 0.00223	 0.00826	 0.00099	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	122	 123	 0.00066	 0.00215	 0.00022	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	122	 144	 0.00314	 0.01355	 0.00135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	122	 197	 0.00091	 0.00273	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	125	 144	 0.0014	 0.00455	 0.00046	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	127	 128	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	127	 140	 0.00405	 0.01331	 0.00135	 107.11	 123.59	 123.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	128	 182	 0.01025	 0.02926	 0.0039	 107.37	 123.89	 123.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	129	 130	 0.00231	 0.00273	 0.00058	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	130	 151	 0.00579	 0.01785	 0.00204	 198.93	 238.72	 238.72	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	130	 174	 0.0043	 0.01347	 0.00147	 188.62	 226.34	 226.34	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	133	 167	 0.01198	 0.03702	 0.00418	 156.12	 180.13	 180.13	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	133	 757	 0.0001	 0.01	 0.0	 151.01	 174.25	 174.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	135	 144	 0.00372	 0.01207	 0.00122	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	137	 174	 0.00686	 0.02215	 0.00232	 174.85	 209.82	 209.82	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	138	 139	 0.00033	 0.00041	 9e-05	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	139	 151	 0.0076	 0.02355	 0.00263	 604.64	 697.67	 697.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	139	 179	 0.00273	 0.00876	 0.0009	 607.79	 701.3	 701.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	140	 190	 0.01694	 0.05562	 0.0056	 95.16	 109.8	 109.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	141	 151	 0.03413	 0.08545	 0.00909	 144.77	 167.04	 167.04	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	141	 158	 0.00992	 0.01661	 0.00395	 109.6	 126.46	 126.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	141	 164	 0.02496	 0.03802	 0.00491	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	141	 205	 0.0062	 0.01562	 0.00277	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	142	 143	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	142	 211	 0.00463	 0.01446	 0.00163	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	143	 740	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	144	 192	 0.0014	 0.00471	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	144	 193	 0.00331	 0.01066	 0.0011	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	145	 275	 0.0001	 0.01	 0.0	 124.05	 148.86	 148.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	146	 147	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	146	 155	 0.0105	 0.02983	 0.00402	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	147	 208	 0.01909	 0.05413	 0.00729	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	148	 149	 0.00438	 0.0086	 0.00086	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	149	 176	 0.00628	 0.02	 0.00213	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	149	 272	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	151	 189	 0.00579	 0.01446	 0.00162	 113.45	 130.9	 130.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	152	 161	 0.00769	 0.02711	 0.00317	 85.94	 111.72	 111.72	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	152	 186	 0.01025	 0.03198	 0.00354	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	152	 187	 0.01025	 0.03198	 0.00354	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	153	 154	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	154	 211	 0.00091	 0.00256	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	155	 156	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	155	 165	 0.00628	 0.01959	 0.00217	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	155	 201	 0.00083	 0.00248	 0.00027	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	156	 166	 0.0062	 0.01942	 0.00215	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	156	 172	 0.01587	 0.05182	 0.00527	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	156	 204	 0.00124	 0.00355	 0.00045	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	156	 206	 0.00198	 0.00529	 0.00071	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	156	 656	 0.0001	 0.01	 0.0	 106.7	 123.11	 123.11	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	157	 158	 0.00223	 0.00562	 0.0006	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	158	 190	 0.01471	 0.03025	 0.00563	 110.38	 127.36	 127.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	159	 160	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	159	 386	 0.0001	 0.01	 0.0	 151.46	 174.76	 174.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	160	 171	 0.01488	 0.02661	 0.00302	 50.93	 61.12	 61.12	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	161	 162	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	163	 164	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	163	 171	 0.00215	 0.00603	 0.00063	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	167	 168	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	169	 170	 0.00231	 0.00694	 0.00072	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	171	 172	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	173	 174	 0.00603	 0.01744	 0.0023	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	175	 176	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	177	 178	 0.00124	 0.00364	 0.00047	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	178	 199	 0.0038	 0.01215	 0.00125	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	179	 180	 8e-05	 0.00083	 0.0	 615.32	 709.99	 710.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	181	 182	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	181	 183	 0.01248	 0.03545	 0.00474	 112.57	 129.89	 129.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	183	 188	 0.00769	 0.01934	 0.00211	 112.18	 129.43	 129.43	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	184	 186	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	185	 187	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	188	 189	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	190	 196	 0.00372	 0.01231	 0.00124	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	190	 444	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	191	 192	 0.0005	 0.0014	 0.00017	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	194	 195	 0.00074	 0.00231	 0.00026	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	195	 474	 0.0001	 0.01	 0.0	 318.91	 367.97	 368.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	198	 199	 8e-05	 0.0002	 2e-05	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	200	 201	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	200	 202	 0.00149	 0.00446	 0.00057	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	202	 203	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	204	 205	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	206	 207	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	209	 210	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	209	 211	 0.0	 0.0002	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	212	 221	 0.0012	 0.0089	 0.01512	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	213	 222	 0.0012	 0.0089	 0.01513	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	214	 215	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	214	 216	 0.00287	 0.01671	 0.02467	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	214	 219	 0.00457	 0.03351	 0.05245	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	215	 221	 0.00924	 0.05052	 0.07698	 367.86	 478.22	 478.22	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	215	 226	 0.00494	 0.0269	 0.04225	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	216	 217	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	216	 222	 0.00585	 0.04027	 0.07161	 463.05	 601.97	 602.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	216	 364	 0.0001	 0.01	 0.0	 502.52	 579.83	 579.83	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	217	 221	 0.00585	 0.04027	 0.07161	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	217	 236	 0.01068	 0.0475	 0.09495	 521.26	 601.45	 601.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	218	 219	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	218	 222	 0.00399	 0.02901	 0.04808	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	220	 223	 0.00358	 0.04122	 1.1338	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	220	 587	 0.0001	 0.01	 0.0	 437.95	 525.54	 525.54	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	221	 230	 0.00919	 0.06614	 0.10451	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	222	 231	 0.00822	 0.05767	 0.0982	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	223	 224	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	223	 225	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	223	 235	 0.00234	 0.02677	 0.74653	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	224	 233	 0.00137	 0.01569	 0.43744	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	224	 525	 0.0001	 0.01	 0.0	 998.64	 1152.28	 1152.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	225	 232	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	225	 357	 0.0001	 0.01	 0.0	 366.53	 439.84	 439.84	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	226	 227	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	228	 229	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	228	 230	 0.00136	 0.0099	 0.01586	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	230	 231	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	230	 234	 0.0039	 0.02847	 0.04498	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	232	 233	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	235	 591	 0.0001	 0.01	 0.0	 426.75	 512.1	 512.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	237	 240	 0.00686	 0.02215	 0.00229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	237	 264	 0.02058	 0.06694	 0.00691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	238	 249	 0.01446	 0.04802	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	239	 240	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	239	 255	 0.01372	 0.04446	 0.00461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	241	 253	 0.00355	 0.01157	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	241	 442	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	242	 243	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	242	 244	 0.00788	 0.05315	 0.00589	 250.89	 301.06	 301.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	243	 252	 0.0044	 0.03039	 0.00342	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	244	 245	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	244	 262	 0.00098	 0.00423	 0.02594	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	247	 251	 0.00256	 0.02273	 0.00199	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	247	 255	 0.00174	 0.01207	 0.00134	 274.5	 329.4	 329.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	248	 262	 0.00017	 0.00074	 0.00757	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	250	 255	 1e-05	 0.0002	 0.00075	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	251	 252	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	253	 260	 0.02595	 0.08512	 0.0086	 124.21	 143.32	 143.32	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	253	 443	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	255	 259	 0.03529	 0.13702	 0.01374	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	256	 258	 0.00488	 0.01587	 0.00164	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	256	 261	 0.01289	 0.04289	 0.0042	 133.33	 153.85	 153.85	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	258	 259	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	260	 261	 0.01628	 0.05397	 0.00529	 129.61	 149.56	 149.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	263	 264	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	265	 277	 0.0001	 0.001	 0.00513	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	266	 275	 0.00428	 0.02744	 0.0076	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	266	 338	 0.00321	 0.02058	 0.0029	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	267	 312	 0.0349	 0.0517	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	269	 300	 0.0057	 0.0207	 0.046	 171.0	 174.0	 174.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	269	 324	 0.009	 0.0328	 0.0074	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	270	 285	 0.1299	 0.1733	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	270	 290	 0.2386	 0.3089	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	270	 298	 0.1225	 0.287	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	270	 302	 0.1431	 0.3619	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	271	 310	 0.04268	 0.108	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	272	 348	 0.0092	 0.0322	 0.0078	 281.0	 346.0	 346.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	272	 349	 0.0125	 0.0444	 0.0104	 292.0	 395.0	 395.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	273	 285	 0.05465	 0.12933	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	273	 340	 0.01669	 0.03948	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	275	 349	 0.0134	 0.0483	 0.011	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	276	 279	 0.0159	 0.0402	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	276	 321	 0.0172	 0.0434	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	276	 330	 0.0485	 0.1228	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	277	 322	 0.0001	 0.001	 0.00513	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	278	 336	 0.06765	 0.0975	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	278	 344	 0.025	 0.0632	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	279	 311	 0.0129	 0.0326	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	280	 306	 0.0052	 0.0281	 0.0072	 236.0	 269.0	 269.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	280	 308	 0.0005	 0.084	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	281	 287	 0.09062	 0.14311	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	282	 336	 0.0005	 0.084	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	283	 308	 0.00014	 0.00137	 0.00171	 755.0	 798.0	 798.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	284	 315	 0.0205	 0.0515	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	285	 299	 0.186	 0.2481	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	285	 302	 0.1224	 0.2276	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	286	 328	 0.0136	 0.0818	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	286	 351	 0.0221	 0.0761	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	287	 301	 0.09998	 0.23659	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	287	 340	 0.05478	 0.12964	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	288	 347	 0.0195	 0.1248	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	289	 336	 0.06732	 0.17033	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	290	 333	 0.3786	 0.5048	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	291	 323	 0.0025	 0.0152	 0.0426	 171.0	 191.0	 191.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	291	 353	 0.003	 0.0178	 0.05	 235.0	 287.0	 287.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	292	 343	 0.0051	 0.03292	 0.00445	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	294	 317	 0.0091	 0.0327	 0.0074	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	295	 338	 0.0073	 0.0902	 0.0253	 595.0	 645.0	 645.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	300	 343	 0.00649	 0.03695	 0.00861	 285.35	 329.25	 329.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	300	 353	 0.0099	 0.0524	 0.0142	 489.06	 564.29	 564.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	303	 347	 0.0	 0.0747	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	303	 347	 0.0	 0.0747	 0.0	 400.0	 500.0	 500.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	304	 318	 0.0116	 0.066	 0.0152	 236.0	 266.0	 266.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	304	 777	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	307	 329	 0.07964	 0.20154	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	307	 331	 0.0253	 0.064	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	308	 342	 0.01145	 0.06115	 0.0324	 540.0	 696.0	 696.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	310	 334	 0.0167	 0.04225	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	311	 315	 0.0093	 0.0236	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	312	 331	 0.0285	 0.0462	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	313	 342	 0.007	 0.0575	 0.0158	 319.0	 410.0	 410.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	313	 791	 0.0001	 0.01	 0.0	 296.38	 355.65	 355.65	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	316	 350	 0.0031	 0.0214	 0.0092	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	316	 354	 0.00204	 0.014	 0.00607	 208.0	 226.0	 226.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	317	 324	 0.0105	 0.0381	 0.0086	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	318	 343	 0.00331	 0.01875	 0.00493	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	319	 334	 0.01051	 0.02659	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	320	 342	 0.0011	 0.0102	 0.0034	 276.0	 362.0	 362.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	321	 344	 0.0172	 0.0434	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	325	 351	 0.00967	 0.05605	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	327	 354	 0.00306	 0.021	 0.00912	 199.0	 226.0	 226.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	330	 332	 0.059	 0.1492	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	332	 337	 0.027	 0.0682	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	338	 341	 0.00321	 0.02058	 0.0029	 259.0	 278.0	 278.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	339	 341	 0.0037	 0.0238	 0.0066	 178.0	 193.0	 193.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	348	 789	 0.0001	 0.01	 0.0	 123.07	 142.0	 142.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	353	 428	 0.0001	 0.01	 0.0	 556.66	 642.3	 642.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	356	 357	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	356	 369	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	358	 359	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	358	 361	 0.00224	 0.02606	 0.70304	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	358	 421	 0.00033	 0.00388	 0.10475	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	359	 365	 0.0024	 0.02795	 0.75408	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	359	 371	 0.00133	 0.01553	 0.41898	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	361	 362	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	361	 642	 0.0001	 0.01	 0.0	 340.72	 408.86	 408.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	363	 634	 0.0001	 0.01	 0.0	 223.99	 268.78	 268.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	365	 366	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	367	 633	 0.0001	 0.01	 0.0	 300.9	 347.19	 347.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	368	 369	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	368	 370	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	370	 371	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	370	 421	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	372	 391	 0.021	 0.0679	 0.00696	 231.44	 267.04	 267.04	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	372	 419	 0.02139	 0.06954	 0.00729	 219.24	 252.97	 253.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	373	 374	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	373	 380	 0.03025	 0.09752	 0.01002	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	373	 383	 0.00983	 0.01736	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	373	 419	 0.03669	 0.11818	 0.01217	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	374	 393	 0.00711	 0.02314	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	374	 400	 0.00331	 0.01074	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	375	 391	 0.0405	 0.07107	 0.00673	 214.01	 246.93	 246.93	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	375	 405	 0.04628	 0.07107	 0.0076	 201.48	 232.47	 232.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	376	 418	 0.0214	 0.06887	 0.00708	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	376	 441	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	378	 381	 0.0076	 0.01983	 0.00206	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	378	 397	 0.01281	 0.02149	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	378	 398	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	380	 401	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	380	 417	 0.01977	 0.06457	 0.00658	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	380	 673	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	382	 383	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	382	 387	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	382	 412	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	382	 417	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	383	 386	 0.00496	 0.01273	 0.00128	 143.97	 166.12	 166.12	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	383	 411	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	384	 385	 0.00142	 0.00465	 0.00047	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	384	 414	 0.00408	 0.01332	 0.00136	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	385	 420	 0.01705	 0.05552	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	387	 411	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	389	 393	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	389	 412	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	390	 403	 0.03347	 0.06529	 0.00593	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	390	 604	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	391	 392	 0.00413	 0.01372	 0.00138	 183.3	 211.5	 211.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	392	 416	 0.03438	 0.06099	 0.00569	 190.73	 220.08	 220.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	395	 416	 0.0395	 0.1281	 0.01314	 278.22	 321.03	 321.03	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	395	 420	 0.00165	 0.00496	 0.00053	 261.73	 302.0	 302.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	396	 418	 0.00026	 0.00066	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	399	 400	 0.00645	 0.02066	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	399	 414	 0.04174	 0.07322	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	399	 415	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	402	 407	 0.00862	 0.02752	 0.00296	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	402	 410	 0.00891	 0.01566	 0.00148	 88.46	 102.06	 102.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	403	 404	 0.03347	 0.06529	 0.00593	 101.93	 122.32	 122.32	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	404	 406	 0.04351	 0.09356	 0.00962	 111.13	 133.36	 133.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	405	 408	 0.01653	 0.03306	 0.00242	 190.94	 220.32	 220.32	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	406	 407	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	406	 413	 0.02394	 0.04718	 0.00469	 78.97	 91.12	 91.12	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	407	 409	 0.0328	 0.07474	 0.00784	 73.97	 96.16	 96.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	408	 409	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	408	 410	 0.00496	 0.00826	 0.00085	 97.72	 112.75	 112.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	413	 418	 0.01686	 0.05427	 0.00558	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	415	 419	 0.01721	 0.05623	 0.00573	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	419	 420	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	422	 423	 0.00089	 0.0063	 0.0108	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	422	 631	 0.0001	 0.01	 0.0	 111.2	 128.31	 128.31	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	424	 425	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	424	 437	 0.00643	 0.02076	 0.0022	 191.31	 229.57	 229.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	425	 436	 0.00628	 0.02036	 0.00216	 181.21	 217.45	 217.45	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	426	 427	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	426	 470	 0.00995	 0.03021	 0.00321	 96.9	 111.81	 111.81	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	427	 432	 0.01959	 0.06355	 0.00659	 104.82	 120.95	 121.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	428	 440	 0.01504	 0.03075	 0.00298	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	428	 449	 0.00355	 0.0114	 0.00118	 201.75	 232.79	 232.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	428	 452	 0.00289	 0.00926	 0.00096	 174.67	 201.54	 201.54	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	429	 472	 0.00037	 0.0012	 0.00013	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	430	 434	 0.00504	 0.00901	 0.00084	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	431	 432	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	431	 434	 0.00694	 0.02281	 0.0023	 112.35	 129.63	 129.63	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	433	 434	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	433	 439	 0.02017	 0.06405	 0.00675	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	433	 452	 0.00694	 0.02256	 0.00234	 166.64	 192.27	 192.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	435	 473	 0.00329	 0.00826	 0.00088	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	436	 441	 0.00645	 0.02025	 0.00223	 79.37	 103.19	 103.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	436	 444	 0.00161	 0.00521	 0.00055	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	436	 460	 0.01121	 0.03006	 0.01231	 609.7	 703.5	 703.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	436	 468	 0.00356	 0.01154	 0.00122	 180.17	 207.89	 207.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	436	 477	 0.00493	 0.01634	 0.00609	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	436	 653	 0.0001	 0.01	 0.0	 804.44	 928.2	 928.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	437	 454	 0.00439	 0.01417	 0.0015	 173.14	 207.77	 207.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	437	 624	 0.0001	 0.01	 0.0	 182.6	 219.13	 219.13	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	438	 439	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	438	 442	 0.00545	 0.01752	 0.00183	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	438	 443	 0.03702	 0.12132	 0.0121	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	445	 446	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	446	 454	 0.00049	 0.00313	 0.02806	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	447	 448	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	447	 453	 0.00882	 0.02843	 0.00302	 119.64	 138.04	 138.04	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	448	 470	 0.00574	 0.01668	 0.00177	 99.32	 129.12	 129.12	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	449	 595	 0.0001	 0.01	 0.0	 129.52	 149.44	 149.44	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	450	 458	 0.00028	 0.00179	 0.01597	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	450	 464	 0.00241	 0.00778	 0.00083	 134.99	 155.75	 155.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	450	 471	 0.00582	 0.01883	 0.002	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	451	 473	 0.00047	 0.0015	 0.00016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	451	 479	 0.00056	 0.00182	 0.00019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	453	 469	 0.00393	 0.01271	 0.00135	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	453	 475	 0.00455	 0.01471	 0.00154	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	454	 455	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	455	 478	 0.00358	 0.01155	 0.00122	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	456	 457	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	456	 463	 0.00041	 0.00259	 0.01264	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	457	 466	 0.00031	 0.00199	 0.00973	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	458	 459	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	459	 466	 0.00041	 0.00264	 0.0236	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	460	 738	 0.0001	 0.01	 0.0	 564.86	 651.76	 651.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	461	 462	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	461	 469	 0.0042	 0.01131	 0.0012	 333.4	 384.69	 384.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	462	 472	 0.01103	 0.02812	 0.00298	 321.51	 370.97	 371.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	464	 465	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	465	 467	 0.00916	 0.02956	 0.00314	 161.13	 185.92	 185.92	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	467	 468	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	470	 471	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	471	 473	 0.01264	 0.04099	 0.00435	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	472	 474	 0.0045	 0.0145	 0.00154	 323.16	 372.87	 372.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	475	 476	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	478	 479	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	480	 498	 0.00459	 0.02076	 0.00493	 162.7	 195.24	 195.24	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	481	 489	 0.00489	 0.01777	 0.02057	 115.35	 138.42	 138.42	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	482	 559	 0.007	 0.03477	 0.01194	 168.55	 202.26	 202.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	483	 561	 0.00109	 0.00996	 0.04927	 509.43	 611.32	 611.32	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	484	 488	 0.00155	 0.00781	 0.00164	 205.73	 246.88	 246.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	484	 489	 0.00611	 0.02852	 0.00518	 158.34	 190.01	 190.01	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	484	 502	 0.00353	 0.01029	 0.00176	 183.24	 219.89	 219.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	484	 507	 0.00663	 0.03319	 0.02241	 191.24	 229.49	 229.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	485	 486	 0.00025	 0.00107	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	485	 487	 0.00283	 0.01445	 0.00512	 169.05	 202.86	 202.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	485	 502	 0.00397	 0.01943	 0.00238	 174.72	 209.66	 209.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	485	 509	 0.00287	 0.01604	 0.00337	 160.13	 192.16	 192.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	488	 513	 0.00431	 0.02468	 0.0088	 180.88	 217.06	 217.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	490	 509	 0.00656	 0.03349	 0.01417	 154.0	 184.8	 184.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	491	 492	 0.00029	 0.00115	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	491	 493	 0.00022	 0.00106	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	493	 501	 0.0007	 0.00202	 0.00064	 140.14	 168.17	 168.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	493	 559	 0.00437	 0.01675	 0.01086	 167.16	 200.59	 200.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	494	 503	 0.00264	 0.00868	 0.00216	 137.92	 159.14	 159.14	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	494	 514	 0.0049	 0.0229	 0.00559	 151.68	 182.02	 182.02	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	495	 496	 0.00025	 0.00114	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	495	 513	 0.00043	 0.00158	 0.00091	 157.07	 188.48	 188.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	495	 573	 0.00502	 0.02903	 0.01836	 191.25	 229.5	 229.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	497	 507	 0.00266	 0.01533	 0.00484	 181.24	 217.49	 217.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	497	 510	 0.00597	 0.01851	 0.00673	 172.04	 206.45	 206.45	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	497	 527	 0.00454	 0.02003	 0.01038	 157.63	 189.16	 189.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	498	 502	 0.00539	 0.02321	 0.03949	 135.93	 163.12	 163.12	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	499	 500	 0.00023	 0.00107	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	499	 514	 0.00584	 0.0304	 0.00662	 155.21	 186.25	 186.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	499	 527	 0.0009	 0.00548	 0.00187	 143.63	 165.73	 165.73	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	501	 530	 0.00105	 0.00425	 0.00181	 154.81	 185.77	 185.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	501	 533	 0.00101	 0.00541	 0.02259	 134.54	 161.45	 161.45	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	503	 504	 0.00029	 0.00106	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	503	 505	 0.00434	 0.02447	 0.00454	 155.75	 186.9	 186.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	503	 513	 0.00351	 0.01474	 0.01554	 167.48	 200.98	 201.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	505	 506	 0.00023	 0.00107	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	505	 562	 0.00468	 0.02426	 0.00281	 198.24	 237.89	 237.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	507	 508	 0.0003	 0.00113	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	509	 520	 0.00708	 0.03915	 0.02737	 173.37	 208.04	 208.04	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	510	 511	 0.00023	 0.0012	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	510	 512	 0.00573	 0.0223	 0.00704	 158.77	 190.52	 190.52	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	510	 521	 0.00553	 0.02109	 0.03803	 157.77	 189.32	 189.32	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	512	 523	 0.0081	 0.02829	 0.01019	 192.75	 231.3	 231.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	515	 516	 0.00026	 0.00103	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	515	 517	 0.00028	 0.0011	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	515	 518	 0.00021	 0.00117	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	515	 519	 0.00028	 0.00104	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	517	 523	 0.00333	 0.01122	 0.00305	 203.29	 243.95	 243.95	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	517	 524	 0.00464	 0.02124	 0.00327	 183.76	 220.51	 220.51	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	520	 530	 0.00308	 0.013	 0.00362	 145.79	 174.95	 174.95	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	521	 533	 0.00729	 0.02641	 0.00248	 159.2	 191.04	 191.04	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	521	 548	 0.00892	 0.04999	 0.07962	 114.85	 137.82	 137.82	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	522	 526	 0.00124	 0.00945	 0.02918	 644.61	 773.53	 773.53	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	522	 561	 0.00227	 0.02044	 0.0773	 557.93	 669.52	 669.52	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	523	 537	 0.01131	 0.05255	 0.02427	 175.67	 210.8	 210.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	524	 533	 0.00948	 0.05027	 0.03674	 189.25	 227.1	 227.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	525	 560	 0.00015	 0.00277	 0.40145	 2701.0	 3241.2	 3241.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	526	 532	 0.00133	 0.01295	 0.04729	 582.42	 698.9	 698.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	526	 546	 0.00355	 0.0341	 0.08315	 529.41	 635.29	 635.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	529	 532	 0.00021	 0.00111	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	532	 546	 0.00265	 0.02334	 0.06009	 492.28	 590.74	 590.74	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	533	 534	 0.00029	 0.001	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	535	 536	 0.00028	 0.00115	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	535	 537	 0.00029	 0.00105	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	535	 538	 0.00028	 0.00108	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	535	 539	 0.00027	 0.00113	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	537	 547	 0.00426	 0.01779	 0.00943	 148.11	 177.73	 177.73	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	540	 541	 0.00022	 0.00111	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	540	 542	 0.00566	 0.02978	 0.00777	 127.1	 152.52	 152.52	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	540	 544	 0.00973	 0.05015	 0.00846	 129.37	 155.24	 155.24	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	542	 544	 0.00103	 0.00411	 0.00208	 182.59	 219.11	 219.11	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	542	 547	 0.00349	 0.02	 0.00558	 163.49	 196.19	 196.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	543	 545	 0.00025	 0.0011	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	543	 546	 0.00023	 0.00103	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	544	 556	 0.01647	 0.0724	 0.01871	 142.37	 170.84	 170.84	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	548	 556	 0.00244	 0.01291	 0.00325	 137.5	 165.0	 165.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	548	 557	 0.07021	 0.34729	 0.05054	 100.36	 120.43	 120.43	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	549	 550	 0.00021	 0.0011	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	549	 552	 0.00468	 0.02382	 0.0034	 160.44	 192.53	 192.53	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	551	 554	 0.00025	 0.00111	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	554	 561	 0.00404	 0.03468	 0.12316	 536.51	 643.81	 643.81	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	555	 556	 0.00025	 0.00103	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	556	 557	 0.04119	 0.21851	 0.05732	 103.08	 123.7	 123.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	557	 558	 0.00025	 0.00117	 0.0	 260.0	 312.0	 312.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	562	 573	 0.00089	 0.00387	 0.00101	 184.7	 221.64	 221.64	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	574	 575	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	574	 579	 0.00568	 0.04012	 0.07033	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	574	 584	 0.00105	 0.00733	 0.01258	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	576	 577	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	576	 578	 0.01062	 0.0789	 0.12085	 631.86	 821.42	 821.42	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	576	 641	 0.0001	 0.01	 0.0	 83.7	 98.6	 98.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	578	 579	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	578	 582	 0.00469	 0.03486	 0.05338	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	578	 630	 0.0018	 0.01616	 0.0484	 754.02	 980.22	 980.22	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	579	 630	 0.0018	 0.01616	 0.0484	 734.76	 955.19	 955.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	580	 581	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	580	 590	 0.00296	 0.03484	 0.9296	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	581	 587	 0.00373	 0.04344	 1.172	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	582	 583	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	582	 585	 0.00744	 0.05397	 0.09307	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	582	 639	 0.0001	 0.01	 0.0	 416.77	 500.13	 500.13	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	584	 585	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	586	 640	 0.0001	 0.01	 0.0	 429.17	 515.0	 515.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	587	 629	 0.00019	 0.00196	 0.06877	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	588	 593	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	589	 590	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	589	 592	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	591	 592	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	594	 596	 9e-05	 0.00069	 7e-05	 186.5	 242.45	 242.45	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	594	 600	 0.00555	 0.01818	 0.00186	 148.68	 193.28	 193.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	595	 609	 0.02182	 0.07107	 0.00737	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	596	 597	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	596	 601	 0.00064	 0.00483	 0.00047	 226.36	 261.19	 261.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	596	 609	 0.01289	 0.04198	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	598	 605	 0.00731	 0.01279	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	599	 607	 0.00628	 0.01058	 0.00108	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	599	 608	 0.0096	 0.02474	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	602	 603	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	605	 606	 0.00959	 0.02474	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	610	 613	 0.02355	 0.06215	 0.00639	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	610	 615	 0.0276	 0.0495	 0.00448	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	611	 612	 0.05504	 0.1643	 0.01682	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	611	 628	 0.0214	 0.06887	 0.00708	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	612	 613	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	612	 620	 0.00926	 0.03008	 0.00307	 251.5	 290.2	 290.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	612	 625	 0.01463	 0.05661	 0.00653	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	612	 627	 0.02688	 0.08734	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	613	 619	 0.00909	 0.02975	 0.00302	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	614	 615	 0.03967	 0.07157	 0.00641	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	614	 617	 0.02983	 0.05793	 0.00547	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	616	 617	 0.00521	 0.01413	 0.0014	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	617	 627	 0.01843	 0.0619	 0.0062	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	618	 620	 0.00132	 0.00421	 0.00044	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	618	 621	 0.00744	 0.02397	 0.00246	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	619	 621	 0.01595	 0.05124	 0.0053	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	621	 623	 0.03347	 0.06529	 0.00593	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	622	 628	 0.00026	 0.00066	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	623	 680	 0.0001	 0.01	 0.0	 119.95	 143.93	 143.93	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	624	 626	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	626	 628	 0.01686	 0.05427	 0.00558	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	631	 640	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	632	 647	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	633	 644	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	634	 635	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	634	 695	 0.00033	 0.00388	 0.10475	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	635	 642	 0.0024	 0.02795	 0.75408	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	635	 646	 0.00133	 0.01553	 0.41898	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	637	 638	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	637	 640	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	638	 647	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	639	 640	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	643	 644	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	643	 645	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	645	 646	 1e-05	 0.0002	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	645	 695	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	648	 667	 0.021	 0.0679	 0.00696	 378.36	 436.57	 436.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	648	 693	 0.02139	 0.06954	 0.00729	 353.88	 408.32	 408.32	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	649	 650	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	649	 655	 0.03025	 0.09752	 0.01002	 202.4	 233.54	 233.54	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	649	 658	 0.00983	 0.01736	 0.0016	 253.0	 291.92	 291.92	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	649	 693	 0.03669	 0.11818	 0.01217	 238.66	 275.37	 275.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	650	 672	 0.00711	 0.02314	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	650	 678	 0.00331	 0.01074	 0.00109	 368.15	 424.79	 424.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	651	 655	 0.01116	 0.01529	 0.00275	 451.96	 521.49	 521.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	651	 670	 0.01116	 0.01529	 0.00275	 435.13	 502.07	 502.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	652	 667	 0.0405	 0.07107	 0.00673	 700.0	 990.0	 990.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	652	 681	 0.04628	 0.07107	 0.0076	 406.24	 468.74	 468.74	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	653	 669	 0.00124	 0.00413	 0.00039	 427.1	 492.81	 492.81	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	653	 673	 0.00793	 0.02231	 0.00215	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	653	 675	 0.00124	 0.00413	 0.00041	 214.19	 257.03	 257.03	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	655	 679	 0.00124	 0.00413	 0.00039	 318.6	 367.62	 367.62	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	655	 691	 0.01977	 0.06457	 0.00658	 145.09	 167.42	 167.42	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	655	 692	 0.00218	 0.00712	 0.00073	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	656	 665	 0.0065	 0.02121	 0.00216	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	657	 658	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	657	 662	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	657	 686	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	657	 691	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	658	 661	 0.00496	 0.01273	 0.00128	 162.63	 187.65	 187.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	658	 685	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	659	 660	 0.00142	 0.00465	 0.00047	 172.48	 199.02	 199.02	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	659	 688	 0.00408	 0.01332	 0.00136	 172.65	 199.22	 199.22	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	660	 694	 0.01705	 0.05552	 0.00567	 172.43	 198.96	 199.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	661	 676	 0.00372	 0.00934	 0.00094	 147.53	 170.23	 170.23	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	662	 685	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	664	 692	 0.00133	 0.00434	 0.00044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	666	 672	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	666	 686	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	667	 668	 0.00413	 0.01372	 0.00138	 220.09	 253.96	 254.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	668	 690	 0.03438	 0.06099	 0.00569	 213.57	 246.43	 246.43	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	669	 670	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	669	 671	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	670	 671	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	674	 690	 0.0395	 0.1281	 0.01314	 373.65	 431.14	 431.14	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	674	 694	 0.00165	 0.00496	 0.00053	 679.07	 783.55	 783.55	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	676	 692	 0.0235	 0.07683	 0.00783	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	677	 678	 0.00645	 0.02066	 0.00213	 376.83	 434.8	 434.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	677	 688	 0.04174	 0.07322	 0.00692	 264.2	 304.84	 304.84	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	677	 689	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	680	 682	 0.04351	 0.09356	 0.00962	 105.38	 126.46	 126.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	681	 684	 0.01653	 0.03306	 0.00242	 401.1	 462.81	 462.81	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	682	 683	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	682	 687	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	689	 693	 0.01721	 0.05623	 0.00573	 183.54	 211.78	 211.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	693	 694	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	696	 698	 0.01093	 0.05919	 0.08439	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	697	 698	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	699	 719	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	700	 701	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	700	 721	 0.00678	 0.02215	 0.00225	 135.75	 156.63	 156.63	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	701	 737	 0.00413	 0.01355	 0.00138	 127.11	 146.67	 146.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	702	 703	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	702	 710	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	702	 722	 0.00455	 0.01405	 0.0016	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	702	 734	 0.00504	 0.01562	 0.00173	 113.33	 130.77	 130.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	702	 737	 0.00711	 0.02322	 0.00234	 111.88	 129.09	 129.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	703	 717	 0.00496	 0.01628	 0.00164	 297.93	 343.76	 343.8	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	703	 729	 0.00496	 0.01496	 0.00179	 128.65	 148.45	 148.45	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	703	 735	 0.00504	 0.01562	 0.00173	 114.63	 132.27	 132.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	704	 705	 0.00124	 0.00421	 0.00059	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	705	 707	 0.00413	 0.01587	 0.00183	 88.79	 106.54	 106.54	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	705	 719	 0.00488	 0.01678	 0.00193	 103.76	 119.72	 119.72	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	706	 707	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	706	 709	 0.00066	 0.00207	 0.00021	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	706	 713	 0.00066	 0.0024	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	706	 725	 0.00223	 0.00826	 0.00099	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	706	 794	 0.0001	 0.01	 0.0	 112.12	 129.36	 129.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	707	 708	 0.00066	 0.00215	 0.00022	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	707	 741	 0.00091	 0.00273	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	711	 712	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	711	 742	 0.00273	 0.00785	 0.00081	 111.72	 128.91	 128.91	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	712	 728	 0.01198	 0.03702	 0.00418	 116.03	 133.88	 133.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	714	 715	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	714	 746	 0.00463	 0.01446	 0.00163	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	715	 739	 0.00413	 0.01289	 0.00144	 90.72	 104.67	 104.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	716	 717	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	716	 720	 0.00198	 0.00645	 0.00065	 308.68	 356.17	 356.2	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	718	 738	 0.00149	 0.00479	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	719	 724	 0.00769	 0.02711	 0.00317	 85.94	 111.72	 111.72	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	719	 734	 0.01025	 0.03198	 0.00354	 107.83	 124.42	 124.42	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	719	 735	 0.01025	 0.03198	 0.00354	 108.26	 124.92	 124.92	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	720	 721	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	720	 727	 0.0024	 0.00727	 0.00087	 110.28	 143.37	 143.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	721	 738	 0.00405	 0.01264	 0.0014	 551.7	 636.57	 636.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	722	 723	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	723	 746	 0.00091	 0.00256	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	724	 725	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	726	 727	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	728	 729	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	730	 738	 0.00289	 0.00719	 0.00076	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	731	 738	 0.0024	 0.00694	 0.0009	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	732	 734	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	733	 735	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	736	 737	 0.00074	 0.00231	 0.00026	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	739	 740	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	742	 743	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	743	 758	 0.0001	 0.01	 0.0	 111.67	 128.86	 128.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	744	 745	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	744	 746	 0.0	 0.0002	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	747	 749	 0.01093	 0.05919	 0.08439	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	748	 749	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	750	 770	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	751	 752	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	751	 772	 0.00678	 0.02215	 0.00225	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	752	 788	 0.00413	 0.01355	 0.00138	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	753	 754	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	753	 761	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	753	 773	 0.00455	 0.01405	 0.0016	 327.49	 392.99	 393.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	753	 785	 0.00504	 0.01562	 0.00173	 161.98	 186.9	 186.9	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	753	 788	 0.00711	 0.02322	 0.00234	 94.98	 113.98	 114.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	754	 768	 0.00496	 0.01628	 0.00164	 101.54	 121.85	 121.85	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	754	 780	 0.00496	 0.01496	 0.00179	 99.32	 114.6	 114.6	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	754	 786	 0.00504	 0.01562	 0.00173	 158.1	 182.42	 182.42	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	755	 756	 0.00124	 0.00421	 0.00059	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	756	 758	 0.00413	 0.01587	 0.00183	 92.72	 106.99	 107.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	756	 770	 0.00488	 0.01678	 0.00193	 78.62	 102.21	 102.21	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	757	 758	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	757	 760	 0.00066	 0.00207	 0.00021	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	757	 764	 0.00066	 0.0024	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	757	 776	 0.00223	 0.00826	 0.00099	 95.55	 110.25	 110.3	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	758	 759	 0.00066	 0.00215	 0.00022	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	758	 792	 0.00091	 0.00273	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	762	 763	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	762	 793	 0.00273	 0.00785	 0.00081	 101.21	 121.45	 121.5	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	763	 779	 0.01198	 0.03702	 0.00418	 97.23	 116.68	 116.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	765	 766	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	765	 797	 0.00463	 0.01446	 0.00163	 312.48	 374.98	 375.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	766	 790	 0.00413	 0.01289	 0.00144	 300.96	 361.15	 361.15	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	767	 768	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	767	 771	 0.00198	 0.00645	 0.00065	 108.7	 130.44	 130.44	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	769	 789	 0.00149	 0.00479	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	770	 775	 0.00769	 0.02711	 0.00317	 85.94	 111.72	 111.72	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	770	 785	 0.01025	 0.03198	 0.00354	 169.56	 195.65	 195.7	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	770	 786	 0.01025	 0.03198	 0.00354	 166.59	 192.22	 192.22	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	771	 772	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	771	 778	 0.0024	 0.00727	 0.00087	 110.28	 143.37	 143.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	772	 789	 0.00405	 0.01264	 0.0014	 199.4	 230.07	 230.1	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	773	 774	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	774	 797	 0.00091	 0.00256	 0.00033	 313.63	 376.35	 376.4	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	775	 776	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	777	 778	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	779	 780	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	781	 789	 0.00289	 0.00719	 0.00076	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	782	 789	 0.0024	 0.00694	 0.0009	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	783	 785	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	784	 786	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	787	 788	 0.00074	 0.00231	 0.00026	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	790	 791	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	793	 794	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	795	 796	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	795	 797	 0.0	 0.0002	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	4	 20	 0.003025	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	4	 75	 0.03296	 0.07012	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	4	 88	 0.03887	 0.07068	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	10	 5	 0.05554	 0.08411	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	11	 54	 0.04169	 0.0528	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	16	 65	 0.00829	 0.01771	 0.0	 336.91	 388.74	 388.74	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	16	 80	 0.00841	 0.01768	 0.0	 56.0	 67.2	 67.2	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	22	 12	 0.02483	 0.06428	 0.0	 260.0	 312.0	 312.0	 0.99	 0.0	 1	 -6.10132587456	 6.10132587456;
	22	 56	 0.02483	 0.06428	 0.0	 260.0	 312.0	 312.0	 0.99	 0.0	 1	 -6.10132587456	 6.10132587456;
	23	 59	 0.003865	 0.01	 0.0	 373.1	 430.51	 430.51	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	23	 64	 0.003663	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	24	 51	 0.005	 0.02	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	27	 61	 0.003425	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	30	 78	 0.002325	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	40	 70	 0.02125	 0.06177	 0.0	 260.0	 312.0	 312.0	 1.0145	 0.0	 1	 -6.10132587456	 6.10132587456;
	41	 28	 0.01233	 0.04031	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	52	 77	 0.01035	 0.03409	 0.0	 260.0	 312.0	 312.0	 1.0145	 0.0	 1	 -6.10132587456	 6.10132587456;
	55	 6	 0.0064	 0.02098	 0.0	 260.0	 312.0	 312.0	 1.0106	 0.0	 1	 -6.10132587456	 6.10132587456;
	55	 25	 0.0064	 0.02098	 0.0	 105.0	 105.0	 105.0	 1.0106	 0.0	 1	 -6.10132587456	 6.10132587456;
	58	 87	 0.00078	 0.04665	 0.0	 282.0	 306.0	 306.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	58	 87	 0.0007	 0.04448	 0.0	 259.0	 273.0	 273.0	 1.0125	 0.0	 1	 -6.10132587456	 6.10132587456;
	60	 9	 0.003923	 0.01215	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	67	 34	 0.0195	 0.03175	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	67	 49	 0.0195	 0.03175	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	69	 89	 0.0101	 0.0403	 0.0	 260.0	 312.0	 312.0	 1.0094	 0.0	 1	 -6.10132587456	 6.10132587456;
	73	 3	 0.02302	 0.07342	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	73	 15	 0.02483	 0.06423	 0.0	 260.0	 312.0	 312.0	 0.99	 0.0	 1	 -6.10132587456	 6.10132587456;
	73	 46	 0.00106	 0.05892	 0.0	 190.0	 199.0	 199.0	 1.0125	 0.0	 1	 -6.10132587456	 6.10132587456;
	74	 8	 0.004394	 0.01876	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	74	 79	 0.00323	 0.08494	 0.0	 129.0	 136.0	 136.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	74	 79	 0.00298	 0.0759	 0.0	 118.0	 121.0	 121.0	 0.9912	 0.0	 1	 -6.10132587456	 6.10132587456;
	81	 13	 0.002	 0.01	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	86	 39	 0.01503	 0.03407	 0.0	 260.0	 312.0	 312.0	 1.0145	 0.0	 1	 -6.10132587456	 6.10132587456;
	93	 38	 0.00075	 0.0454	 0.0	 256.0	 269.0	 269.0	 1.0187	 0.0	 1	 -6.10132587456	 6.10132587456;
	134	 95	 0.00141	 0.06975	 -0.00232	 160.0	 160.0	 160.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	144	 98	 0.00143	 0.06701	 -0.0029	 160.0	 160.0	 160.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	151	 99	 0.00174	 0.09356	 -0.00339	 554.71	 640.05	 640.05	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	152	 100	 0.00167	 0.09275	 -0.003	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -6.10132587456	 6.10132587456;
	221	 223	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.01313	 0.0	 1	 -6.10132587456	 6.10132587456;
	222	 224	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.01313	 0.0	 1	 -6.10132587456	 6.10132587456;
	230	 232	 0.00075	 0.02445	 -0.00832	 330.0	 330.0	 330.0	 1.019	 0.0	 1	 -6.10132587456	 6.10132587456;
	231	 233	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0157	 0.0	 1	 -6.10132587456	 6.10132587456;
	246	 224	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 0.99667	 0.0	 1	 -6.10132587456	 6.10132587456;
	246	 244	 0.00101	 0.04727	 0.0	 496.5	 645.45	 645.5	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	249	 215	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01303	 0.0	 1	 -6.10132587456	 6.10132587456;
	254	 217	 0.00165	 0.06901	 0.0	 296.8	 356.15	 356.15	 1.01658	 0.0	 1	 -6.10132587456	 6.10132587456;
	255	 212	 0.00064	 0.04304	 0.0	 250.0	 250.0	 250.0	 1.00985	 0.0	 1	 -6.10132587456	 6.10132587456;
	256	 218	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.01194	 0.0	 1	 -6.10132587456	 6.10132587456;
	257	 219	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -6.10132587456	 6.10132587456;
	265	 305	 0.00089	 0.01	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	265	 326	 0.00089	 0.01	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	265	 335	 0.00089	 0.1	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	268	 277	 0.00012	 0.00962	 0.0	 1634.0	 1805.0	 1805.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	271	 346	 0.0051	 0.0103	 0.0	 260.0	 312.0	 312.0	 1.0072	 0.0	 1	 -6.10132587456	 6.10132587456;
	274	 314	 0.0091	 0.0116	 0.0	 260.0	 312.0	 312.0	 1.0043	 0.0	 1	 -6.10132587456	 6.10132587456;
	275	 297	 0.0001	 0.0472	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	277	 283	 0.00025	 0.01514	 0.0	 706.0	 716.0	 716.0	 1.0124	 0.0	 1	 -6.10132587456	 6.10132587456;
	277	 352	 0.00021	 0.01173	 0.0	 950.0	 1140.0	 1140.0	 1.0106	 0.0	 1	 -6.10132587456	 6.10132587456;
	294	 278	 0.0073	 0.0152	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	294	 315	 0.00233	 0.0697	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	295	 276	 0.0023	 0.0687	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	299	 346	 0.0138	 0.03561	 0.0	 260.0	 312.0	 312.0	 1.0043	 0.0	 1	 -6.10132587456	 6.10132587456;
	300	 301	 0.0043	 0.03138	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	301	 297	 0.0117	 0.01756	 0.0	 260.0	 312.0	 312.0	 1.0043	 0.0	 1	 -6.10132587456	 6.10132587456;
	304	 325	 0.00334	 0.07391	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	308	 288	 0.00021	 0.09197	 0.0	 260.0	 312.0	 312.0	 0.965	 0.0	 1	 -6.10132587456	 6.10132587456;
	308	 309	 0.0024	 0.0602	 0.0	 318.36	 382.03	 382.03	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	308	 309	 0.0024	 0.06081	 0.0	 318.35	 382.02	 382.02	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	316	 282	 0.0032	 0.01113	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	318	 346	 0.0022	 0.01368	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	322	 293	 0.0009	 0.06305	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	322	 296	 0.00089	 0.06268	 0.0	 165.0	 198.0	 198.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	323	 307	 0.0068	 0.01485	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	327	 294	 0.00058	 0.0164	 0.0	 190.0	 216.0	 216.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	329	 297	 0.0056	 0.0824	 0.0	 260.0	 312.0	 312.0	 1.0072	 0.0	 1	 -6.10132587456	 6.10132587456;
	342	 328	 0.0053	 0.01221	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	345	 333	 0.0	 0.07708	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	349	 314	 0.0003	 0.0782	 0.0	 118.0	 127.0	 127.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	355	 356	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.017	 0.0	 1	 -6.10132587456	 6.10132587456;
	360	 358	 0.00084	 0.01	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -6.10132587456	 6.10132587456;
	363	 361	 0.00032	 0.0464	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -6.10132587456	 6.10132587456;
	364	 366	 0.00075	 0.02469	 -0.008	 503.59	 581.07	 581.1	 1.01544	 0.0	 1	 -6.10132587456	 6.10132587456;
	367	 365	 0.00113	 0.05647	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -6.10132587456	 6.10132587456;
	377	 360	 0.00044	 0.00422	 0.0	 250.0	 250.0	 250.0	 1.01772	 0.0	 1	 -6.10132587456	 6.10132587456;
	378	 359	 0.00129	 0.01	 0.0	 250.0	 250.0	 250.0	 1.02	 0.0	 1	 -6.10132587456	 6.10132587456;
	379	 360	 0.00496	 0.01	 0.0	 64.99	 84.49	 84.5	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	388	 363	 -0.00022	 0.01019	 0.0	 260.0	 312.0	 312.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	406	 368	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.01877	 0.0	 1	 -6.10132587456	 6.10132587456;
	419	 370	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.01449	 0.0	 1	 -6.10132587456	 6.10132587456;
	420	 370	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.01312	 0.0	 1	 -6.10132587456	 6.10132587456;
	466	 423	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01281	 0.0	 1	 -6.10132587456	 6.10132587456;
	484	 483	 0.00133	 0.05192	 0.0	 261.1	 313.32	 313.32	 1.01	 0.0	 1	 -6.10132587456	 6.10132587456;
	484	 483	 0.00133	 0.05192	 0.0	 261.1	 313.32	 313.32	 1.01	 0.0	 1	 -6.10132587456	 6.10132587456;
	484	 483	 0.00133	 0.05192	 0.0	 261.1	 313.32	 313.32	 1.01	 0.0	 1	 -6.10132587456	 6.10132587456;
	523	 522	 0.00167	 0.04982	 0.0	 255.54	 306.65	 306.65	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	523	 522	 0.00167	 0.04982	 0.0	 255.54	 306.65	 306.65	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	523	 522	 0.00167	 0.04982	 0.0	 255.54	 306.65	 306.65	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	526	 525	 0.00018	 0.01279	 0.0	 1028.67	 1234.4	 1234.4	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	526	 99997	 0.00173	 0.08987	 0.0	 273.39	 300.0	 300.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	527	 99997	 0.00025	 0.01304	 0.0	 198.39	 200.0	 200.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	528	 99997	 0.0073	 0.07981	 0.0	 75.0	 300.0	 300.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	529	 99996	 0.00322	 0.12168	 0.0	 288.93	 400.0	 400.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	530	 99996	 0.0018	 0.06808	 0.0	 180.6	 200.0	 200.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	531	 99996	 0.0081	 0.10576	 0.0	 108.33	 300.0	 300.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	544	 543	 0.00146	 0.07	 0.0	 177.75	 213.3	 213.3	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	551	 99995	 0.00264	 0.10748	 0.0	 386.51	 4000.0	 4000.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	552	 99995	 0.00136	 0.05548	 0.0	 181.5	 200.0	 200.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	553	 99995	 0.00593	 0.04121	 0.0	 205.01	 300.0	 300.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 564	 0.00022	 0.01744	 0.0	 740.7	 888.84	 888.84	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 565	 0.00017	 0.01081	 0.0	 739.74	 887.69	 887.7	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 566	 0.00015	 0.00947	 0.0	 739.0	 886.8	 886.8	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 567	 0.00027	 0.01531	 0.0	 736.7	 884.04	 884.04	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 568	 0.00021	 0.01487	 0.0	 731.63	 877.96	 878.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 569	 0.00017	 0.01304	 0.0	 726.09	 871.31	 871.31	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 570	 0.00025	 0.01984	 0.0	 665.03	 798.04	 798.04	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 571	 0.00021	 0.01525	 0.0	 664.84	 797.81	 797.81	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	560	 572	 0.00037	 0.02691	 0.0	 660.89	 793.07	 793.1	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	561	 560	 0.00025	 0.01798	 0.0	 995.95	 1195.14	 1195.14	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	561	 99994	 0.00062	 0.03003	 0.0	 266.35	 3000.0	 3000.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	562	 99994	 0.00022	 0.01069	 0.0	 216.35	 300.0	 300.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	563	 99994	 0.00451	 0.01893	 0.0	 50.0	 300.0	 300.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	579	 580	 0.00064	 0.0305	 0.0	 709.38	 922.2	 922.2	 1.01408	 0.0	 1	 -6.10132587456	 6.10132587456;
	586	 587	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.01671	 0.0	 1	 -6.10132587456	 6.10132587456;
	588	 589	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.01702	 0.0	 1	 -6.10132587456	 6.10132587456;
	599	 574	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.01123	 0.0	 1	 -6.10132587456	 6.10132587456;
	601	 579	 0.00163	 0.06136	 0.0	 228.45	 263.59	 263.6	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	602	 584	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.99686	 0.0	 1	 -6.10132587456	 6.10132587456;
	603	 585	 0.00281	 0.0106	 0.0	 100.0	 100.0	 100.0	 0.99669	 0.0	 1	 -6.10132587456	 6.10132587456;
	604	 587	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	605	 587	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	612	 590	 0.00137	 0.05968	 0.0	 250.0	 250.0	 250.0	 1.01095	 0.0	 1	 -6.10132587456	 6.10132587456;
	624	 591	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.01877	 0.0	 1	 -6.10132587456	 6.10132587456;
	632	 633	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -6.10132587456	 6.10132587456;
	636	 634	 0.00084	 0.06858	 0.0	 500.0	 700.0	 700.0	 0.9999	 0.0	 1	 -6.10132587456	 6.10132587456;
	641	 640	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.6	 0.9999	 0.0	 1	 -6.10132587456	 6.10132587456;
	653	 636	 0.00044	 0.00422	 0.0	 587.04	 677.35	 677.4	 1.01772	 0.0	 1	 -6.10132587456	 6.10132587456;
	655	 637	 0.00015	 0.06524	 0.0	 206.56	 238.34	 238.34	 1.01325	 0.0	 1	 -6.10132587456	 6.10132587456;
	656	 638	 0.00027	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.01282	 0.0	 1	 -6.10132587456	 6.10132587456;
	682	 643	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.01877	 0.0	 1	 -6.10132587456	 6.10132587456;
	693	 645	 0.00137	 0.05969	 0.0	 327.2	 377.54	 377.54	 1.01449	 0.0	 1	 -6.10132587456	 6.10132587456;
	694	 645	 0.00137	 0.05969	 0.0	 332.33	 383.46	 383.5	 1.01312	 0.0	 1	 -6.10132587456	 6.10132587456;
	719	 698	 0.00167	 0.09275	 -0.003	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -6.10132587456	 6.10132587456;
	770	 749	 0.00167	 0.09275	 -0.003	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -6.10132587456	 6.10132587456;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           6.10132587456 (deg.)
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
% WARNING : No comments found in comments.txt for case named pglib_opf_case793_goc__sad
